TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:40:14.902,0,0,0,0,14.68,5.89,27.8,29.7,26.7,35.0,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.19,26.65,26.32,26.77,24.1,1.1,1.17,43.17,19.85,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.038869446327396,20.5180745831227,-13.338869446327397
2023-06-16 13:40:15.202,0,0,0,0,14.7,5.93,27.9,30.0,26.8,35.5,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,26.65,26.32,26.77,24.1,1.1,1.17,43.21,19.85,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.09895524573449,20.383542589838576,-13.098955245734487
2023-06-16 13:40:15.502,0,0,0,0,14.72,5.95,27.9,30.0,26.8,35.5,3600,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.05,26.53,26.32,26.77,24.1,1.1,1.17,43.21,19.9,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.15898122869925,20.266715609231902,-13.158981228699247
2023-06-16 13:40:15.802,0,0,0,0,14.75,5.99,27.9,30.0,26.8,35.5,3600,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.9,26.39,26.32,26.77,24.1,1.1,1.17,43.18,19.9,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,43.24890835298578,20.033931024955642,-13.24890835298578
2023-06-16 13:40:16.001,0,0,0,0,14.75,6.0,27.9,30.0,26.8,35.5,3600,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.9,26.39,26.32,26.77,24.1,1.1,1.17,43.15,19.9,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,43.24890835298578,19.97591475301632,-13.24890835298578
2023-06-16 13:40:16.301,0,0,0,0,14.8,6.02,27.8,30.3,26.9,35.9,3600,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.77,26.25,26.32,26.77,24.1,1.1,1.18,43.14,19.9,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,8.039903421598183,43.398489784275796,19.760096578401818,-13.098489784275795
2023-06-16 13:40:16.601,0,0,0,0,14.82,6.03,27.8,30.3,26.9,35.9,3600,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.77,26.25,26.32,26.76,24.1,1.1,1.18,43.14,19.94,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,43.458218771566976,19.70229425686698,-13.158218771566975
2023-06-16 13:40:16.801,0,0,0,0,14.85,6.05,27.8,30.3,26.9,35.9,3550,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.64,26.12,26.32,26.76,24.1,1.1,1.17,43.13,19.9,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,43.547701697487184,19.58690210542868,-13.247701697487184
2023-06-16 13:40:17.102,0,0,0,0,14.85,6.05,27.8,30.3,26.9,35.9,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.64,26.12,26.32,26.77,24.1,1.1,1.18,43.17,19.9,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,43.547701697487184,19.58690210542868,-13.247701697487184
2023-06-16 13:40:17.404,0,0,0,0,14.87,6.07,27.8,30.3,27.0,36.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.5,25.98,26.32,26.77,24.1,1.1,1.18,43.17,19.82,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,8.328208099239134,43.60728347724063,19.471791900760866,-13.307283477240627
2023-06-16 13:40:17.602,0,0,0,0,14.87,6.08,27.8,30.3,27.0,36.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.36,25.98,26.32,26.77,24.1,1.1,1.17,43.12,19.7,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,43.60728347724063,19.414342016235583,-13.307283477240627
2023-06-16 13:40:17.902,0,0,0,0,14.92,6.12,27.8,30.5,27.0,36.3,3550,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.36,25.84,26.32,26.76,24.1,1.1,1.17,43.09,19.7,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,43.75598165214387,19.185239198410603,-13.255981652143873
2023-06-16 13:40:18.201,0,0,0,0,14.94,6.13,27.8,30.5,27.0,36.3,3550,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.22,25.84,26.32,26.76,24.1,1.1,1.17,43.09,19.74,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,43.81535876679777,19.12813666929519,-13.315358766797772
2023-06-16 13:40:18.501,0,0,0,0,14.94,6.13,27.8,30.5,27.0,36.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.22,25.71,26.33,26.75,24.1,1.1,1.17,43.13,19.82,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,43.81535876679777,19.12813666929519,-13.315358766797772
2023-06-16 13:40:18.801,0,0,0,0,14.97,6.16,27.8,30.8,27.1,36.9,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.09,25.58,26.33,26.75,24.1,1.1,1.17,43.14,19.82,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,43.90431540632159,18.957241520390415,-13.104315406321586
2023-06-16 13:40:19.101,0,0,0,0,14.97,6.14,27.8,30.8,27.1,36.9,3550,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.09,25.58,26.33,26.76,24.1,1.1,1.17,43.14,19.85,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,43.90431540632159,19.07110301161656,-13.104315406321586
2023-06-16 13:40:19.302,0,0,0,0,14.97,6.16,27.8,30.8,27.1,36.9,3550,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.96,25.43,26.33,26.76,24.1,1.1,1.17,43.14,19.85,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.842758479609586,43.90431540632159,18.957241520390415,-13.104315406321586
2023-06-16 13:40:19.602,0,0,0,0,14.99,6.18,27.8,30.8,27.1,36.9,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.96,25.43,26.33,26.75,24.1,1.1,1.17,43.11,19.85,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,43.96354733911983,18.843653153278854,-13.163547339119827
2023-06-16 13:40:19.802,0,0,0,0,14.99,6.17,27.7,31.1,27.2,37.3,3550,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.82,25.3,26.31,26.75,24.1,1.1,1.18,43.11,19.81,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.899586706017942,43.96354733911983,18.800413293982057,-12.863547339119826
2023-06-16 13:40:20.102,0,0,0,0,15.04,6.18,27.7,31.1,27.2,37.3,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.82,25.3,26.31,26.74,24.1,1.1,1.18,43.06,19.85,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,44.1113744120608,18.743653153278853,-13.011374412060796
2023-06-16 13:40:20.402,0,0,0,0,15.01,6.2,27.7,31.1,27.2,37.3,3550,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.68,25.15,26.33,26.74,24.1,1.1,1.17,43.07,19.85,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.06966364703726,44.02272143223166,18.63033635296274,-12.922721432231661
2023-06-16 13:40:20.602,0,0,0,0,15.04,6.2,27.7,31.1,27.2,37.3,3550,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.68,25.15,26.33,26.76,24.1,1.1,1.17,43.07,19.8,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.06966364703726,44.1113744120608,18.63033635296274,-13.011374412060796
2023-06-16 13:40:20.903,0,0,0,0,15.09,6.21,27.7,31.1,27.3,37.8,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.56,25.03,26.33,26.76,24.1,1.1,1.17,43.1,19.76,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.12622069248772,44.2588420492562,18.57377930751228,-13.1588420492562
2023-06-16 13:40:21.201,0,0,0,0,15.11,6.22,27.7,31.1,27.3,37.8,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.56,25.03,26.33,26.75,24.1,1.1,1.18,43.12,19.76,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,9.182710423917854,44.31772892077055,18.517289576082145,-13.217728920770547
2023-06-16 13:40:21.402,0,0,0,0,15.11,6.21,27.7,31.5,27.3,37.8,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.41,24.9,26.32,26.75,24.1,1.1,1.17,43.12,19.69,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,9.12622069248772,44.31772892077055,18.57377930751228,-12.817728920770548
2023-06-16 13:40:21.701,0,0,0,0,15.13,6.24,27.7,31.5,27.3,37.8,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.28,24.9,26.32,26.75,24.1,1.1,1.17,43.08,19.65,56.25,0.0,0.0,1,0.0,0.0,0.0,0.0,9.29548870693094,44.37655873994828,18.40451129306906,-12.87655873994828
2023-06-16 13:40:22.003,0,0,0,0,15.11,6.23,27.6,31.5,27.3,38.2,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.28,24.76,26.31,26.73,24.1,1.09,1.17,43.08,19.65,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.23913303209389,44.31772892077055,18.360866967906112,-12.817728920770548
2023-06-16 13:40:22.201,0,0,0,0,15.11,6.24,27.6,31.5,27.3,38.2,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.14,24.76,26.31,26.73,24.1,1.1,1.18,43.08,19.69,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.29548870693094,44.31772892077055,18.304511293069062,-12.817728920770548
2023-06-16 13:40:22.504,0,0,0,0,15.16,6.25,27.6,31.7,27.4,38.2,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.14,24.61,26.32,26.73,24.1,1.1,1.18,43.06,19.72,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.351777637498003,44.46469677883357,18.248222362502,-12.76469677883357
2023-06-16 13:40:22.702,0,0,0,0,15.16,6.26,27.6,31.7,27.4,38.2,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.0,24.61,26.32,26.73,24.1,1.1,1.17,43.04,19.72,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.408000012022057,44.46469677883357,18.191999987977944,-12.76469677883357
2023-06-16 13:40:23.002,0,0,0,0,15.18,6.26,27.6,31.7,27.4,38.6,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.0,24.5,26.31,26.75,24.1,1.09,1.17,43.04,19.89,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.408000012022057,44.52338453289224,18.191999987977944,-12.823384532892238
2023-06-16 13:40:23.301,0,0,0,0,15.18,6.27,27.6,32.0,27.5,38.6,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.88,24.37,26.31,26.75,24.1,1.09,1.17,43.08,19.9,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.464156017895334,44.52338453289224,18.135843982104667,-12.523384532892237
2023-06-16 13:40:23.502,0,0,0,0,15.18,6.29,27.6,32.0,27.5,38.6,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.88,24.37,26.33,26.74,24.1,1.1,1.17,43.03,19.9,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,44.52338453289224,18.023730330895695,-12.523384532892237
2023-06-16 13:40:23.802,0,0,0,0,15.21,6.27,27.6,32.0,27.5,38.6,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.74,24.22,26.33,26.74,24.1,1.1,1.17,43.03,19.99,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.464156017895334,44.61131007709355,18.135843982104667,-12.611310077093549
2023-06-16 13:40:24.002,0,0,0,0,15.23,6.29,27.6,32.0,27.5,38.6,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.74,24.22,26.34,26.76,24.1,1.1,1.17,43.08,19.95,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,44.66985656831582,18.023730330895695,-12.669856568315822
2023-06-16 13:40:24.302,0,0,0,0,15.21,6.29,27.5,32.3,27.6,39.1,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.61,24.09,26.34,26.76,24.1,1.09,1.17,43.02,19.95,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,44.61131007709355,17.923730330895694,-12.311310077093552
2023-06-16 13:40:24.602,0,0,0,0,15.23,6.31,27.5,32.3,27.6,39.1,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.61,24.09,26.31,26.74,24.1,1.1,1.17,43.02,19.76,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.688120073727134,44.66985656831582,17.811879926272866,-12.369856568315825
2023-06-16 13:40:24.802,0,0,0,0,15.23,6.31,27.5,32.3,27.6,39.1,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.48,23.96,26.32,26.74,24.1,1.1,1.17,43.03,19.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.688120073727134,44.66985656831582,17.811879926272866,-12.369856568315825
2023-06-16 13:40:25.103,0,0,0,0,15.23,6.33,27.5,32.3,27.6,39.1,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.48,23.96,26.32,26.74,24.1,1.1,1.17,43.03,19.55,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,44.66985656831582,17.70029129869181,-12.369856568315825
2023-06-16 13:40:25.302,0,0,0,0,15.23,6.31,27.4,32.5,27.7,39.5,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.35,23.82,26.32,26.74,24.1,1.1,1.17,43.03,19.4,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.688120073727134,44.66985656831582,17.711879926272864,-12.169856568315822
2023-06-16 13:40:25.601,0,0,0,0,15.21,6.33,27.4,32.5,27.7,39.5,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.35,23.82,26.32,26.74,24.1,1.1,1.17,43.08,19.58,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,44.61131007709355,17.600291298691808,-12.111310077093549
2023-06-16 13:40:25.802,0,0,0,0,15.28,6.32,27.4,32.5,27.7,39.5,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.22,23.71,26.32,26.74,24.1,1.1,1.17,43.08,19.58,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.74394701830721,44.815976839163,17.65605298169279,-12.315976839163
2023-06-16 13:40:26.102,0,0,0,0,15.25,6.35,27.4,32.5,27.7,39.5,3500,0,22.5,40.5,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.22,23.71,26.32,26.74,24.1,1.1,1.17,43.07,19.65,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,44.72834677740798,17.488962991508878,-12.228346777407978
2023-06-16 13:40:26.401,0,0,0,0,15.3,6.33,27.3,32.5,27.8,40.0,3500,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.08,23.57,26.34,26.74,24.1,1.1,1.17,43.04,19.64,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,44.87432689639712,17.50029129869181,-12.374326896397122
2023-06-16 13:40:26.601,0,0,0,0,15.25,6.33,27.3,32.5,27.8,40.0,3500,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.96,23.57,26.34,26.73,24.1,1.1,1.17,43.04,19.64,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,44.72834677740798,17.50029129869181,-12.228346777407978
2023-06-16 13:40:26.901,0,0,0,0,15.23,6.35,27.3,32.8,27.8,40.0,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.96,23.43,26.32,26.73,24.1,1.1,1.17,43.04,19.58,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,44.66985656831582,17.38896299150888,-11.869856568315825
2023-06-16 13:40:27.202,0,0,0,0,15.28,6.35,27.3,32.8,27.8,40.0,3500,0,22.5,40.5,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.81,23.43,26.32,26.73,24.1,1.1,1.17,43.01,19.85,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,44.815976839163,17.38896299150888,-12.015976839163002
2023-06-16 13:40:27.401,0,0,0,0,15.28,6.36,27.2,32.8,27.8,40.4,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.81,23.31,26.33,26.73,24.1,1.1,1.17,43.01,19.85,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,9.966603993644298,44.815976839163,17.2333960063557,-12.015976839163002
2023-06-16 13:40:27.702,0,0,0,0,15.28,6.37,27.2,32.8,27.8,40.4,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.69,23.31,26.33,26.73,24.1,1.1,1.17,43.01,19.79,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,44.815976839163,17.177893560828988,-12.015976839163002
2023-06-16 13:40:28.002,0,0,0,0,15.3,6.35,27.2,33.1,28.0,40.4,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.69,23.18,26.33,26.73,24.1,1.1,1.17,43.08,19.85,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,44.87432689639712,17.28896299150888,-11.77432689639712
2023-06-16 13:40:28.203,0,0,0,0,15.28,6.37,27.2,33.1,28.0,40.4,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.56,23.05,26.33,26.73,24.1,1.1,1.17,42.97,19.85,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,44.815976839163,17.177893560828988,-11.715976839162998
2023-06-16 13:40:28.501,0,0,0,0,15.33,6.39,27.2,33.1,28.0,40.4,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.56,23.05,26.35,26.74,24.1,1.09,1.17,42.97,19.7,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,44.96174732032233,17.06708157535247,-11.86174732032233
2023-06-16 13:40:28.702,0,0,0,0,15.33,6.39,27.2,33.1,28.0,40.4,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.42,22.92,26.35,26.74,24.1,1.09,1.17,42.98,19.89,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,44.96174732032233,17.06708157535247,-11.86174732032233
2023-06-16 13:40:29.002,0,0,0,0,15.3,6.39,27.1,33.3,28.0,40.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.42,22.92,26.33,26.72,24.1,1.1,1.18,43.03,19.89,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,44.87432689639712,16.967081575352474,-11.574326896397125
2023-06-16 13:40:29.202,0,0,0,0,15.35,6.38,27.1,33.3,28.0,40.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.3,22.79,26.33,26.72,24.1,1.1,1.18,43.03,20.0,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.019958010647656,17.022455476408744,-11.719958010647659
2023-06-16 13:40:29.502,0,0,0,0,15.33,6.38,27.1,33.3,28.0,40.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.3,22.79,26.32,26.74,24.1,1.1,1.17,43.01,19.85,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,44.96174732032233,17.022455476408744,-11.661747320322334
2023-06-16 13:40:29.702,0,0,0,0,15.35,6.39,27.1,33.3,28.0,40.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.15,22.66,26.32,26.74,24.1,1.09,1.18,43.01,19.85,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.019958010647656,16.967081575352474,-11.719958010647659
2023-06-16 13:40:30.003,0,0,0,0,15.35,6.4,27.0,33.6,28.1,41.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.15,22.66,26.33,26.74,24.1,1.1,1.18,42.94,19.71,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.019958010647656,16.811771680692118,-11.419958010647655
2023-06-16 13:40:30.302,0,0,0,0,15.35,6.38,27.0,33.6,28.1,41.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.04,22.53,26.33,26.74,24.1,1.1,1.17,42.98,19.71,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.019958010647656,16.922455476408743,-11.419958010647655
2023-06-16 13:40:30.502,0,0,0,0,15.37,6.4,27.0,33.6,28.1,41.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.04,22.53,26.33,26.73,24.1,1.1,1.17,42.98,19.59,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.07811317240805,16.811771680692118,-11.478113172408051
2023-06-16 13:40:30.802,0,0,0,0,15.37,6.4,26.9,33.6,28.3,41.6,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.91,22.39,26.31,26.73,24.1,1.09,1.17,42.97,19.73,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.07811317240805,16.711771680692117,-11.478113172408051
2023-06-16 13:40:31.102,0,0,0,0,15.4,6.41,26.9,33.6,28.3,41.6,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.91,22.39,26.31,26.72,24.1,1.09,1.17,42.91,19.73,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.16524207014021,16.656525616226894,-11.565242070140208
2023-06-16 13:40:31.302,0,0,0,0,15.42,6.4,26.9,33.9,28.3,41.6,3450,0,22.5,39.5,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.77,22.27,26.34,26.72,24.1,1.09,1.17,42.91,19.8,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.22325895205796,16.711771680692117,-11.323258952057962
2023-06-16 13:40:31.602,0,0,0,0,15.4,6.39,26.9,33.9,28.3,41.6,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.77,22.27,26.34,26.72,24.1,1.1,1.17,42.91,19.56,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.16524207014021,16.76708157535247,-11.26524207014021
2023-06-16 13:40:31.903,0,0,0,0,15.42,6.4,26.9,33.9,28.3,41.6,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.64,22.14,26.33,26.72,24.1,1.1,1.17,42.94,19.56,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.22325895205796,16.711771680692117,-11.323258952057962
2023-06-16 13:40:32.202,0,0,0,0,15.4,6.38,26.9,33.9,28.3,41.6,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.52,22.14,26.33,26.72,24.1,1.09,1.17,42.94,19.59,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.16524207014021,16.82245547640874,-11.26524207014021
2023-06-16 13:40:32.402,0,0,0,0,15.4,6.4,26.7,34.1,28.4,42.1,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.52,22.01,26.32,26.72,24.1,1.1,1.17,42.91,19.56,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.16524207014021,16.511771680692117,-11.065242070140208
2023-06-16 13:40:32.702,0,0,0,0,15.42,6.38,26.7,34.1,28.4,42.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.38,22.01,26.32,26.72,24.1,1.1,1.17,42.92,19.56,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.22325895205796,16.622455476408742,-11.12325895205796
2023-06-16 13:40:32.902,0,0,0,0,15.42,6.4,26.7,34.1,28.4,42.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.38,21.88,26.35,26.71,24.1,1.09,1.17,42.92,19.89,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.22325895205796,16.511771680692117,-11.12325895205796
2023-06-16 13:40:33.201,0,0,0,0,15.42,6.39,26.7,34.1,28.4,42.1,3500,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.26,21.88,26.35,26.71,24.1,1.09,1.17,42.91,19.7,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.22325895205796,16.56708157535247,-11.12325895205796
2023-06-16 13:40:33.501,0,0,0,0,15.4,6.39,26.6,34.4,28.5,42.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.26,21.74,26.33,26.72,24.1,1.1,1.17,42.91,19.7,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.16524207014021,16.467081575352474,-10.76524207014021
2023-06-16 13:40:33.702,0,0,0,0,15.4,6.36,26.6,34.4,28.5,42.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.13,21.74,26.33,26.72,24.1,1.09,1.17,42.91,19.79,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.966603993644298,45.16524207014021,16.633396006355703,-10.76524207014021
2023-06-16 13:40:34.002,0,0,0,0,15.4,6.38,26.6,34.4,28.5,42.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.13,21.63,26.34,26.72,24.1,1.09,1.17,43.03,19.6,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.16524207014021,16.522455476408744,-10.76524207014021
2023-06-16 13:40:34.201,0,0,0,0,15.4,6.37,26.6,34.4,28.5,42.5,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.99,21.63,26.34,26.72,24.1,1.1,1.18,42.96,19.6,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,45.16524207014021,16.57789356082899,-10.76524207014021
2023-06-16 13:40:34.501,0,0,0,0,15.4,6.38,26.5,34.6,28.6,42.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.99,21.48,26.34,26.73,24.1,1.1,1.18,42.96,19.79,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.16524207014021,16.422455476408743,-10.565242070140208
2023-06-16 13:40:34.702,0,0,0,0,15.4,6.41,26.5,34.6,28.6,42.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.86,21.48,26.34,26.73,24.1,1.1,1.17,42.98,19.91,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.16524207014021,16.256525616226895,-10.565242070140208
2023-06-16 13:40:35.002,0,0,0,0,15.37,6.41,26.5,34.6,28.6,42.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.86,21.36,26.32,26.72,24.1,1.09,1.18,42.98,19.91,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.07811317240805,16.256525616226895,-10.478113172408051
2023-06-16 13:40:35.302,0,0,0,0,15.42,6.41,26.3,34.6,28.7,43.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.75,21.36,26.32,26.72,24.1,1.1,1.18,43.0,20.14,56.17,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,16.056525616226896,-10.62325895205796
2023-06-16 13:40:35.601,0,0,0,0,15.45,6.41,26.3,34.6,28.7,43.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.75,21.23,26.33,26.71,24.1,1.1,1.17,42.97,20.1,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,16.056525616226896,-10.710181007325126
2023-06-16 13:40:35.802,0,0,0,0,15.42,6.4,26.3,34.8,28.7,43.2,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.61,21.09,26.34,26.71,24.1,1.1,1.17,43.01,20.1,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.22325895205796,16.11177168069212,-10.423258952057964
2023-06-16 13:40:36.101,0,0,0,0,15.42,6.38,26.3,34.8,28.7,43.2,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.61,21.09,26.34,26.71,24.1,1.09,1.17,43.01,19.98,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.22325895205796,16.222455476408744,-10.423258952057964
2023-06-16 13:40:36.401,0,0,0,0,15.42,6.38,26.3,34.8,28.7,43.6,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.48,20.96,26.33,26.71,24.1,1.09,1.17,42.96,20.08,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.22325895205796,16.222455476408744,-10.423258952057964
2023-06-16 13:40:36.603,0,0,0,0,15.45,6.4,26.3,34.8,28.7,43.6,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.48,20.96,26.33,26.7,24.1,1.1,1.17,42.93,20.08,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.31018100732513,16.11177168069212,-10.51018100732513
2023-06-16 13:40:36.902,0,0,0,0,15.42,6.41,26.2,35.1,28.8,43.6,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.35,20.83,26.33,26.7,24.1,1.1,1.17,42.93,20.14,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,15.956525616226894,-10.12325895205796
2023-06-16 13:40:37.202,0,0,0,0,15.42,6.41,26.2,35.1,28.8,43.6,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.35,20.83,26.33,26.71,24.1,1.1,1.17,42.95,20.0,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,15.956525616226894,-10.12325895205796
2023-06-16 13:40:37.402,0,0,0,0,15.42,6.39,26.2,35.1,28.8,43.6,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.22,20.7,26.33,26.7,24.1,1.1,1.18,42.97,20.0,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.22325895205796,16.06708157535247,-10.12325895205796
2023-06-16 13:40:37.702,0,0,0,0,15.49,6.41,26.2,35.1,28.8,43.6,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.1,20.7,26.33,26.7,24.1,1.1,1.17,42.97,20.07,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.42588495655741,15.956525616226894,-10.32588495655741
2023-06-16 13:40:38.001,0,0,0,0,15.42,6.41,26.1,35.3,29.0,44.0,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.1,20.57,26.35,26.72,24.1,1.1,1.17,42.96,19.96,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,15.856525616226897,-9.923258952057964
2023-06-16 13:40:38.202,0,0,0,0,15.45,6.41,26.1,35.3,29.0,44.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.96,20.57,26.35,26.72,24.1,1.1,1.17,42.91,19.96,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,15.856525616226897,-10.01018100732513
2023-06-16 13:40:38.501,0,0,0,0,15.45,6.41,26.1,35.3,29.0,44.0,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.96,20.44,26.32,26.71,24.1,1.09,1.17,42.91,19.95,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,15.856525616226897,-10.01018100732513
2023-06-16 13:40:38.702,0,0,0,0,15.42,6.41,26.1,35.3,29.0,44.0,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.83,20.32,26.32,26.71,24.1,1.09,1.17,42.92,19.59,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,15.856525616226897,-9.923258952057964
2023-06-16 13:40:39.002,0,0,0,0,15.4,6.4,25.9,35.5,29.1,44.4,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.83,20.32,26.33,26.7,24.1,1.09,1.18,42.94,19.59,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.16524207014021,15.711771680692117,-9.66524207014021
2023-06-16 13:40:39.201,0,0,0,0,15.45,6.41,25.9,35.5,29.1,44.4,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.7,20.19,26.33,26.7,24.1,1.1,1.17,42.94,19.62,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,15.656525616226894,-9.810181007325127
2023-06-16 13:40:39.501,0,0,0,0,15.49,6.41,25.9,35.5,29.1,44.4,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.7,20.19,26.34,26.71,24.1,1.1,1.17,42.93,19.67,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.42588495655741,15.656525616226894,-9.925884956557411
2023-06-16 13:40:39.703,0,0,0,0,15.42,6.41,25.9,35.5,29.1,44.4,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.56,20.06,26.34,26.71,24.1,1.1,1.18,42.89,19.67,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,15.656525616226894,-9.72325895205796
2023-06-16 13:40:40.002,0,0,0,0,15.45,6.41,25.7,35.7,29.1,44.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.56,20.06,26.33,26.7,24.1,1.09,1.18,42.89,19.57,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,15.456525616226894,-9.610181007325124
2023-06-16 13:40:40.302,0,0,0,0,15.45,6.41,25.7,35.7,29.1,44.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.45,19.94,26.33,26.7,24.1,1.09,1.17,42.91,19.66,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,15.456525616226894,-9.610181007325124
2023-06-16 13:40:40.502,0,0,0,0,15.42,6.4,25.7,35.7,29.1,44.8,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.45,19.94,26.33,26.71,24.1,1.1,1.17,42.94,19.66,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.22325895205796,15.511771680692117,-9.523258952057958
2023-06-16 13:40:40.801,0,0,0,0,15.42,6.41,25.5,35.7,29.1,45.1,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.31,19.81,26.33,26.71,24.1,1.1,1.17,42.94,19.41,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,15.256525616226895,-9.523258952057958
2023-06-16 13:40:41.001,0,0,0,0,15.42,6.41,25.5,35.7,29.1,45.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.31,19.81,26.33,26.71,24.1,1.1,1.17,42.91,19.69,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,15.256525616226895,-9.523258952057958
2023-06-16 13:40:41.301,0,0,0,0,15.45,6.39,25.5,35.9,29.3,45.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.18,19.67,26.33,26.71,24.1,1.09,1.17,42.91,19.69,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.31018100732513,15.367081575352472,-9.410181007325129
2023-06-16 13:40:41.601,0,0,0,0,15.49,6.42,25.5,35.9,29.3,45.1,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.18,19.67,26.33,26.7,24.1,1.1,1.17,42.94,19.35,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.298656793478642,45.42588495655741,15.201343206521358,-9.525884956557412
2023-06-16 13:40:41.802,0,0,0,0,15.42,6.4,25.5,35.9,29.3,45.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.06,19.56,26.33,26.7,24.1,1.1,1.17,42.93,19.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.22325895205796,15.311771680692118,-9.323258952057962
2023-06-16 13:40:42.102,0,0,0,0,15.42,6.41,25.5,35.9,29.3,45.1,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.06,19.56,26.33,26.7,24.1,1.1,1.17,42.93,19.64,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.22325895205796,15.256525616226895,-9.323258952057962
2023-06-16 13:40:42.401,0,0,0,0,15.45,6.41,25.4,36.1,29.4,45.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.95,19.44,26.33,26.7,24.1,1.1,1.17,42.86,19.36,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,15.156525616226894,-9.210181007325126
2023-06-16 13:40:42.601,0,0,0,0,15.49,6.41,25.4,36.1,29.4,45.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.81,19.44,26.33,26.68,24.1,1.1,1.18,42.89,19.61,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.42588495655741,15.156525616226894,-9.32588495655741
2023-06-16 13:40:42.901,0,0,0,0,15.45,6.41,25.4,36.1,29.4,45.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.81,19.3,26.33,26.7,24.1,1.1,1.17,42.89,19.61,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,15.156525616226894,-9.210181007325126
2023-06-16 13:40:43.202,0,0,0,0,15.45,6.43,25.4,36.1,29.4,45.5,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.69,19.3,26.33,26.7,24.1,1.09,1.17,42.96,19.91,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.353775723100568,45.31018100732513,15.04622427689943,-9.210181007325126
2023-06-16 13:40:43.403,0,0,0,0,15.45,6.41,25.2,36.3,29.5,45.9,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.69,19.18,26.31,26.68,24.1,1.09,1.18,42.96,20.14,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,14.956525616226894,-9.01018100732513
2023-06-16 13:40:43.701,0,0,0,0,15.49,6.41,25.2,36.3,29.5,45.9,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.57,19.18,26.31,26.68,24.1,1.1,1.17,42.96,20.14,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.42588495655741,14.956525616226894,-9.125884956557414
2023-06-16 13:40:44.002,0,0,0,0,15.52,6.4,25.2,36.3,29.5,45.9,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.57,19.05,26.32,26.69,24.1,1.1,1.17,42.91,20.0,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.512519357057954,15.011771680692117,-9.212519357057957
2023-06-16 13:40:44.202,0,0,0,0,15.45,6.41,25.2,36.3,29.5,45.9,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.43,18.94,26.32,26.69,24.1,1.1,1.17,42.91,19.93,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.31018100732513,14.956525616226894,-9.01018100732513
2023-06-16 13:40:44.502,0,0,0,0,15.52,6.43,25.0,36.5,29.6,46.2,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.43,18.94,26.33,26.7,24.1,1.09,1.17,42.91,19.93,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.353775723100568,45.512519357057954,14.646224276899432,-9.012519357057954
2023-06-16 13:40:44.802,0,0,0,0,15.52,6.43,25.0,36.5,29.6,46.2,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.31,18.81,26.33,26.7,24.1,1.1,1.17,42.92,20.3,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.353775723100568,45.512519357057954,14.646224276899432,-9.012519357057954
2023-06-16 13:40:45.001,0,0,0,0,15.49,6.43,25.0,36.5,29.6,46.2,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.31,18.81,26.32,26.69,24.1,1.1,1.17,42.96,20.38,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.353775723100568,45.42588495655741,14.646224276899432,-8.925884956557411
2023-06-16 13:40:45.301,0,0,0,0,15.52,6.43,24.8,36.5,29.7,46.6,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.18,18.69,26.35,26.69,24.1,1.09,1.17,42.88,20.38,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.353775723100568,45.512519357057954,14.446224276899432,-9.012519357057954
2023-06-16 13:40:45.603,0,0,0,0,15.49,6.42,24.8,36.5,29.7,46.6,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.18,18.69,26.35,26.69,24.1,1.09,1.17,42.88,20.04,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.298656793478642,45.42588495655741,14.501343206521359,-8.925884956557411
2023-06-16 13:40:45.803,0,0,0,0,15.52,6.41,24.8,36.7,29.7,46.6,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.06,18.57,26.32,26.69,24.1,1.09,1.17,42.9,19.62,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.512519357057954,14.556525616226896,-8.812519357057951
2023-06-16 13:40:46.102,0,0,0,0,15.52,6.42,24.8,36.7,29.7,46.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.06,18.57,26.32,26.68,24.1,1.1,1.17,42.9,19.62,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.298656793478642,45.512519357057954,14.501343206521359,-8.812519357057951
2023-06-16 13:40:46.402,0,0,0,0,15.49,6.42,24.8,36.7,29.7,46.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.94,18.46,26.33,26.68,24.1,1.09,1.17,42.94,20.11,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.298656793478642,45.42588495655741,14.501343206521359,-8.725884956557408
2023-06-16 13:40:46.602,0,0,0,0,15.52,6.41,24.8,36.7,29.7,46.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.94,18.46,26.33,26.69,24.1,1.09,1.17,42.89,20.11,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.512519357057954,14.556525616226896,-8.812519357057951
2023-06-16 13:40:46.902,0,0,0,0,15.54,6.41,24.6,36.9,29.8,46.9,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.8,18.34,26.34,26.69,24.1,1.09,1.17,42.89,20.06,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.57020748821975,14.356525616226897,-8.670207488219752
2023-06-16 13:40:47.202,0,0,0,0,15.52,6.41,24.6,36.9,29.8,46.9,3450,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.8,18.34,26.34,26.68,24.1,1.09,1.17,42.91,19.75,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.512519357057954,14.356525616226897,-8.612519357057955
2023-06-16 13:40:47.402,0,0,0,0,15.52,6.39,24.6,36.9,29.8,46.9,3450,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.7,18.22,26.33,26.67,24.1,1.09,1.17,42.89,19.75,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.512519357057954,14.467081575352474,-8.612519357057955
2023-06-16 13:40:47.702,0,0,0,0,15.52,6.42,24.6,36.9,29.8,46.9,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.57,18.22,26.33,26.67,24.1,1.09,1.17,42.89,19.44,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.298656793478642,45.512519357057954,14.30134320652136,-8.612519357057955
2023-06-16 13:40:48.002,0,0,0,0,15.54,6.41,24.5,37.1,29.9,47.3,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.57,18.09,26.34,26.68,24.1,1.1,1.17,42.93,19.89,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.57020748821975,14.256525616226895,-8.47020748821975
2023-06-16 13:40:48.203,0,0,0,0,15.49,6.4,24.5,37.1,29.9,47.3,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.45,18.09,26.34,26.68,24.1,1.1,1.17,42.91,20.14,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.42588495655741,14.311771680692118,-8.32588495655741
2023-06-16 13:40:48.501,0,0,0,0,15.54,6.39,24.5,37.1,29.9,47.3,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.45,17.97,26.33,26.68,24.1,1.09,1.17,42.91,20.14,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.57020748821975,14.367081575352472,-8.47020748821975
2023-06-16 13:40:48.801,0,0,0,0,15.54,6.39,24.3,37.2,30.0,47.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.33,17.86,26.33,26.68,24.1,1.1,1.17,42.91,19.83,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.132918424647528,45.57020748821975,14.167081575352473,-8.370207488219748
2023-06-16 13:40:49.101,0,0,0,0,15.52,6.4,24.3,37.2,30.0,47.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.33,17.86,26.33,26.67,24.1,1.1,1.17,42.91,19.62,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.512519357057954,14.111771680692119,-8.312519357057951
2023-06-16 13:40:49.302,0,0,0,0,15.57,6.41,24.3,37.2,30.0,47.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.21,17.74,26.33,26.67,24.1,1.09,1.17,42.94,19.62,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,10.243474383773105,45.656637781912536,14.056525616226896,-8.456637781912534
2023-06-16 13:40:49.602,0,0,0,0,15.54,6.4,24.3,37.2,30.0,47.6,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.21,17.74,26.33,26.67,24.1,1.1,1.17,42.94,19.96,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,10.188228319307882,45.57020748821975,14.111771680692119,-8.370207488219748
2023-06-16 13:40:49.902,0,0,0,0,15.52,6.38,24.0,37.2,30.1,48.0,3400,0,22.5,40.0,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.1,17.62,26.33,26.67,24.1,1.1,1.17,42.86,20.01,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.512519357057954,13.922455476408743,-8.312519357057951
2023-06-16 13:40:50.102,0,0,0,0,15.52,6.38,24.0,37.2,30.1,48.0,3400,0,22.5,40.0,38.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.1,17.62,26.33,26.68,24.1,1.09,1.17,42.92,20.01,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.077544523591257,45.512519357057954,13.922455476408743,-8.312519357057951
2023-06-16 13:40:50.403,0,0,0,0,15.52,6.37,24.0,37.4,30.1,48.0,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.97,17.51,26.34,26.68,24.1,1.09,1.17,42.92,19.7,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,45.512519357057954,13.977893560828988,-8.112519357057955
2023-06-16 13:40:50.703,0,0,0,0,15.54,6.36,24.0,37.4,30.1,48.0,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.97,17.51,26.34,26.67,24.1,1.09,1.17,42.92,19.41,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.966603993644298,45.57020748821975,14.033396006355702,-8.170207488219752
2023-06-16 13:40:50.902,0,0,0,0,15.52,6.37,24.0,37.4,30.1,48.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.86,17.4,26.33,26.68,24.1,1.09,1.17,42.86,19.41,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,45.512519357057954,13.977893560828988,-8.112519357057955
2023-06-16 13:40:51.202,0,0,0,0,15.54,6.37,24.0,37.4,30.1,48.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.74,17.4,26.33,26.68,24.1,1.09,1.17,42.86,19.95,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,45.57020748821975,13.977893560828988,-8.170207488219752
2023-06-16 13:40:51.501,0,0,0,0,15.52,6.35,23.8,37.6,30.2,48.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.74,17.29,26.32,26.66,24.1,1.09,1.17,42.83,20.59,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,45.512519357057954,13.88896299150888,-7.912519357057953
2023-06-16 13:40:51.701,0,0,0,0,15.57,6.37,23.8,37.6,30.2,48.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.63,17.29,26.32,26.66,24.1,1.09,1.17,42.87,20.59,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,45.656637781912536,13.77789356082899,-8.056637781912535
