TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:40:52.002,0,0,0,0,15.52,6.35,23.8,37.6,30.2,48.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.63,17.16,26.32,26.66,24.1,1.1,1.17,42.87,20.72,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,45.512519357057954,13.88896299150888,-7.912519357057953
2023-06-16 13:40:52.203,0,0,0,0,15.49,6.34,23.8,37.6,30.2,48.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.52,17.06,26.32,26.66,24.1,1.1,1.17,42.91,20.49,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,9.855405304408919,45.42588495655741,13.944594695591082,-7.82588495655741
2023-06-16 13:40:52.502,0,0,0,0,15.52,6.35,23.5,37.7,30.3,48.6,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.52,17.06,26.33,26.67,24.1,1.1,1.17,42.92,20.49,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,9.911037008491121,45.512519357057954,13.588962991508879,-7.812519357057951
2023-06-16 13:40:52.802,0,0,0,0,15.49,6.33,23.5,37.7,30.3,48.6,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.4,16.95,26.33,26.67,24.1,1.1,1.17,42.92,20.15,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,45.42588495655741,13.700291298691809,-7.725884956557408
2023-06-16 13:40:53.003,0,0,0,0,15.49,6.33,23.5,37.7,30.3,48.6,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.4,16.95,26.34,26.67,24.1,1.1,1.17,42.86,19.56,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,45.42588495655741,13.700291298691809,-7.725884956557408
2023-06-16 13:40:53.302,0,0,0,0,15.52,6.33,23.3,37.9,30.4,48.9,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.27,16.83,26.34,26.67,24.1,1.1,1.17,42.89,19.56,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,45.512519357057954,13.50029129869181,-7.6125193570579555
2023-06-16 13:40:53.601,0,0,0,0,15.49,6.33,23.3,37.9,30.4,48.9,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.27,16.83,26.34,26.66,24.1,1.09,1.17,42.89,19.14,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,45.42588495655741,13.50029129869181,-7.525884956557412
2023-06-16 13:40:53.801,0,0,0,0,15.49,6.31,23.3,37.9,30.4,48.9,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.17,16.71,26.34,26.66,24.1,1.09,1.17,42.91,18.85,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,9.688120073727134,45.42588495655741,13.611879926272866,-7.525884956557412
2023-06-16 13:40:54.102,0,0,0,0,15.52,6.29,23.3,37.9,30.4,48.9,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.17,16.71,26.34,26.65,24.1,1.1,1.17,42.83,18.85,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,45.512519357057954,13.723730330895695,-7.6125193570579555
2023-06-16 13:40:54.401,0,0,0,0,15.49,6.29,23.3,37.9,30.5,49.1,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.04,16.61,26.33,26.65,24.1,1.09,1.17,42.83,19.17,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,45.42588495655741,13.723730330895695,-7.525884956557412
2023-06-16 13:40:54.602,0,0,0,0,15.52,6.31,23.3,37.9,30.5,49.1,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.95,16.61,26.33,26.66,24.1,1.09,1.17,42.83,19.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.688120073727134,45.512519357057954,13.611879926272866,-7.6125193570579555
2023-06-16 13:40:54.902,0,0,0,0,15.52,6.29,23.0,38.0,30.5,49.1,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.95,16.5,26.33,26.64,24.1,1.09,1.17,42.94,19.28,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,45.512519357057954,13.423730330895694,-7.512519357057954
2023-06-16 13:40:55.202,0,0,0,0,15.49,6.29,23.0,38.0,30.5,49.1,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.82,16.5,26.33,26.64,24.1,1.09,1.17,42.94,19.54,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,45.42588495655741,13.423730330895694,-7.425884956557411
2023-06-16 13:40:55.502,0,0,0,0,15.49,6.28,23.0,38.0,30.5,49.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.82,16.37,26.33,26.64,24.1,1.1,1.17,42.89,19.95,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.52024584167782,45.42588495655741,13.47975415832218,-7.425884956557411
2023-06-16 13:40:55.701,0,0,0,0,15.49,6.29,23.0,38.0,30.5,49.5,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.73,16.27,26.33,26.64,24.1,1.1,1.17,42.78,20.15,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,9.576269669104306,45.42588495655741,13.423730330895694,-7.425884956557411
2023-06-16 13:40:56.001,0,0,0,0,15.49,6.27,22.6,38.2,30.6,49.5,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.73,16.27,26.33,26.65,24.1,1.09,1.17,42.78,20.15,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,9.464156017895334,45.42588495655741,13.135843982104667,-7.225884956557408
2023-06-16 13:40:56.303,0,0,0,0,15.45,6.28,22.6,38.2,30.6,49.5,3400,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.6,16.16,26.33,26.65,24.1,1.1,1.17,42.9,19.88,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,9.52024584167782,45.31018100732513,13.079754158322181,-7.110181007325124
2023-06-16 13:40:56.502,0,0,0,0,15.54,6.26,22.6,38.2,30.6,49.5,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.6,16.16,26.33,26.64,24.1,1.1,1.16,42.91,19.62,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,9.408000012022057,45.57020748821975,13.191999987977944,-7.370207488219748
2023-06-16 13:40:56.801,0,0,0,0,15.52,6.25,22.6,38.2,30.6,49.5,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.5,16.06,26.33,26.64,24.1,1.09,1.17,42.91,19.62,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,9.351777637498003,45.512519357057954,13.248222362501998,-7.312519357057951
2023-06-16 13:40:57.102,0,0,0,0,15.52,6.23,22.4,38.3,30.7,49.8,3400,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.5,16.06,26.33,26.64,24.1,1.09,1.17,42.87,19.3,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,9.23913303209389,45.512519357057954,13.16086696790611,-7.212519357057957
2023-06-16 13:40:57.302,0,0,0,0,15.49,6.25,22.4,38.3,30.7,49.8,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.38,15.95,26.34,26.64,24.1,1.09,1.17,42.84,19.59,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,9.351777637498003,45.42588495655741,13.048222362501996,-7.125884956557414
2023-06-16 13:40:57.602,0,0,0,0,15.52,6.24,22.4,38.3,30.7,49.8,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.38,15.95,26.34,26.63,24.1,1.09,1.17,42.84,19.59,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,9.29548870693094,45.512519357057954,13.10451129306906,-7.212519357057957
2023-06-16 13:40:57.902,0,0,0,0,15.49,6.2,22.1,38.5,30.8,50.1,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.28,15.84,26.33,26.63,24.1,1.09,1.17,42.77,19.53,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,9.06966364703726,45.42588495655741,13.030336352962742,-6.925884956557411
2023-06-16 13:40:58.103,0,0,0,0,15.49,6.2,22.1,38.5,30.8,50.1,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.16,15.84,26.33,26.64,24.1,1.09,1.17,42.82,19.77,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,9.06966364703726,45.42588495655741,13.030336352962742,-6.925884956557411
2023-06-16 13:40:58.403,0,0,0,0,15.49,6.21,22.1,38.5,30.8,50.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.16,15.73,26.33,26.64,24.1,1.09,1.17,42.82,19.77,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,9.12622069248772,45.42588495655741,12.973779307512281,-6.925884956557411
2023-06-16 13:40:58.702,0,0,0,0,15.45,6.18,22.1,38.5,30.8,50.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.06,15.73,26.33,26.64,24.1,1.09,1.17,42.84,19.65,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,45.31018100732513,13.143653153278855,-6.810181007325127
2023-06-16 13:40:59.002,0,0,0,0,15.45,6.18,22.1,38.5,30.9,50.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.06,15.62,26.34,26.63,24.1,1.09,1.17,42.84,19.53,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,45.31018100732513,13.143653153278855,-6.810181007325127
2023-06-16 13:40:59.302,0,0,0,0,15.45,6.18,21.8,38.6,30.9,50.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.96,15.62,26.34,26.63,24.1,1.1,1.17,42.86,19.53,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,45.31018100732513,12.843653153278854,-6.710181007325126
2023-06-16 13:40:59.502,0,0,0,0,15.49,6.18,21.8,38.6,30.9,50.3,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.96,15.53,26.33,26.64,24.1,1.09,1.17,42.86,19.42,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.956346846721146,45.42588495655741,12.843653153278854,-6.82588495655741
2023-06-16 13:40:59.803,0,0,0,0,15.4,6.15,21.8,38.6,30.9,50.6,3400,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.85,15.43,26.33,26.64,24.1,1.09,1.17,42.81,19.68,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,45.16524207014021,13.014138027606624,-6.565242070140208
2023-06-16 13:41:00.101,0,0,0,0,15.42,6.14,21.8,38.6,30.9,50.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.85,15.43,26.34,26.63,24.1,1.1,1.17,42.78,19.68,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,45.22325895205796,13.071103011616561,-6.6232589520579594
2023-06-16 13:41:00.304,0,0,0,0,15.42,6.15,21.8,38.6,30.9,50.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.72,15.33,26.34,26.63,24.1,1.09,1.17,42.78,20.02,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,45.22325895205796,13.014138027606624,-6.6232589520579594
2023-06-16 13:41:00.602,0,0,0,0,15.49,6.15,21.5,38.7,31.0,50.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.72,15.33,26.32,26.63,24.1,1.09,1.17,42.79,19.79,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.785861972393377,45.42588495655741,12.714138027606623,-6.725884956557408
2023-06-16 13:41:00.901,0,0,0,0,15.45,6.13,21.5,38.7,31.0,50.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.63,15.22,26.32,26.63,24.1,1.09,1.17,42.89,19.79,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,45.31018100732513,12.82813666929519,-6.610181007325124
2023-06-16 13:41:01.102,0,0,0,0,15.49,6.13,21.5,38.7,31.0,50.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.63,15.22,26.32,26.62,24.1,1.09,1.17,42.89,19.32,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,45.42588495655741,12.82813666929519,-6.725884956557408
2023-06-16 13:41:01.403,0,0,0,0,15.49,6.12,21.1,38.8,31.0,50.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.53,15.11,26.33,26.62,24.1,1.09,1.17,42.85,19.2,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.614760801589398,45.42588495655741,12.485239198410603,-6.625884956557414
2023-06-16 13:41:01.702,0,0,0,0,15.45,6.11,21.1,38.8,31.0,50.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.53,15.11,26.33,26.63,24.1,1.09,1.17,42.83,19.2,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.557589202367467,45.31018100732513,12.542410797632535,-6.51018100732513
2023-06-16 13:41:01.901,0,0,0,0,15.45,6.09,21.1,38.8,31.0,50.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.42,15.0,26.34,26.63,24.1,1.09,1.17,42.83,19.33,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,45.31018100732513,12.656962005601578,-6.51018100732513
2023-06-16 13:41:02.202,0,0,0,0,15.42,6.1,21.1,38.8,31.0,50.8,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.31,15.0,26.34,26.63,24.1,1.09,1.17,42.81,19.77,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,8.500348333465467,45.22325895205796,12.599651666534534,-6.423258952057964
2023-06-16 13:41:02.401,0,0,0,0,15.42,6.08,20.8,39.0,31.1,51.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.31,14.91,26.35,26.63,24.1,1.1,1.17,42.81,19.77,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,45.22325895205796,12.414342016235583,-6.223258952057961
2023-06-16 13:41:02.702,0,0,0,0,15.45,6.09,20.8,39.0,31.1,51.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.22,14.91,26.35,26.63,24.1,1.09,1.17,42.81,19.95,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,45.31018100732513,12.356962005601577,-6.310181007325127
2023-06-16 13:41:02.903,0,0,0,0,15.4,6.09,20.8,39.0,31.1,51.1,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.22,14.8,26.35,26.61,24.1,1.09,1.17,42.88,19.56,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,8.443037994398424,45.16524207014021,12.356962005601577,-6.165242070140209
2023-06-16 13:41:03.202,0,0,0,0,15.49,6.08,20.8,39.0,31.1,51.1,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.1,14.8,26.35,26.61,24.1,1.09,1.17,42.88,19.56,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.385657983764418,45.42588495655741,12.414342016235583,-6.425884956557411
2023-06-16 13:41:03.403,0,0,0,0,15.45,6.06,20.8,39.0,31.2,51.4,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.1,14.68,26.34,26.6,24.1,1.09,1.17,42.83,19.59,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.270688137570176,45.31018100732513,12.529311862429825,-6.310181007325127
2023-06-16 13:41:03.703,0,0,0,0,15.45,6.05,20.8,39.0,31.2,51.4,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.0,14.68,26.34,26.6,24.1,1.09,1.17,42.86,19.59,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.31018100732513,12.586902105428681,-6.310181007325127
2023-06-16 13:41:04.002,0,0,0,0,15.42,6.05,20.5,39.1,31.2,51.4,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.0,14.6,26.33,26.6,24.1,1.09,1.17,42.86,19.92,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,8.21309789457132,45.22325895205796,12.28690210542868,-6.1232589520579594
2023-06-16 13:41:04.203,0,0,0,0,15.45,6.03,20.5,39.1,31.2,51.4,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.89,14.6,26.33,26.6,24.1,1.09,1.17,42.84,20.43,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,8.09770574313302,45.31018100732513,12.40229425686698,-6.210181007325126
2023-06-16 13:41:04.501,0,0,0,0,15.49,6.01,20.5,39.1,31.2,51.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.89,14.51,26.34,26.61,24.1,1.09,1.17,42.83,20.43,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.42588495655741,12.51797000747024,-6.32588495655741
2023-06-16 13:41:04.803,0,0,0,0,15.42,6.0,20.3,39.1,31.3,51.6,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.79,14.38,26.34,26.61,24.1,1.09,1.17,42.83,20.54,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,45.22325895205796,12.375914753016321,-6.1232589520579594
2023-06-16 13:41:05.003,0,0,0,0,15.45,6.01,20.3,39.1,31.3,51.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.79,14.38,26.34,26.59,24.1,1.1,1.17,42.81,20.19,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,45.31018100732513,12.31797000747024,-6.210181007325126
2023-06-16 13:41:05.202,0,0,0,0,15.49,6.0,20.3,39.1,31.3,51.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.69,14.28,26.34,26.59,24.1,1.1,1.17,42.75,20.19,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,45.42588495655741,12.375914753016321,-6.32588495655741
2023-06-16 13:41:05.501,0,0,0,0,15.45,5.99,20.3,39.1,31.3,51.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.69,14.28,26.34,26.59,24.1,1.1,1.17,42.75,19.46,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.31018100732513,12.433931024955644,-6.210181007325126
2023-06-16 13:41:05.704,0,0,0,0,15.45,5.99,20.3,39.1,31.3,51.6,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.59,14.17,26.34,26.59,24.1,1.1,1.17,42.78,19.43,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.866068975044357,45.31018100732513,12.433931024955644,-6.210181007325126
2023-06-16 13:41:06.002,0,0,0,0,15.45,5.97,20.0,39.3,31.4,51.9,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.59,14.17,26.33,26.6,24.1,1.1,1.17,42.88,19.43,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.31018100732513,12.25017899255937,-6.01018100732513
2023-06-16 13:41:06.202,0,0,0,0,15.42,5.97,20.0,39.3,31.4,51.9,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.49,14.07,26.33,26.6,24.1,1.09,1.17,42.88,19.45,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.22325895205796,12.25017899255937,-5.923258952057964
2023-06-16 13:41:06.502,0,0,0,0,15.45,5.97,20.0,39.3,31.4,51.9,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.49,14.07,26.34,26.6,24.1,1.09,1.17,42.83,19.53,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,45.31018100732513,12.25017899255937,-6.01018100732513
2023-06-16 13:41:06.801,0,0,0,0,15.45,5.95,19.7,39.4,31.5,52.1,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.38,13.97,26.34,26.6,24.1,1.09,1.17,42.82,19.53,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,45.31018100732513,12.066715609231903,-5.910181007325129
2023-06-16 13:41:07.002,0,0,0,0,15.45,5.94,19.7,39.4,31.5,52.1,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.38,13.97,26.34,26.59,24.1,1.1,1.17,42.82,19.32,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,45.31018100732513,12.125092696237129,-5.910181007325129
2023-06-16 13:41:07.302,0,0,0,0,15.45,5.93,19.7,39.4,31.5,52.1,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.28,13.88,26.34,26.59,24.1,1.1,1.17,42.77,19.24,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,45.31018100732513,12.183542589838577,-5.910181007325129
2023-06-16 13:41:07.502,0,0,0,0,15.45,5.91,19.7,39.4,31.5,52.1,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.28,13.88,26.34,26.59,24.1,1.09,1.17,42.77,19.24,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,45.31018100732513,12.300661665365066,-5.910181007325129
2023-06-16 13:41:07.803,0,0,0,0,15.42,5.92,19.4,39.5,31.6,52.3,3450,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.16,13.76,26.34,26.59,24.1,1.09,1.17,42.76,18.95,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,45.22325895205796,11.942065506914865,-5.723258952057961
2023-06-16 13:41:08.001,0,0,0,0,15.45,5.91,19.4,39.5,31.6,52.3,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.16,13.76,26.34,26.59,24.1,1.09,1.17,42.81,19.04,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,45.31018100732513,12.000661665365065,-5.810181007325127
2023-06-16 13:41:08.301,0,0,0,0,15.4,5.88,19.4,39.5,31.6,52.3,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.06,13.66,26.33,26.59,24.1,1.09,1.17,42.81,19.04,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,45.16524207014021,12.176891783389316,-5.665242070140209
2023-06-16 13:41:08.501,0,0,0,0,15.4,5.87,19.4,39.5,31.6,52.3,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.06,13.66,26.33,26.59,24.1,1.09,1.17,42.81,18.96,56.13,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,45.16524207014021,12.235783106960547,-5.665242070140209
2023-06-16 13:41:08.801,0,0,0,0,15.4,5.88,19.4,39.5,31.6,52.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.96,13.55,26.34,26.59,24.1,1.09,1.17,42.82,18.96,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,45.16524207014021,12.176891783389316,-5.665242070140209
2023-06-16 13:41:09.001,0,0,0,0,15.4,5.85,19.4,39.5,31.6,52.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.96,13.55,26.34,26.58,24.1,1.09,1.17,42.82,18.95,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.16524207014021,12.35378901747682,-5.665242070140209
2023-06-16 13:41:09.301,0,0,0,0,15.4,5.85,19.1,39.6,31.6,52.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.85,13.45,26.34,26.58,24.1,1.09,1.17,42.77,18.56,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,45.16524207014021,12.053789017476824,-5.565242070140208
2023-06-16 13:41:09.602,0,0,0,0,15.4,5.82,19.1,39.6,31.6,52.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.85,13.45,26.34,26.59,24.1,1.09,1.17,42.71,18.56,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,45.16524207014021,12.231359420147989,-5.565242070140208
2023-06-16 13:41:09.802,0,0,0,0,15.42,5.82,19.1,39.6,31.6,52.5,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.76,13.35,26.34,26.59,24.1,1.09,1.17,42.71,18.25,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,45.22325895205796,12.231359420147989,-5.6232589520579594
2023-06-16 13:41:10.102,0,0,0,0,15.4,5.82,19.1,39.6,31.6,52.5,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.76,13.35,26.34,26.59,24.1,1.09,1.17,42.82,18.29,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,45.16524207014021,12.231359420147989,-5.565242070140208
2023-06-16 13:41:10.402,0,0,0,0,15.4,5.8,18.8,39.6,31.7,52.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.65,13.24,26.35,26.59,24.1,1.1,1.17,42.79,18.29,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,45.16524207014021,12.050116699382546,-5.565242070140208
2023-06-16 13:41:10.602,0,0,0,0,15.4,5.8,18.8,39.6,31.7,52.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.55,13.24,26.35,26.58,24.1,1.09,1.17,42.79,18.65,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,45.16524207014021,12.050116699382546,-5.565242070140208
2023-06-16 13:41:10.901,0,0,0,0,15.4,5.77,18.8,39.6,31.7,52.8,3450,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.55,13.13,26.33,26.6,24.1,1.09,1.17,42.79,18.77,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,45.16524207014021,12.228822736872747,-5.565242070140208
2023-06-16 13:41:11.203,0,0,0,0,15.42,5.78,18.8,39.6,31.7,52.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.45,13.13,26.33,26.6,24.1,1.09,1.17,42.76,18.77,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,45.22325895205796,12.169177732477568,-5.6232589520579594
2023-06-16 13:41:11.404,0,0,0,0,15.37,5.75,18.6,39.8,31.8,53.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.45,13.03,26.34,26.58,24.1,1.09,1.17,42.76,18.61,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,45.07811317240805,12.148342891473114,-5.278113172408055
2023-06-16 13:41:11.702,0,0,0,0,15.4,5.74,18.6,39.8,31.8,53.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.34,13.03,26.34,26.58,24.1,1.09,1.17,42.77,18.67,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,45.16524207014021,12.208218513123747,-5.365242070140212
2023-06-16 13:41:12.002,0,0,0,0,15.35,5.73,18.6,39.8,31.8,53.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.34,12.94,26.34,26.6,24.1,1.09,1.17,42.79,18.67,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,45.019958010647656,12.268171480544801,-5.219958010647659
2023-06-16 13:41:12.203,0,0,0,0,15.4,5.75,18.6,39.8,31.8,53.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.24,12.94,26.34,26.6,24.1,1.09,1.17,42.79,18.62,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,45.16524207014021,12.148342891473114,-5.365242070140212
2023-06-16 13:41:12.502,0,0,0,0,15.35,5.72,18.3,39.8,31.9,53.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.24,12.84,26.33,26.58,24.1,1.09,1.17,42.77,18.94,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,45.019958010647656,12.02820203233033,-5.219958010647659
2023-06-16 13:41:12.703,0,0,0,0,15.37,5.72,18.3,39.8,31.9,53.1,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.14,12.84,26.33,26.58,24.1,1.09,1.17,42.77,18.94,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,45.07811317240805,12.02820203233033,-5.278113172408055
2023-06-16 13:41:13.002,0,0,0,0,15.35,5.71,18.3,39.8,31.9,53.1,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.14,12.73,26.33,26.58,24.1,1.09,1.17,42.76,19.22,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.019958010647656,12.088310408236385,-5.219958010647659
2023-06-16 13:41:13.302,0,0,0,0,15.35,5.7,18.3,39.8,32.0,53.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.03,12.73,26.33,26.58,24.1,1.09,1.17,42.79,19.59,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,45.019958010647656,12.148496849188735,-5.219958010647659
2023-06-16 13:41:13.503,0,0,0,0,15.33,5.7,18.3,39.8,32.0,53.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.03,12.62,26.35,26.58,24.1,1.09,1.16,42.79,19.59,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,44.96174732032233,12.148496849188735,-5.161747320322334
2023-06-16 13:41:13.804,0,0,0,0,15.35,5.71,18.1,39.9,32.0,53.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.93,12.52,26.35,26.58,24.1,1.09,1.16,42.74,19.43,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,45.019958010647656,11.888310408236386,-5.119958010647657
2023-06-16 13:41:14.001,0,0,0,0,15.3,5.69,18.1,39.9,32.0,53.4,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.93,12.52,26.34,26.58,24.1,1.09,1.16,42.74,19.43,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,44.87432689639712,12.008761597290665,-4.974326896397123
2023-06-16 13:41:14.302,0,0,0,0,15.28,5.67,18.1,39.9,32.0,53.6,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.82,12.42,26.34,26.58,24.1,1.09,1.16,42.74,19.3,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,44.815976839163,12.129526989294028,-4.915976839163001
2023-06-16 13:41:14.501,0,0,0,0,15.3,5.67,18.1,39.9,32.0,53.6,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.82,12.42,26.33,26.6,24.1,1.09,1.16,42.72,19.12,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,5.970473010705973,44.87432689639712,12.129526989294028,-4.974326896397123
2023-06-16 13:41:14.803,0,0,0,0,15.33,5.66,17.8,40.0,32.0,53.6,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.72,12.34,26.33,26.6,24.1,1.09,1.17,42.72,19.12,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,44.96174732032233,11.890028123361152,-4.961747320322331
2023-06-16 13:41:15.003,0,0,0,0,15.28,5.65,17.8,40.0,32.0,53.6,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.72,12.34,26.34,26.58,24.1,1.09,1.17,42.72,19.48,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,44.815976839163,11.950608544927082,-4.815976839163
2023-06-16 13:41:15.303,0,0,0,0,15.28,5.64,17.8,40.0,32.0,53.6,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.63,12.23,26.34,26.58,24.1,1.09,1.17,42.74,19.51,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,44.815976839163,12.011268502101974,-4.815976839163
2023-06-16 13:41:15.501,0,0,0,0,15.3,5.62,17.8,40.0,32.0,53.6,3500,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.63,12.23,26.33,26.59,24.1,1.09,1.17,42.75,19.51,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,44.87432689639712,12.132828021860394,-4.874326896397122
2023-06-16 13:41:15.803,0,0,0,0,15.28,5.62,17.6,40.0,32.1,53.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.54,12.12,26.33,26.59,24.1,1.1,1.17,42.75,19.24,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,44.815976839163,11.932828021860395,-4.815976839163
2023-06-16 13:41:16.101,0,0,0,0,15.3,5.61,17.6,40.0,32.1,53.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.54,12.12,26.36,26.58,24.1,1.1,1.17,42.67,18.68,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,44.87432689639712,11.993728086827538,-4.874326896397122
2023-06-16 13:41:16.302,0,0,0,0,15.25,5.59,17.6,40.0,32.1,53.8,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.42,12.04,26.35,26.58,24.1,1.09,1.17,42.74,18.68,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.484229907734004,44.72834677740798,12.115770092265997,-4.728346777407978
2023-06-16 13:41:16.603,0,0,0,0,15.23,5.58,17.6,40.0,32.1,53.8,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.42,12.04,26.35,26.59,24.1,1.09,1.17,42.74,18.18,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,44.66985656831582,12.176912542650975,-4.669856568315822
2023-06-16 13:41:16.902,0,0,0,0,15.25,5.58,17.3,40.1,32.1,54.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.32,11.93,26.36,26.59,24.1,1.09,1.17,42.69,18.47,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,5.423087457349027,44.72834677740798,11.876912542650974,-4.628346777407977
2023-06-16 13:41:17.103,0,0,0,0,15.25,5.57,17.3,40.1,32.1,54.0,3500,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.32,11.93,26.36,26.58,24.1,1.09,1.17,42.72,18.47,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.72834677740798,11.938136300211102,-4.628346777407977
2023-06-16 13:41:17.401,0,0,0,0,15.25,5.56,17.3,40.1,32.1,54.0,3500,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.22,11.84,26.34,26.58,24.1,1.09,1.17,42.72,18.38,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.72834677740798,11.999441623098551,-4.628346777407977
2023-06-16 13:41:17.702,0,0,0,0,15.23,5.56,17.3,40.1,32.1,54.0,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.22,11.84,26.34,26.59,24.1,1.09,1.17,42.71,18.56,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,5.300558376901449,44.66985656831582,11.999441623098551,-4.569856568315821
2023-06-16 13:41:17.901,0,0,0,0,15.18,5.54,17.3,40.1,32.2,54.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.13,11.73,26.35,26.59,24.1,1.09,1.17,42.7,18.56,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,44.52338453289224,12.122298003944412,-4.423384532892236
2023-06-16 13:41:18.203,0,0,0,0,15.23,5.57,17.3,40.1,32.2,54.2,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.02,11.73,26.35,26.59,24.1,1.09,1.17,42.7,19.13,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,44.66985656831582,11.938136300211102,-4.569856568315821
2023-06-16 13:41:18.403,0,0,0,0,15.23,5.53,17.1,40.1,32.2,54.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.02,11.63,26.33,26.59,24.1,1.09,1.17,42.74,18.77,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.66985656831582,11.983849584712097,-4.569856568315821
2023-06-16 13:41:18.701,0,0,0,0,15.21,5.54,17.1,40.1,32.2,54.2,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.92,11.63,26.33,26.59,24.1,1.1,1.16,42.74,18.77,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,44.61131007709355,11.922298003944412,-4.5113100770935475
2023-06-16 13:41:18.902,0,0,0,0,15.23,5.53,17.1,40.1,32.2,54.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.92,11.53,26.33,26.59,24.1,1.09,1.16,42.7,18.73,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.66985656831582,11.983849584712097,-4.569856568315821
2023-06-16 13:41:19.201,0,0,0,0,15.23,5.53,17.1,40.1,32.2,54.4,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.81,11.53,26.33,26.59,24.1,1.09,1.17,42.78,18.5,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.66985656831582,11.983849584712097,-4.569856568315821
2023-06-16 13:41:19.402,0,0,0,0,15.21,5.53,16.9,40.2,32.3,54.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.81,11.46,26.35,26.59,24.1,1.09,1.17,42.78,18.5,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,44.61131007709355,11.783849584712094,-4.411310077093546
2023-06-16 13:41:19.702,0,0,0,0,15.16,5.48,16.9,40.2,32.3,54.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.72,11.46,26.35,26.59,24.1,1.09,1.17,42.74,18.16,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.46469677883357,12.09285196739463,-4.264696778833567
2023-06-16 13:41:20.002,0,0,0,0,15.18,5.46,16.9,40.2,32.3,54.4,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.72,11.35,26.35,26.58,24.1,1.09,1.17,42.78,17.96,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,44.52338453289224,12.217038675187801,-4.323384532892234
2023-06-16 13:41:20.202,0,0,0,0,15.23,5.48,16.9,40.2,32.3,54.4,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.6,11.25,26.35,26.58,24.1,1.09,1.17,42.78,17.96,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.66985656831582,12.09285196739463,-4.469856568315819
2023-06-16 13:41:20.501,0,0,0,0,15.21,5.48,16.6,40.3,32.4,54.6,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.6,11.25,26.35,26.57,24.1,1.09,1.17,42.75,17.84,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,44.61131007709355,11.792851967394633,-4.311310077093552
2023-06-16 13:41:20.801,0,0,0,0,15.18,5.46,16.6,40.3,32.4,54.6,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.51,11.15,26.35,26.57,24.1,1.09,1.17,42.69,18.12,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,44.52338453289224,11.917038675187804,-4.22338453289224
2023-06-16 13:41:21.002,0,0,0,0,15.18,5.47,16.6,40.3,32.4,54.6,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.51,11.15,26.34,26.58,24.1,1.09,1.17,42.69,18.12,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,4.745096788460216,44.52338453289224,11.854903211539785,-4.22338453289224
2023-06-16 13:41:21.302,0,0,0,0,15.16,5.45,16.6,40.3,32.4,54.6,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.42,11.05,26.34,26.58,24.1,1.09,1.17,42.78,18.2,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,4.62074136877726,44.46469677883357,11.979258631222741,-4.164696778833573
2023-06-16 13:41:21.602,0,0,0,0,15.18,5.44,16.5,40.3,32.5,54.8,3550,0,22.5,39.5,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.42,11.05,26.35,26.57,24.1,1.09,1.17,42.76,18.79,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.52338453289224,11.941563353925972,-4.22338453289224
2023-06-16 13:41:21.801,0,0,0,0,15.18,5.44,16.5,40.3,32.5,54.8,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.31,10.95,26.34,26.57,24.1,1.09,1.17,42.76,18.79,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,44.52338453289224,11.941563353925972,-4.22338453289224
2023-06-16 13:41:22.102,0,0,0,0,15.13,5.42,16.5,40.3,32.5,54.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.31,10.95,26.34,26.56,24.1,1.09,1.17,42.76,18.73,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,44.37655873994828,12.066428203494524,-4.0765587399482826
2023-06-16 13:41:22.302,0,0,0,0,15.16,5.42,16.5,40.3,32.5,54.8,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.23,10.87,26.34,26.56,24.1,1.09,1.17,42.79,18.54,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,4.4335717965054755,44.46469677883357,12.066428203494524,-4.164696778833573
2023-06-16 13:41:22.602,0,0,0,0,15.13,5.4,16.3,40.4,32.5,55.0,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.23,10.87,26.34,26.58,24.1,1.09,1.17,42.79,18.54,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.37655873994828,11.991635446422084,-3.976558739948281
2023-06-16 13:41:22.902,0,0,0,0,15.13,5.4,16.3,40.4,32.5,55.0,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.14,10.78,26.35,26.58,24.1,1.09,1.17,42.81,18.7,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.37655873994828,11.991635446422084,-3.976558739948281
2023-06-16 13:41:23.101,0,0,0,0,15.13,5.41,16.3,40.4,32.5,55.0,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.04,10.78,26.35,26.58,24.1,1.09,1.17,42.79,19.02,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,44.37655873994828,11.9289888859871,-3.976558739948281
2023-06-16 13:41:23.402,0,0,0,0,15.11,5.4,16.3,40.4,32.5,55.0,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.04,10.68,26.34,26.57,24.1,1.09,1.17,42.79,19.02,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.31772892077055,11.991635446422084,-3.91772892077055
2023-06-16 13:41:23.704,0,0,0,0,15.16,5.4,16.3,40.4,32.5,55.0,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.95,10.68,26.34,26.57,24.1,1.09,1.17,42.77,19.41,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,44.46469677883357,11.991635446422084,-4.0646967788335715
2023-06-16 13:41:23.902,0,0,0,0,15.16,5.39,16.0,40.4,32.5,55.1,3550,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.95,10.59,26.34,26.58,24.1,1.09,1.16,42.75,19.83,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,44.46469677883357,11.75436816620521,-4.0646967788335715
2023-06-16 13:41:24.201,0,0,0,0,15.11,5.37,16.0,40.4,32.5,55.1,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.86,10.59,26.34,26.58,24.1,1.09,1.17,42.75,19.83,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,44.31772892077055,11.880093216729165,-3.91772892077055
2023-06-16 13:41:24.501,0,0,0,0,15.11,5.36,16.0,40.4,32.5,55.1,3550,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.86,10.48,26.34,26.58,24.1,1.09,1.17,42.71,19.46,56.12,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.31772892077055,11.94308611760016,-3.91772892077055
2023-06-16 13:41:24.701,0,0,0,0,15.13,5.34,16.0,40.4,32.5,55.1,3550,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.76,10.4,26.34,26.58,24.1,1.09,1.17,42.77,19.35,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,3.930665892980983,44.37655873994828,12.069334107019017,-3.976558739948281
2023-06-16 13:41:25.002,0,0,0,0,15.09,5.36,15.8,40.5,32.6,55.3,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.76,10.4,26.34,26.58,24.1,1.09,1.17,42.77,19.35,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,44.2588420492562,11.74308611760016,-3.7588420492562022
2023-06-16 13:41:25.302,0,0,0,0,15.11,5.32,15.8,40.5,32.6,55.3,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.66,10.31,26.34,26.58,24.1,1.09,1.17,42.75,19.27,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,44.31772892077055,11.995933612799991,-3.8177289207705485
2023-06-16 13:41:25.501,0,0,0,0,15.11,5.32,15.8,40.5,32.6,55.3,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.66,10.31,26.35,26.59,24.1,1.09,1.17,42.74,19.27,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,44.31772892077055,11.995933612799991,-3.8177289207705485
2023-06-16 13:41:25.801,0,0,0,0,15.09,5.33,15.8,40.5,32.6,55.3,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,10.22,26.35,26.59,24.1,1.09,1.16,42.74,18.7,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,44.2588420492562,11.932589774647841,-3.7588420492562022
2023-06-16 13:41:26.102,0,0,0,0,15.09,5.33,15.6,40.5,32.7,55.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,10.22,26.35,26.59,24.1,1.09,1.16,42.76,18.15,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,44.2588420492562,11.73258977464784,-3.7588420492562022
2023-06-16 13:41:26.302,0,0,0,0,15.09,5.33,15.6,40.5,32.7,55.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.49,10.12,26.35,26.59,24.1,1.09,1.17,42.8,18.15,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,44.2588420492562,11.73258977464784,-3.7588420492562022
2023-06-16 13:41:26.603,0,0,0,0,15.11,5.31,15.6,40.5,32.7,55.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.49,10.12,26.36,26.59,24.1,1.09,1.16,42.8,17.65,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,44.31772892077055,11.85936591481701,-3.8177289207705485
2023-06-16 13:41:26.901,0,0,0,0,15.04,5.32,15.6,40.5,32.7,55.7,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.39,10.04,26.34,26.59,24.1,1.09,1.16,42.75,17.79,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,44.1113744120608,11.79593361279999,-3.6113744120607976
2023-06-16 13:41:27.101,0,0,0,0,15.09,5.31,15.6,40.5,32.7,55.7,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.39,10.04,26.34,26.57,24.1,1.09,1.17,42.76,17.79,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,44.2588420492562,11.85936591481701,-3.7588420492562022
2023-06-16 13:41:27.401,0,0,0,0,15.11,5.31,15.3,40.6,32.7,55.7,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.3,9.95,26.33,26.57,24.1,1.09,1.17,42.76,18.28,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.7406340851829896,44.31772892077055,11.559365914817011,-3.717728920770547
2023-06-16 13:41:27.701,0,0,0,0,15.04,5.28,15.3,40.6,32.7,55.7,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.3,9.95,26.33,26.59,24.1,1.09,1.17,42.79,19.02,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,44.1113744120608,11.750196560643236,-3.511374412060796
2023-06-16 13:41:27.901,0,0,0,0,15.01,5.28,15.3,40.6,32.8,55.8,3600,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.2,9.87,26.36,26.59,24.1,1.09,1.17,42.74,19.02,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,44.02272143223166,11.750196560643236,-3.4227214322316613
2023-06-16 13:41:28.201,0,0,0,0,15.01,5.28,15.3,40.6,32.8,55.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.1,9.87,26.36,26.59,24.1,1.09,1.16,42.74,19.29,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,44.02272143223166,11.750196560643236,-3.4227214322316613
2023-06-16 13:41:28.503,0,0,0,0,15.01,5.27,15.1,40.6,32.8,55.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.1,9.78,26.36,26.59,24.1,1.09,1.16,42.76,19.2,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,3.4860143174946643,44.02272143223166,11.613985682505335,-3.4227214322316613
