TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:41:28.802,0,0,0,0,15.01,5.24,15.1,40.6,32.8,55.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.02,9.68,26.36,26.59,24.1,1.09,1.17,42.75,19.8,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,44.02272143223166,11.80589398408265,-3.4227214322316613
2023-06-16 13:41:29.002,0,0,0,0,14.99,5.25,15.1,40.6,32.8,55.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.02,9.68,26.34,26.59,24.1,1.09,1.17,42.76,19.8,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,43.96354733911983,11.741834090671352,-3.363547339119826
2023-06-16 13:41:29.301,0,0,0,0,15.01,5.24,15.1,40.6,32.8,55.8,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.94,9.6,26.34,26.59,24.1,1.09,1.17,42.76,19.73,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,44.02272143223166,11.80589398408265,-3.4227214322316613
2023-06-16 13:41:29.601,0,0,0,0,15.01,5.25,15.0,40.6,32.8,56.0,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.94,9.6,26.35,26.59,24.1,1.09,1.16,42.8,20.4,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,44.02272143223166,11.641834090671352,-3.4227214322316613
2023-06-16 13:41:29.801,0,0,0,0,15.04,5.24,15.0,40.6,32.8,56.0,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.83,9.5,26.36,26.59,24.1,1.09,1.17,42.79,20.4,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,44.1113744120608,11.70589398408265,-3.511374412060796
2023-06-16 13:41:30.101,0,0,0,0,14.97,5.24,15.0,40.6,32.8,56.0,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.83,9.5,26.36,26.59,24.1,1.09,1.17,42.79,20.74,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,43.90431540632159,11.70589398408265,-3.304315406321585
2023-06-16 13:41:30.401,0,0,0,0,15.04,5.23,14.7,40.6,32.9,56.2,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.75,9.42,26.35,26.59,24.1,1.09,1.17,42.77,20.64,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,44.1113744120608,11.470044744475853,-3.511374412060796
2023-06-16 13:41:30.602,0,0,0,0,14.99,5.23,14.7,40.6,32.9,56.2,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.75,9.42,26.35,26.6,24.1,1.09,1.17,42.76,20.64,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,43.96354733911983,11.470044744475853,-3.363547339119826
2023-06-16 13:41:30.902,0,0,0,0,14.99,5.23,14.7,40.6,32.9,56.2,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.66,9.34,26.35,26.6,24.1,1.09,1.17,42.76,20.35,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,43.96354733911983,11.470044744475853,-3.363547339119826
2023-06-16 13:41:31.202,0,0,0,0,14.94,5.23,14.7,40.6,32.9,56.2,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.66,9.34,26.35,26.58,24.1,1.09,1.17,42.79,19.98,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,43.81535876679777,11.470044744475853,-3.2153587667977703
2023-06-16 13:41:31.402,0,0,0,0,14.97,5.2,14.5,40.6,33.0,56.3,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.56,9.24,26.35,26.61,24.1,1.09,1.16,42.75,19.98,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,43.90431540632159,11.463045311858252,-3.304315406321585
2023-06-16 13:41:31.702,0,0,0,0,14.99,5.2,14.5,40.6,33.0,56.3,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.48,9.24,26.35,26.61,24.1,1.09,1.16,42.75,19.75,56.09,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,43.96354733911983,11.463045311858252,-3.363547339119826
2023-06-16 13:41:31.902,0,0,0,0,14.99,5.21,14.5,40.7,33.0,56.3,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.48,9.15,26.33,26.61,24.1,1.09,1.17,42.82,19.94,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,43.96354733911983,11.39862009828471,-3.2635473391198246
2023-06-16 13:41:32.203,0,0,0,0,14.99,5.19,14.5,40.7,33.0,56.3,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.39,9.15,26.33,26.61,24.1,1.09,1.16,42.76,19.94,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.972437367245959,43.96354733911983,11.52756263275404,-3.2635473391198246
2023-06-16 13:41:32.501,0,0,0,0,15.01,5.19,14.5,40.7,33.0,56.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.39,9.07,26.35,26.6,24.1,1.09,1.16,42.76,19.72,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.972437367245959,44.02272143223166,11.52756263275404,-3.32272143223166
2023-06-16 13:41:32.701,0,0,0,0,14.99,5.17,14.5,40.7,33.0,56.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,8.98,26.35,26.6,24.1,1.09,1.17,42.79,19.78,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,43.96354733911983,11.656874855215449,-3.2635473391198246
2023-06-16 13:41:33.004,0,0,0,0,14.97,5.17,14.3,40.7,33.0,56.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,8.98,26.34,26.59,24.1,1.09,1.17,42.79,19.78,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,43.90431540632159,11.45687485521545,-3.2043154063215837
2023-06-16 13:41:33.302,0,0,0,0,14.99,5.16,14.3,40.7,33.0,56.5,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.22,8.9,26.34,26.59,24.1,1.09,1.17,42.79,19.3,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.96354733911983,11.521670390374755,-3.2635473391198246
2023-06-16 13:41:33.502,0,0,0,0,14.99,5.17,14.3,40.7,33.0,56.5,3600,0,22.5,39.5,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.22,8.9,26.35,26.6,24.1,1.09,1.17,42.78,18.54,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,43.96354733911983,11.45687485521545,-3.2635473391198246
2023-06-16 13:41:33.802,0,0,0,0,14.99,5.16,14.3,40.7,33.0,56.5,3600,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,8.83,26.35,26.6,24.1,1.09,1.17,42.84,18.54,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.96354733911983,11.521670390374755,-3.2635473391198246
2023-06-16 13:41:34.104,0,0,0,0,14.97,5.14,14.1,40.7,33.0,56.7,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.12,8.83,26.35,26.59,24.1,1.09,1.17,42.84,18.37,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,43.90431540632159,11.45154190539123,-3.2043154063215837
2023-06-16 13:41:34.301,0,0,0,0,14.99,5.16,14.1,40.7,33.0,56.7,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.06,8.73,26.36,26.59,24.1,1.09,1.16,42.79,17.99,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,43.96354733911983,11.321670390374754,-3.2635473391198246
2023-06-16 13:41:34.602,0,0,0,0,14.99,5.13,14.1,40.7,33.0,56.7,3600,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.06,8.73,26.36,26.6,24.1,1.09,1.17,42.82,17.99,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.5833814708203136,43.96354733911983,11.516618529179686,-3.2635473391198246
2023-06-16 13:41:34.902,0,0,0,0,14.97,5.12,13.8,40.7,33.1,56.8,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.96,8.64,26.35,26.6,24.1,1.09,1.17,42.82,17.99,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.90431540632159,11.281789496025898,-3.2043154063215837
2023-06-16 13:41:35.101,0,0,0,0,14.94,5.15,13.8,40.7,33.1,56.8,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.88,8.64,26.35,26.6,24.1,1.09,1.17,42.74,17.98,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,43.81535876679777,11.086559300068746,-3.115358766797769
2023-06-16 13:41:35.401,0,0,0,0,14.97,5.14,13.8,40.7,33.1,56.8,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.88,8.57,26.35,26.59,24.1,1.09,1.17,42.79,17.98,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,43.90431540632159,11.15154190539123,-3.2043154063215837
2023-06-16 13:41:35.602,0,0,0,0,14.99,5.12,13.8,40.7,33.1,56.8,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.79,8.57,26.35,26.59,24.1,1.09,1.17,42.79,18.21,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,43.96354733911983,11.281789496025898,-3.2635473391198246
2023-06-16 13:41:35.901,0,0,0,0,14.97,5.11,13.6,40.7,33.1,57.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.79,8.47,26.34,26.6,24.1,1.09,1.17,42.81,18.6,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.90431540632159,11.147055132289529,-3.2043154063215837
2023-06-16 13:41:36.102,0,0,0,0,14.97,5.11,13.6,40.7,33.1,57.0,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.7,8.47,26.34,26.6,24.1,1.09,1.16,42.82,18.6,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.90431540632159,11.147055132289529,-3.2043154063215837
2023-06-16 13:41:36.403,0,0,0,0,14.97,5.11,13.6,40.8,33.1,57.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.7,8.38,26.35,26.6,24.1,1.09,1.16,42.82,18.79,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.90431540632159,11.147055132289529,-3.1043154063215894
2023-06-16 13:41:36.602,0,0,0,0,14.94,5.11,13.6,40.8,33.1,57.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.38,26.35,26.6,24.1,1.09,1.17,42.79,18.84,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.452944867710471,43.81535876679777,11.147055132289529,-3.0153587667977746
2023-06-16 13:41:36.903,0,0,0,0,14.97,5.09,13.6,40.8,33.1,57.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.31,26.34,26.59,24.1,1.09,1.16,42.79,18.84,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.90431540632159,11.277871727426918,-3.1043154063215894
2023-06-16 13:41:37.201,0,0,0,0,14.94,5.07,13.6,40.8,33.1,57.0,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.54,8.31,26.34,26.59,24.1,1.09,1.16,42.77,18.68,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,43.81535876679777,11.409070961332452,-3.0153587667977746
2023-06-16 13:41:37.401,0,0,0,0,14.92,5.08,13.5,40.8,33.1,57.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.54,8.23,26.34,26.61,24.1,1.09,1.17,42.75,18.61,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.75598165214387,11.243423347979046,-2.955981652143876
2023-06-16 13:41:37.701,0,0,0,0,14.92,5.08,13.5,40.8,33.1,57.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.46,8.23,26.34,26.61,24.1,1.09,1.17,42.75,18.61,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,43.75598165214387,11.243423347979046,-2.955981652143876
2023-06-16 13:41:38.003,0,0,0,0,14.97,5.09,13.5,40.8,33.1,57.1,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.46,8.14,26.37,26.59,24.1,1.09,1.17,42.76,18.98,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,43.90431540632159,11.177871727426918,-3.1043154063215894
2023-06-16 13:41:38.202,0,0,0,0,14.97,5.05,13.5,40.8,33.1,57.1,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.37,8.05,26.37,26.59,24.1,1.09,1.17,42.78,19.23,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.90431540632159,11.440655509887563,-3.1043154063215894
2023-06-16 13:41:38.602,0,0,0,0,14.89,5.04,13.2,40.8,33.2,57.3,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.37,8.05,26.36,26.6,24.1,1.09,1.17,42.78,19.23,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,43.66680661229208,11.206593121448133,-2.8668066122920806
2023-06-16 13:41:38.803,0,0,0,0,14.92,5.04,13.2,40.8,33.2,57.3,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.29,7.99,26.36,26.6,24.1,1.09,1.17,42.77,19.83,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,43.75598165214387,11.206593121448133,-2.955981652143876
2023-06-16 13:41:39.101,0,0,0,0,14.94,5.04,13.2,40.8,33.2,57.3,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.29,7.99,26.36,26.6,24.1,1.09,1.16,42.77,19.84,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,43.81535876679777,11.206593121448133,-3.0153587667977746
2023-06-16 13:41:39.401,0,0,0,0,14.92,5.04,13.0,40.8,33.3,57.5,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.21,7.89,26.34,26.6,24.1,1.09,1.17,42.77,19.84,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,43.75598165214387,11.006593121448134,-2.955981652143876
2023-06-16 13:41:39.601,0,0,0,0,14.92,5.05,13.0,40.8,33.3,57.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.21,7.89,26.34,26.6,24.1,1.09,1.17,42.75,19.75,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,43.75598165214387,10.940655509887563,-2.955981652143876
2023-06-16 13:41:39.901,0,0,0,0,14.89,5.03,13.0,40.8,33.3,57.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.13,7.81,26.37,26.6,24.1,1.09,1.17,42.74,19.74,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,43.66680661229208,11.072628078554658,-2.8668066122920806
2023-06-16 13:41:40.201,0,0,0,0,14.89,5.01,13.0,40.8,33.3,57.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.13,7.81,26.37,26.58,24.1,1.09,1.17,42.74,19.74,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.66680661229208,11.204991402822714,-2.8668066122920806
2023-06-16 13:41:40.401,0,0,0,0,14.89,5.03,12.8,40.8,33.3,57.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.04,7.73,26.35,26.6,24.1,1.09,1.17,42.76,19.29,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,43.66680661229208,10.872628078554659,-2.8668066122920806
2023-06-16 13:41:40.702,0,0,0,0,14.89,5.01,12.8,40.8,33.3,57.6,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.96,7.73,26.35,26.6,24.1,1.09,1.16,42.78,18.95,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.66680661229208,11.004991402822714,-2.8668066122920806
2023-06-16 13:41:41.002,0,0,0,0,14.94,5.01,12.8,40.8,33.3,57.6,3650,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.96,7.65,26.35,26.61,24.1,1.09,1.16,42.78,18.95,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.81535876679777,11.004991402822714,-3.0153587667977746
2023-06-16 13:41:41.202,0,0,0,0,14.89,5.01,12.8,40.8,33.3,57.6,3650,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.87,7.65,26.35,26.61,24.1,1.09,1.16,42.79,18.77,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7950085971772864,43.66680661229208,11.004991402822714,-2.8668066122920806
2023-06-16 13:41:41.502,0,0,0,0,14.87,5.0,12.8,40.8,33.3,57.6,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.87,7.57,26.36,26.6,24.1,1.09,1.16,42.72,18.56,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.60728347724063,11.071320461470112,-2.807283477240631
2023-06-16 13:41:41.701,0,0,0,0,14.87,5.0,12.8,40.8,33.3,57.6,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.79,7.57,26.36,26.6,24.1,1.09,1.17,42.72,18.56,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,43.60728347724063,11.071320461470112,-2.807283477240631
2023-06-16 13:41:42.001,0,0,0,0,14.85,4.99,12.6,40.8,33.3,57.7,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.79,7.5,26.35,26.6,24.1,1.09,1.17,42.71,18.67,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,43.547701697487184,10.937748248663786,-2.7477016974871873
2023-06-16 13:41:42.302,0,0,0,0,14.87,4.99,12.6,40.8,33.3,57.7,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.72,7.4,26.35,26.6,24.1,1.09,1.16,42.81,19.11,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,43.60728347724063,10.937748248663786,-2.807283477240631
2023-06-16 13:41:42.502,0,0,0,0,14.89,4.99,12.6,40.8,33.3,57.7,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.72,7.4,26.37,26.59,24.1,1.09,1.16,42.81,19.11,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,43.66680661229208,10.937748248663786,-2.8668066122920806
2023-06-16 13:41:42.802,0,0,0,0,14.89,4.96,12.6,40.8,33.3,57.7,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.61,7.32,26.37,26.59,24.1,1.09,1.16,42.81,19.15,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.66680661229208,11.137627497215226,-2.8668066122920806
2023-06-16 13:41:43.002,0,0,0,0,14.87,4.97,12.4,40.9,33.3,57.8,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.61,7.32,26.36,26.59,24.1,1.09,1.17,42.76,18.7,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,43.60728347724063,10.870901412997592,-2.7072834772406296
2023-06-16 13:41:43.301,0,0,0,0,14.89,4.96,12.4,40.9,33.3,57.8,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.55,7.24,26.36,26.59,24.1,1.09,1.17,42.76,18.7,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.66680661229208,10.937627497215226,-2.766806612292079
2023-06-16 13:41:43.502,0,0,0,0,14.85,4.97,12.4,40.9,33.3,57.8,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.55,7.24,26.35,26.6,24.1,1.09,1.17,42.74,18.25,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,43.547701697487184,10.870901412997592,-2.647701697487186
2023-06-16 13:41:43.802,0,0,0,0,14.89,4.97,12.4,40.9,33.3,57.8,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.47,7.17,26.35,26.6,24.1,1.09,1.17,42.78,18.25,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,43.66680661229208,10.870901412997592,-2.766806612292079
2023-06-16 13:41:44.102,0,0,0,0,14.87,4.96,12.2,40.9,33.4,58.0,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.47,7.17,26.36,26.59,24.1,1.09,1.16,42.78,17.93,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.60728347724063,10.737627497215225,-2.7072834772406296
2023-06-16 13:41:44.302,0,0,0,0,14.85,4.96,12.2,40.9,33.4,58.0,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.4,7.09,26.36,26.59,24.1,1.09,1.16,42.75,17.34,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.547701697487184,10.737627497215225,-2.647701697487186
2023-06-16 13:41:44.601,0,0,0,0,14.82,4.96,12.2,40.9,33.4,58.0,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.4,7.09,26.36,26.59,24.1,1.09,1.17,42.76,17.34,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,43.458218771566976,10.737627497215225,-2.5582187715669775
2023-06-16 13:41:44.903,0,0,0,0,14.85,4.93,12.0,40.9,33.4,58.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.29,7.01,26.38,26.59,24.1,1.09,1.16,42.76,17.62,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,43.547701697487184,10.73840804240615,-2.647701697487186
2023-06-16 13:41:45.101,0,0,0,0,14.82,4.92,12.0,40.9,33.4,58.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.29,7.01,26.38,26.57,24.1,1.09,1.16,42.79,17.72,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.458218771566976,10.80553685685129,-2.5582187715669775
2023-06-16 13:41:45.302,0,0,0,0,14.82,4.91,12.0,40.9,33.4,58.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.23,6.93,26.37,26.57,24.1,1.09,1.16,42.78,17.72,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,43.458218771566976,10.872767260362764,-2.5582187715669775
2023-06-16 13:41:45.601,0,0,0,0,14.87,4.92,12.0,40.9,33.4,58.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.23,6.93,26.37,26.59,24.1,1.09,1.17,42.78,17.74,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1944631431487096,43.60728347724063,10.80553685685129,-2.7072834772406296
2023-06-16 13:41:45.801,0,0,0,0,14.85,4.93,12.0,40.9,33.4,58.1,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.15,6.85,26.37,26.59,24.1,1.09,1.17,42.77,18.21,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,43.547701697487184,10.73840804240615,-2.647701697487186
2023-06-16 13:41:46.102,0,0,0,0,14.85,4.9,11.8,40.9,33.5,58.1,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.15,6.85,26.37,26.6,24.1,1.09,1.16,42.74,18.21,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.547701697487184,10.74009961966475,-2.647701697487186
2023-06-16 13:41:46.401,0,0,0,0,14.87,4.88,11.8,40.9,33.5,58.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.06,6.77,26.36,26.6,24.1,1.09,1.16,42.74,18.47,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.60728347724063,10.87507168299128,-2.7072834772406296
2023-06-16 13:41:46.601,0,0,0,0,14.82,4.88,11.8,40.9,33.5,58.3,3650,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.98,6.77,26.36,26.6,24.1,1.09,1.17,42.76,18.71,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.458218771566976,10.87507168299128,-2.5582187715669775
2023-06-16 13:41:46.901,0,0,0,0,14.82,4.9,11.8,40.9,33.5,58.3,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.98,6.69,26.36,26.6,24.1,1.09,1.17,42.82,18.71,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,43.458218771566976,10.74009961966475,-2.5582187715669775
2023-06-16 13:41:47.102,0,0,0,0,14.82,4.88,11.8,40.9,33.5,58.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.9,6.69,26.36,26.6,24.1,1.09,1.17,42.82,19.38,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.458218771566976,10.87507168299128,-2.5582187715669775
2023-06-16 13:41:47.401,0,0,0,0,14.87,4.87,11.6,40.9,33.5,58.4,3650,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.9,6.6,26.35,26.6,24.1,1.09,1.16,42.79,19.25,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,0.8572878690314951,43.60728347724063,10.742712130968505,-2.7072834772406296
2023-06-16 13:41:47.603,0,0,0,0,14.82,4.88,11.6,40.9,33.5,58.4,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.83,6.6,26.35,26.6,24.1,1.09,1.16,42.79,19.25,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,43.458218771566976,10.675071682991279,-2.5582187715669775
2023-06-16 13:41:47.902,0,0,0,0,14.8,4.86,11.6,40.9,33.5,58.4,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.83,6.53,26.36,26.59,24.1,1.09,1.16,42.77,19.14,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,43.398489784275796,10.810456022673895,-2.4984897842757974
2023-06-16 13:41:48.101,0,0,0,0,14.82,4.86,11.6,40.9,33.5,58.4,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.75,6.53,26.36,26.59,24.1,1.09,1.17,42.77,19.14,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,0.7895439773261046,43.458218771566976,10.810456022673895,-2.5582187715669775
2023-06-16 13:41:48.401,0,0,0,0,14.8,4.84,11.6,40.9,33.5,58.4,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.75,6.44,26.37,26.6,24.1,1.09,1.16,42.77,18.99,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.398489784275796,10.946255648750002,-2.4984897842757974
2023-06-16 13:41:48.702,0,0,0,0,14.85,4.83,11.4,40.9,33.5,58.5,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.68,6.44,26.37,26.6,24.1,1.09,1.16,42.72,18.92,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,43.547701697487184,10.814312144304347,-2.647701697487186
2023-06-16 13:41:48.902,0,0,0,0,14.8,4.84,11.4,40.9,33.5,58.5,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.68,6.36,26.36,26.6,24.1,1.09,1.17,42.76,18.92,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.398489784275796,10.746255648750003,-2.4984897842757974
2023-06-16 13:41:49.202,0,0,0,0,14.82,4.84,11.4,40.9,33.5,58.5,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.6,6.36,26.36,26.6,24.1,1.09,1.16,42.76,18.99,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.458218771566976,10.746255648750003,-2.5582187715669775
2023-06-16 13:41:49.502,0,0,0,0,14.85,4.84,11.2,40.9,33.5,58.6,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.6,6.3,26.36,26.6,24.1,1.09,1.16,42.72,19.62,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,43.547701697487184,10.546255648750002,-2.647701697487186
2023-06-16 13:41:49.702,0,0,0,0,14.8,4.82,11.2,40.9,33.5,58.6,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.48,6.23,26.36,26.6,24.1,1.09,1.17,42.78,19.62,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,43.398489784275796,10.682473605988843,-2.4984897842757974
2023-06-16 13:41:50.001,0,0,0,0,14.82,4.78,11.2,40.9,33.5,58.6,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.48,6.23,26.37,26.6,24.1,1.09,1.16,42.78,20.27,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,43.458218771566976,10.956176869990326,-2.5582187715669775
2023-06-16 13:41:50.302,0,0,0,0,14.82,4.79,11.2,40.9,33.5,58.6,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.42,6.14,26.37,26.6,24.1,1.09,1.16,42.78,20.13,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.3124083398309381,43.458218771566976,10.887591660169061,-2.5582187715669775
2023-06-16 13:41:50.502,0,0,0,0,14.8,4.82,11.0,40.9,33.6,58.7,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.42,6.14,26.34,26.6,24.1,1.09,1.16,42.75,19.66,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,43.398489784275796,10.482473605988844,-2.4984897842757974
2023-06-16 13:41:50.802,0,0,0,0,14.8,4.79,11.0,40.9,33.6,58.7,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.33,6.07,26.37,26.6,24.1,1.09,1.16,42.75,19.66,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,0.3124083398309381,43.398489784275796,10.687591660169062,-2.4984897842757974
2023-06-16 13:41:51.102,0,0,0,0,14.8,4.8,11.0,40.9,33.6,58.7,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.33,6.07,26.37,26.59,24.1,1.09,1.16,42.79,19.36,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.398489784275796,10.619112974439645,-2.4984897842757974
2023-06-16 13:41:51.301,0,0,0,0,14.8,4.8,11.0,40.9,33.6,58.7,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.28,5.99,26.36,26.59,24.1,1.09,1.16,42.74,18.66,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,43.398489784275796,10.619112974439645,-2.4984897842757974
2023-06-16 13:41:51.702,0,0,0,0,14.8,4.79,11.0,40.9,33.6,58.7,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.28,5.99,26.36,26.6,24.1,1.09,1.17,42.74,18.66,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,0.3124083398309381,43.398489784275796,10.687591660169062,-2.4984897842757974
2023-06-16 13:41:51.902,0,0,0,0,14.77,4.76,11.0,40.9,33.6,58.7,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.2,5.91,26.37,26.6,24.1,1.09,1.17,42.78,18.13,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.30878540532245,10.893668444937418,-2.4087854053224547
2023-06-16 13:41:52.201,0,0,0,0,14.75,4.76,10.8,40.9,33.6,58.8,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.13,5.91,26.37,26.6,24.1,1.09,1.17,42.77,17.86,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.24890835298578,10.693668444937419,-2.348908352985781
2023-06-16 13:41:52.501,0,0,0,0,14.77,4.76,10.8,40.9,33.6,58.8,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.13,5.84,26.37,26.6,24.1,1.09,1.17,42.77,17.86,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.30878540532245,10.693668444937419,-2.4087854053224547
2023-06-16 13:41:52.702,0,0,0,0,14.8,4.76,10.8,40.9,33.6,58.8,3700,0,22.5,39.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.05,5.84,26.37,26.6,24.1,1.09,1.17,42.81,17.56,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.398489784275796,10.693668444937419,-2.4984897842757974
2023-06-16 13:41:53.002,0,0,0,0,14.77,4.76,10.6,40.9,33.6,59.0,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.05,5.77,26.35,26.6,24.1,1.09,1.16,42.74,17.27,56.1,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.30878540532245,10.493668444937418,-2.4087854053224547
2023-06-16 13:41:53.202,0,0,0,0,14.8,4.76,10.6,40.9,33.6,59.0,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.97,5.77,26.35,26.6,24.1,1.09,1.16,42.74,17.27,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.398489784275796,10.493668444937418,-2.4984897842757974
2023-06-16 13:41:53.502,0,0,0,0,14.77,4.76,10.6,40.9,33.6,59.0,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.97,5.68,26.35,26.59,24.1,1.09,1.16,42.7,17.34,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,43.30878540532245,10.493668444937418,-2.4087854053224547
2023-06-16 13:41:53.701,0,0,0,0,14.77,4.75,10.6,40.9,33.6,59.0,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.89,5.68,26.35,26.59,24.1,1.09,1.16,42.74,17.34,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,0.037424392624245684,43.30878540532245,10.562575607375754,-2.4087854053224547
2023-06-16 13:41:54.002,0,0,0,0,14.75,4.74,10.5,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.89,5.61,26.35,26.59,24.1,1.09,1.17,42.74,17.26,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,43.24890835298578,10.53159088856819,-2.348908352985781
2023-06-16 13:41:54.202,0,0,0,0,14.8,4.72,10.5,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.81,5.61,26.35,26.59,24.1,1.09,1.17,42.73,17.09,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.398489784275796,10.669947427753755,-2.4984897842757974
2023-06-16 13:41:54.502,0,0,0,0,14.77,4.72,10.5,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.81,5.52,26.37,26.6,24.1,1.09,1.16,42.76,17.09,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.30878540532245,10.669947427753755,-2.4087854053224547
2023-06-16 13:41:54.702,0,0,0,0,14.77,4.74,10.5,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.73,5.52,26.37,26.6,24.1,1.09,1.16,42.76,17.48,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,43.30878540532245,10.53159088856819,-2.4087854053224547
2023-06-16 13:41:55.003,0,0,0,0,14.77,4.73,10.3,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.73,5.45,26.37,26.6,24.1,1.09,1.16,42.78,17.72,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,43.30878540532245,10.400714693052567,-2.4087854053224547
2023-06-16 13:41:55.202,0,0,0,0,14.75,4.72,10.3,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.67,5.45,26.37,26.6,24.1,1.09,1.16,42.78,17.72,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.24890835298578,10.469947427753755,-2.348908352985781
2023-06-16 13:41:55.502,0,0,0,0,14.75,4.72,10.3,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.67,5.36,26.37,26.59,24.1,1.09,1.16,42.75,17.46,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,43.24890835298578,10.469947427753755,-2.348908352985781
2023-06-16 13:41:55.801,0,0,0,0,14.75,4.7,10.3,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.59,5.29,26.37,26.59,24.1,1.09,1.16,42.76,17.14,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,43.24890835298578,10.608741327555538,-2.348908352985781
2023-06-16 13:41:56.003,0,0,0,0,14.72,4.7,10.3,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.59,5.29,26.37,26.59,24.1,1.09,1.17,42.76,17.14,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,43.15898122869925,10.608741327555538,-2.2589812286992483
2023-06-16 13:41:56.303,0,0,0,0,14.72,4.69,10.3,40.9,33.6,59.1,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.51,5.2,26.37,26.59,24.1,1.09,1.17,42.76,17.22,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,43.15898122869925,10.678303318613064,-2.2589812286992483
2023-06-16 13:41:56.601,0,0,0,0,14.77,4.69,10.1,40.9,33.7,59.3,3700,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.51,5.2,26.36,26.6,24.1,1.09,1.16,42.75,17.22,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,43.30878540532245,10.478303318613063,-2.4087854053224547
2023-06-16 13:41:56.802,0,0,0,0,14.75,4.66,10.1,40.9,33.7,59.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.44,5.12,26.37,26.6,24.1,1.09,1.16,42.75,16.68,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,43.24890835298578,10.687654463918454,-2.348908352985781
2023-06-16 13:41:57.103,0,0,0,0,14.72,4.67,10.1,40.9,33.7,59.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.44,5.12,26.37,26.6,24.1,1.09,1.16,42.7,16.71,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,43.15898122869925,10.617759466391282,-2.2589812286992483
2023-06-16 13:41:57.401,0,0,0,0,14.72,4.66,10.1,40.9,33.7,59.3,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.37,5.05,26.38,26.6,24.1,1.09,1.16,42.71,16.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,43.15898122869925,10.687654463918454,-2.2589812286992483
2023-06-16 13:41:57.602,0,0,0,0,14.72,4.66,9.9,40.9,33.7,59.4,3700,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.37,5.05,26.38,26.59,24.1,1.09,1.16,42.71,16.98,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5876544639184544,43.15898122869925,10.487654463918455,-2.2589812286992483
2023-06-16 13:41:57.902,0,0,0,0,14.7,4.65,9.9,40.9,33.7,59.4,3700,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.28,4.97,26.38,26.59,24.1,1.09,1.16,42.76,17.41,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.6576613086039629,43.09895524573449,10.557661308603963,-2.1989552457344885
2023-06-16 13:41:58.203,0,0,0,0,14.7,4.63,9.9,40.9,33.7,59.4,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.28,4.97,26.38,26.59,24.1,1.09,1.16,42.76,17.57,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.09895524573449,10.698012248926398,-2.1989552457344885
2023-06-16 13:41:58.402,0,0,0,0,14.7,4.63,9.9,40.9,33.7,59.4,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.21,4.89,26.38,26.59,24.1,1.09,1.16,42.78,17.57,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.09895524573449,10.698012248926398,-2.1989552457344885
2023-06-16 13:41:58.601,0,0,0,0,14.7,4.63,9.7,40.9,33.8,59.5,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.12,4.89,26.38,26.59,24.1,1.09,1.16,42.78,17.51,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.09895524573449,10.498012248926397,-2.1989552457344885
2023-06-16 13:41:58.902,0,0,0,0,14.68,4.63,9.7,40.9,33.8,59.5,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.12,4.8,26.36,26.59,24.1,1.09,1.16,42.78,17.0,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.038869446327396,10.498012248926397,-2.138869446327398
2023-06-16 13:41:59.102,0,0,0,0,14.72,4.63,9.7,40.9,33.8,59.5,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.05,4.8,26.36,26.59,24.1,1.09,1.16,42.78,17.0,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,43.15898122869925,10.498012248926397,-2.2589812286992483
2023-06-16 13:41:59.409,0,0,0,0,14.72,4.62,9.7,40.9,33.8,59.5,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.05,4.74,26.36,26.59,24.1,1.09,1.16,42.76,16.74,56.18,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,43.15898122869925,10.568357205739925,-2.2589812286992483
2023-06-16 13:41:59.702,0,0,0,0,14.72,4.59,9.5,40.9,33.8,59.5,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.98,4.74,26.36,26.59,24.1,1.09,1.16,42.75,16.74,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.15898122869925,10.580075244643126,-2.2589812286992483
2023-06-16 13:41:59.901,0,0,0,0,14.7,4.62,9.5,40.9,33.8,59.5,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.98,4.67,26.37,26.59,24.1,1.09,1.16,42.75,16.56,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,43.09895524573449,10.368357205739926,-2.1989552457344885
2023-06-16 13:42:00.201,0,0,0,0,14.7,4.59,9.5,40.9,33.8,59.6,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,4.67,26.37,26.59,24.1,1.09,1.16,42.71,16.73,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.09895524573449,10.580075244643126,-2.1989552457344885
2023-06-16 13:42:00.501,0,0,0,0,14.68,4.59,9.3,40.9,33.8,59.6,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,4.59,26.37,26.59,24.1,1.09,1.17,42.72,16.73,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.038869446327396,10.380075244643127,-2.138869446327398
2023-06-16 13:42:00.702,0,0,0,0,14.68,4.59,9.3,40.9,33.8,59.6,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.82,4.51,26.37,26.59,24.1,1.09,1.16,42.72,17.52,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.038869446327396,10.380075244643127,-2.138869446327398
2023-06-16 13:42:01.002,0,0,0,0,14.68,4.58,9.3,40.8,33.8,59.6,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.82,4.51,26.36,26.6,24.1,1.09,1.16,42.73,17.56,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,43.038869446327396,10.450877113036643,-2.2388694463273993
2023-06-16 13:42:01.302,0,0,0,0,14.63,4.55,9.3,40.8,33.8,59.6,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.45,26.36,26.6,24.1,1.09,1.16,42.73,17.56,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.88839232865945,10.663976516695403,-2.0883923286594523
2023-06-16 13:42:01.501,0,0,0,0,14.63,4.55,9.3,40.8,33.8,59.6,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.45,26.37,26.6,24.1,1.09,1.16,42.73,17.9,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.88839232865945,10.663976516695403,-2.0883923286594523
2023-06-16 13:42:01.801,0,0,0,0,14.68,4.58,9.3,40.8,33.8,59.6,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.66,4.35,26.37,26.6,24.1,1.09,1.16,42.72,17.83,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,43.038869446327396,10.450877113036643,-2.2388694463273993
2023-06-16 13:42:02.002,0,0,0,0,14.7,4.59,9.1,40.9,33.8,59.7,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.66,4.35,26.37,26.6,24.1,1.09,1.16,42.72,17.83,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,43.09895524573449,10.180075244643126,-2.1989552457344885
2023-06-16 13:42:02.303,0,0,0,0,14.63,4.55,9.1,40.9,33.8,59.7,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.59,4.29,26.37,26.6,24.1,1.09,1.16,42.72,18.02,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.88839232865945,10.463976516695402,-1.988392328659451
2023-06-16 13:42:02.502,0,0,0,0,14.63,4.55,9.1,40.9,33.8,59.7,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.59,4.29,26.37,26.6,24.1,1.09,1.16,42.69,18.2,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,42.88839232865945,10.463976516695402,-1.988392328659451
2023-06-16 13:42:02.802,0,0,0,0,14.68,4.55,9.1,40.9,33.8,59.7,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.5,4.21,26.38,26.6,24.1,1.09,1.16,42.67,18.2,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.038869446327396,10.463976516695402,-2.138869446327398
2023-06-16 13:42:03.103,0,0,0,0,14.68,4.55,9.0,40.8,33.8,59.8,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.5,4.21,26.38,26.6,24.1,1.09,1.16,42.67,17.94,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,43.038869446327396,10.363976516695402,-2.2388694463273993
2023-06-16 13:42:03.302,0,0,0,0,14.63,4.51,9.0,40.8,33.8,59.8,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.44,4.13,26.38,26.6,24.1,1.09,1.16,42.78,17.96,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.88839232865945,10.649744818738384,-2.0883923286594523
2023-06-16 13:42:03.601,0,0,0,0,14.6,4.53,9.0,40.8,33.8,59.8,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.44,4.13,26.38,26.58,24.1,1.09,1.16,42.75,17.96,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.5066254642609351,42.79792526972142,10.506625464260935,-1.9979252697214207
2023-06-16 13:42:03.801,0,0,0,0,14.6,4.51,9.0,40.8,33.8,59.8,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.36,4.05,26.38,26.58,24.1,1.09,1.16,42.75,17.57,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.79792526972142,10.649744818738384,-1.9979252697214207
2023-06-16 13:42:04.102,0,0,0,0,14.58,4.51,8.8,40.8,33.8,59.8,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.36,4.05,26.38,26.6,24.1,1.09,1.16,42.68,17.86,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.737538272514996,10.449744818738385,-1.937538272514999
2023-06-16 13:42:04.401,0,0,0,0,14.6,4.51,8.8,40.8,33.8,59.8,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.27,3.97,26.38,26.6,24.1,1.09,1.16,42.68,17.86,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,42.79792526972142,10.449744818738385,-1.9979252697214207
2023-06-16 13:42:04.602,0,0,0,0,14.6,4.5,8.8,40.8,33.8,59.9,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.19,3.97,26.38,26.6,24.1,1.09,1.16,42.68,18.22,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,42.79792526972142,10.521482054878607,-1.9979252697214207
2023-06-16 13:42:05.002,0,0,0,0,14.58,4.5,8.6,40.8,33.9,59.9,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.19,3.9,26.38,26.59,24.1,1.09,1.16,42.76,18.32,56.2,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,42.737538272514996,10.321482054878606,-1.937538272514999
2023-06-16 13:42:05.203,0,0,0,0,14.58,4.49,8.6,40.8,33.9,59.9,3750,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.13,3.9,26.38,26.59,24.1,1.09,1.16,42.78,18.32,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,42.737538272514996,10.39333828605462,-1.937538272514999
