TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:42:05.503,0,0,0,0,14.6,4.48,8.6,40.8,33.9,60.0,3750,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.13,3.82,26.38,26.59,24.1,1.09,1.16,42.78,18.87,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.79792526972142,10.465313982720863,-1.9979252697214207
2023-06-16 13:42:05.802,0,0,0,0,14.56,4.47,8.6,40.8,33.9,60.0,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.06,3.75,26.38,26.59,24.1,1.09,1.16,42.76,18.87,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,42.677090608877734,10.537409618263359,-1.8770906088777366
2023-06-16 13:42:06.003,0,0,0,0,14.58,4.47,8.6,40.8,33.9,60.0,3750,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.06,3.75,26.4,26.59,24.1,1.09,1.16,42.71,18.87,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,42.737538272514996,10.537409618263359,-1.937538272514999
2023-06-16 13:42:06.303,0,0,0,0,14.58,4.48,8.6,40.8,33.9,60.0,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.99,3.67,26.4,26.59,24.1,1.09,1.16,42.71,18.81,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.737538272514996,10.465313982720863,-1.937538272514999
2023-06-16 13:42:06.603,0,0,0,0,14.6,4.48,8.5,40.8,33.9,60.1,3750,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.99,3.67,26.38,26.6,24.1,1.09,1.16,42.72,19.07,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,42.79792526972142,10.365313982720863,-1.9979252697214207
2023-06-16 13:42:06.801,0,0,0,0,14.56,4.45,8.5,40.8,33.9,60.1,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.91,3.6,26.38,26.6,24.1,1.09,1.16,42.74,19.07,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,42.677090608877734,10.581962614331701,-1.8770906088777366
2023-06-16 13:42:07.103,0,0,0,0,14.56,4.44,8.5,40.8,33.9,60.1,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.91,3.6,26.39,26.59,24.1,1.09,1.16,42.74,18.53,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.677090608877734,10.654420936515294,-1.8770906088777366
2023-06-16 13:42:07.403,0,0,0,0,14.58,4.44,8.5,40.8,33.9,60.1,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.82,3.52,26.39,26.59,24.1,1.09,1.16,42.77,18.04,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.737538272514996,10.654420936515294,-1.937538272514999
2023-06-16 13:42:07.601,0,0,0,0,14.58,4.44,8.3,40.8,33.9,60.1,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.82,3.52,26.39,26.59,24.1,1.09,1.16,42.76,18.04,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.737538272514996,10.454420936515294,-1.937538272514999
2023-06-16 13:42:07.908,0,0,0,0,14.53,4.44,8.3,40.8,33.9,60.1,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.76,3.45,26.39,26.59,24.1,1.09,1.16,42.76,17.77,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.58630504968767,10.454420936515294,-1.7863050496876696
2023-06-16 13:42:08.203,0,0,0,0,14.56,4.45,8.3,40.8,33.9,60.1,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.76,3.45,26.39,26.58,24.1,1.09,1.16,42.72,17.6,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,42.677090608877734,10.381962614331702,-1.8770906088777366
2023-06-16 13:42:08.501,0,0,0,0,14.56,4.43,8.1,40.8,33.9,60.3,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.68,3.38,26.38,26.59,24.1,1.09,1.16,42.72,17.6,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,42.677090608877734,10.327001120941906,-1.8770906088777366
2023-06-16 13:42:08.702,0,0,0,0,14.56,4.44,8.1,40.8,33.9,60.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.6,3.38,26.38,26.59,24.1,1.09,1.16,42.72,17.42,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,42.677090608877734,10.254420936515293,-1.8770906088777366
2023-06-16 13:42:09.001,0,0,0,0,14.53,4.41,8.1,40.8,33.9,60.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.6,3.29,26.39,26.57,24.1,1.09,1.16,42.78,17.38,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,42.58630504968767,10.47252903331148,-1.7863050496876696
2023-06-16 13:42:09.304,0,0,0,0,14.53,4.42,8.1,40.8,33.9,60.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.53,3.22,26.39,26.57,24.1,1.09,1.16,42.76,17.38,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2997036560370248,42.58630504968767,10.399703656037024,-1.7863050496876696
2023-06-16 13:42:09.503,0,0,0,0,14.51,4.41,8.1,40.8,33.9,60.3,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.53,3.22,26.38,26.58,24.1,1.09,1.16,42.76,17.58,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,42.52570509072274,10.47252903331148,-1.725705090722741
2023-06-16 13:42:09.801,0,0,0,0,14.53,4.41,8.1,40.8,33.9,60.3,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.14,26.38,26.58,24.1,1.09,1.16,42.71,17.24,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,42.58630504968767,10.47252903331148,-1.7863050496876696
2023-06-16 13:42:10.102,0,0,0,0,14.51,4.38,8.0,40.8,34.0,60.3,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.14,26.38,26.57,24.1,1.09,1.16,42.69,17.24,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.52570509072274,10.591747180164248,-1.725705090722741
2023-06-16 13:42:10.302,0,0,0,0,14.56,4.38,8.0,40.8,34.0,60.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.39,3.07,26.39,26.57,24.1,1.09,1.16,42.69,17.13,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.677090608877734,10.591747180164248,-1.8770906088777366
2023-06-16 13:42:10.602,0,0,0,0,14.51,4.38,8.0,40.8,34.0,60.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.39,3.07,26.39,26.58,24.1,1.09,1.16,42.74,17.35,56.07,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,42.52570509072274,10.591747180164248,-1.725705090722741
2023-06-16 13:42:10.902,0,0,0,0,14.51,4.37,8.0,40.8,34.0,60.3,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.31,3.0,26.39,26.58,24.1,1.09,1.16,42.76,17.26,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,42.52570509072274,10.665068903913891,-1.725705090722741
2023-06-16 13:42:11.102,0,0,0,0,14.48,4.36,7.8,40.8,34.0,60.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.31,3.0,26.39,26.57,24.1,1.09,1.16,42.76,17.26,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,42.43469041069477,10.538515974622886,-1.6346904106947733
2023-06-16 13:42:11.403,0,0,0,0,14.51,4.34,7.8,40.8,34.0,60.4,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.25,2.92,26.39,26.57,24.1,1.09,1.16,42.72,17.34,56.19,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.52570509072274,10.685788202570041,-1.725705090722741
2023-06-16 13:42:11.602,0,0,0,0,14.51,4.34,7.8,40.8,34.0,60.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.25,2.92,26.39,26.58,24.1,1.09,1.16,42.72,17.54,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.52570509072274,10.685788202570041,-1.725705090722741
2023-06-16 13:42:11.903,0,0,0,0,14.51,4.34,7.8,40.8,34.0,60.4,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.17,2.86,26.4,26.58,24.1,1.09,1.16,42.72,17.54,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.52570509072274,10.685788202570041,-1.725705090722741
2023-06-16 13:42:12.202,0,0,0,0,14.51,4.34,7.6,40.8,34.0,60.5,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.1,2.86,26.4,26.59,24.1,1.09,1.16,42.71,17.59,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.52570509072274,10.48578820257004,-1.725705090722741
2023-06-16 13:42:12.402,0,0,0,0,14.46,4.34,7.6,40.8,34.0,60.5,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.1,2.77,26.39,26.58,24.1,1.09,1.16,42.72,17.67,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,42.373937250590245,10.48578820257004,-1.573937250590248
2023-06-16 13:42:12.703,0,0,0,0,14.48,4.32,7.6,40.8,34.0,60.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.02,2.77,26.39,26.58,24.1,1.09,1.16,42.72,17.67,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,42.43469041069477,10.63356798826195,-1.6346904106947733
2023-06-16 13:42:12.902,0,0,0,0,14.46,4.33,7.6,40.8,34.0,60.5,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.02,2.71,26.39,26.58,24.1,1.09,1.16,42.71,17.76,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,42.373937250590245,10.559614390858007,-1.573937250590248
2023-06-16 13:42:13.201,0,0,0,0,14.46,4.33,7.4,40.7,34.0,60.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.95,2.71,26.39,26.58,24.1,1.09,1.16,42.75,18.14,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,42.373937250590245,10.359614390858008,-1.6739372505902423
2023-06-16 13:42:13.401,0,0,0,0,14.51,4.32,7.4,40.7,34.0,60.6,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.95,2.62,26.39,26.58,24.1,1.09,1.16,42.75,18.14,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,42.52570509072274,10.43356798826195,-1.8257050907227352
2023-06-16 13:42:13.701,0,0,0,0,14.46,4.32,7.4,40.7,34.0,60.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.87,2.62,26.39,26.58,24.1,1.09,1.16,42.69,18.38,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,42.373937250590245,10.43356798826195,-1.6739372505902423
2023-06-16 13:42:14.001,0,0,0,0,14.51,4.3,7.3,40.7,34.0,60.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.87,2.55,26.39,26.58,24.1,1.09,1.16,42.71,18.38,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.52570509072274,10.481859509330082,-1.8257050907227352
2023-06-16 13:42:14.202,0,0,0,0,14.48,4.3,7.3,40.7,34.0,60.6,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,2.47,26.39,26.58,24.1,1.09,1.16,42.71,18.62,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.43469041069477,10.481859509330082,-1.7346904106947676
2023-06-16 13:42:14.502,0,0,0,0,14.46,4.3,7.3,40.7,34.0,60.7,3800,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,2.47,26.4,26.57,24.1,1.09,1.16,42.71,18.65,56.16,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,42.373937250590245,10.481859509330082,-1.6739372505902423
2023-06-16 13:42:14.702,0,0,0,0,14.46,4.29,7.3,40.7,34.0,60.7,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.73,2.41,26.4,26.57,24.1,1.09,1.16,42.71,18.65,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,42.373937250590245,10.556198490966995,-1.6739372505902423
2023-06-16 13:42:15.002,0,0,0,0,14.44,4.29,7.3,40.7,34.0,60.7,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.73,2.41,26.39,26.57,24.1,1.09,1.16,42.71,19.01,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,42.31312255445761,10.556198490966995,-1.613122554457604
2023-06-16 13:42:15.302,0,0,0,0,14.46,4.28,7.3,40.7,34.0,60.7,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.66,2.33,26.39,26.57,24.1,1.09,1.16,42.74,19.14,56.11,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.373937250590245,10.630666997725474,-1.6739372505902423
2023-06-16 13:42:15.501,0,0,0,0,14.44,4.28,7.1,40.7,34.0,60.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.66,2.33,26.37,26.57,24.1,1.09,1.16,42.74,19.14,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.31312255445761,10.430666997725472,-1.613122554457604
2023-06-16 13:42:15.802,0,0,0,0,14.48,4.26,7.1,40.7,34.0,60.8,3800,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.59,2.25,26.39,26.57,24.1,1.09,1.16,42.74,19.08,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.43469041069477,10.57999474068564,-1.7346904106947676
2023-06-16 13:42:16.102,0,0,0,0,14.48,4.28,7.1,40.7,34.0,60.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.59,2.25,26.39,26.57,24.1,1.09,1.16,42.72,19.22,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.43469041069477,10.430666997725472,-1.7346904106947676
2023-06-16 13:42:16.302,0,0,0,0,14.46,4.28,7.1,40.7,34.0,60.8,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.51,2.18,26.39,26.57,24.1,1.09,1.16,42.68,19.22,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.373937250590245,10.430666997725472,-1.6739372505902423
2023-06-16 13:42:16.602,0,0,0,0,14.46,4.26,6.9,40.6,34.0,60.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.51,2.18,26.39,26.56,24.1,1.09,1.17,42.68,19.34,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,42.373937250590245,10.37999474068564,-1.7739372505902438
2023-06-16 13:42:16.901,0,0,0,0,14.44,4.28,6.9,40.6,34.0,60.9,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.44,2.12,26.4,26.56,24.1,1.09,1.17,42.7,18.94,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,42.31312255445761,10.230666997725473,-1.7131225544576054
2023-06-16 13:42:17.103,0,0,0,0,14.44,4.24,6.9,40.6,34.0,60.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.36,2.12,26.4,26.58,24.1,1.09,1.16,42.78,18.94,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.31312255445761,10.529847081719959,-1.7131225544576054
2023-06-16 13:42:17.401,0,0,0,0,14.46,4.24,6.9,40.6,34.0,60.9,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.36,2.05,26.4,26.57,24.1,1.09,1.16,42.78,18.7,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.373937250590245,10.529847081719959,-1.7739372505902438
2023-06-16 13:42:17.702,0,0,0,0,14.46,4.25,6.7,40.6,34.0,61.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,2.05,26.4,26.57,24.1,1.09,1.16,42.75,18.81,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,42.373937250590245,10.254855062748458,-1.7739372505902438
2023-06-16 13:42:17.903,0,0,0,0,14.41,4.24,6.7,40.6,34.0,61.0,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.3,1.98,26.39,26.55,24.1,1.09,1.16,42.7,18.81,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.6298470817199586,42.22178480874692,10.329847081719958,-1.6217848087469164
2023-06-16 13:42:18.202,0,0,0,0,14.41,4.21,6.7,40.6,34.0,61.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.22,1.98,26.39,26.55,24.1,1.09,1.16,42.7,18.4,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,42.22178480874692,10.55561885731522,-1.6217848087469164
2023-06-16 13:42:18.503,0,0,0,0,14.41,4.21,6.7,40.6,34.0,61.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.22,1.9,26.39,26.57,24.1,1.09,1.16,42.71,18.12,56.24,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,42.22178480874692,10.55561885731522,-1.6217848087469164
2023-06-16 13:42:18.701,0,0,0,0,14.41,4.22,6.5,40.6,34.0,61.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,1.9,26.39,26.57,24.1,1.09,1.16,42.75,18.12,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,42.22178480874692,10.280228421622724,-1.6217848087469164
2023-06-16 13:42:19.002,0,0,0,0,14.36,4.21,6.5,40.6,34.0,61.0,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,1.83,26.4,26.56,24.1,1.09,1.16,42.75,18.04,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,42.06924546351189,10.355618857315221,-1.4692454635118892
2023-06-16 13:42:19.202,0,0,0,0,14.41,4.21,6.5,40.6,34.0,61.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.07,1.83,26.4,26.56,24.1,1.09,1.16,42.76,17.62,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,42.22178480874692,10.355618857315221,-1.6217848087469164
2023-06-16 13:42:19.503,0,0,0,0,14.39,4.2,6.5,40.6,34.0,61.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.07,1.77,26.39,26.56,24.1,1.09,1.16,42.74,17.62,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.16081562869795,10.431143219504577,-1.560815628697945
2023-06-16 13:42:19.802,0,0,0,0,14.39,4.19,6.5,40.6,34.0,61.1,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.01,1.77,26.39,26.56,24.1,1.09,1.16,42.74,17.46,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,42.16081562869795,10.506802074864993,-1.560815628697945
2023-06-16 13:42:20.001,0,0,0,0,14.36,4.17,6.5,40.6,34.0,61.1,3850,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.01,1.68,26.4,26.57,24.1,1.09,1.16,42.72,17.37,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.06924546351189,10.65852555072206,-1.4692454635118892
2023-06-16 13:42:20.303,0,0,0,0,14.36,4.2,6.4,40.6,34.0,61.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.94,1.62,26.4,26.57,24.1,1.09,1.16,42.72,17.37,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.06924546351189,10.331143219504577,-1.4692454635118892
2023-06-16 13:42:20.502,0,0,0,0,14.41,4.2,6.4,40.6,34.0,61.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.94,1.62,26.4,26.56,24.1,1.09,1.16,42.72,17.44,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,42.22178480874692,10.331143219504577,-1.6217848087469164
2023-06-16 13:42:20.801,0,0,0,0,14.39,4.19,6.4,40.6,34.0,61.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,1.55,26.4,26.56,24.1,1.09,1.16,42.68,17.63,56.15,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,42.16081562869795,10.406802074864993,-1.560815628697945
2023-06-16 13:42:21.001,0,0,0,0,14.39,4.17,6.4,40.6,34.0,61.2,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.88,1.55,26.39,26.56,24.1,1.09,1.16,42.68,17.63,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.16081562869795,10.558525550722061,-1.560815628697945
2023-06-16 13:42:21.302,0,0,0,0,14.36,4.17,6.2,40.6,34.1,61.3,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.79,1.49,26.39,26.56,24.1,1.09,1.16,42.77,17.64,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,42.06924546351189,10.35852555072206,-1.4692454635118892
2023-06-16 13:42:21.502,0,0,0,0,14.39,4.16,6.2,40.6,34.1,61.3,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.79,1.49,26.4,26.57,24.1,1.09,1.16,42.76,17.64,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.16081562869795,10.434591323596191,-1.560815628697945
2023-06-16 13:42:21.801,0,0,0,0,14.36,4.16,6.2,40.6,34.1,61.3,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,1.4,26.4,26.57,24.1,1.09,1.16,42.76,17.59,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.06924546351189,10.434591323596191,-1.4692454635118892
2023-06-16 13:42:22.001,0,0,0,0,14.36,4.16,6.2,40.6,34.1,61.3,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.74,1.4,26.39,26.55,24.1,1.09,1.16,42.68,17.39,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.06924546351189,10.434591323596191,-1.4692454635118892
2023-06-16 13:42:22.303,0,0,0,0,14.36,4.16,6.1,40.6,34.1,61.4,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,1.34,26.39,26.55,24.1,1.09,1.16,42.71,17.39,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.06924546351189,10.334591323596191,-1.4692454635118892
2023-06-16 13:42:22.602,0,0,0,0,14.36,4.16,6.1,40.6,34.1,61.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,1.34,26.39,26.55,24.1,1.09,1.16,42.71,16.95,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,42.06924546351189,10.334591323596191,-1.4692454635118892
2023-06-16 13:42:22.801,0,0,0,0,14.34,4.13,6.1,40.6,34.1,61.4,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.59,1.26,26.41,26.55,24.1,1.09,1.16,42.69,16.88,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,42.00812087266462,10.563611777801702,-1.4081208726646182
2023-06-16 13:42:23.103,0,0,0,0,14.34,4.15,5.9,40.6,34.1,61.4,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.59,1.26,26.41,26.56,24.1,1.09,1.16,42.71,16.88,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,42.00812087266462,10.210793894466486,-1.4081208726646182
2023-06-16 13:42:23.403,0,0,0,0,14.39,4.13,5.9,40.6,34.1,61.4,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,1.19,26.39,26.56,24.1,1.09,1.16,42.71,16.71,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,42.16081562869795,10.363611777801703,-1.560815628697945
2023-06-16 13:42:23.601,0,0,0,0,14.36,4.12,5.9,40.6,34.1,61.5,3850,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,1.19,26.39,26.56,24.1,1.09,1.16,42.73,16.44,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,42.06924546351189,10.440228273991602,-1.4692454635118892
2023-06-16 13:42:23.903,0,0,0,0,14.36,4.11,5.9,40.6,34.1,61.5,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.44,1.13,26.4,26.56,24.1,1.09,1.16,42.7,16.44,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,42.06924546351189,10.516983935700717,-1.4692454635118892
2023-06-16 13:42:24.202,0,0,0,0,14.34,4.12,5.9,40.6,34.1,61.5,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.44,1.13,26.4,26.55,24.1,1.09,1.16,42.7,16.83,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,42.00812087266462,10.440228273991602,-1.4081208726646182
2023-06-16 13:42:24.404,0,0,0,0,14.34,4.11,5.9,40.6,34.1,61.5,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.38,1.07,26.39,26.56,24.1,1.09,1.16,42.67,16.63,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,42.00812087266462,10.516983935700717,-1.4081208726646182
2023-06-16 13:42:24.603,0,0,0,0,14.36,4.09,5.7,40.5,34.1,61.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,1.07,26.39,26.56,24.1,1.09,1.16,42.76,16.63,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.06924546351189,10.470915167577356,-1.5692454635118906
2023-06-16 13:42:24.902,0,0,0,0,14.34,4.09,5.7,40.5,34.1,61.6,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.31,1.01,26.4,26.55,24.1,1.09,1.16,42.76,16.44,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.00812087266462,10.470915167577356,-1.5081208726646196
2023-06-16 13:42:25.102,0,0,0,0,14.32,4.09,5.7,40.5,34.1,61.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.24,1.01,26.4,26.55,24.1,1.09,1.16,42.71,16.61,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.946933855964744,10.470915167577356,-1.446933855964744
2023-06-16 13:42:25.402,0,0,0,0,14.36,4.09,5.7,40.5,34.1,61.6,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.24,0.91,26.41,26.55,24.1,1.09,1.16,42.71,16.61,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.06924546351189,10.470915167577356,-1.5692454635118906
2023-06-16 13:42:25.603,0,0,0,0,14.32,4.09,5.6,40.5,34.1,61.6,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.17,0.91,26.41,26.55,24.1,1.09,1.16,42.74,16.49,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.946933855964744,10.370915167577357,-1.446933855964744
2023-06-16 13:42:25.903,0,0,0,0,14.32,4.09,5.6,40.5,34.1,61.6,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.17,0.87,26.42,26.54,24.1,1.09,1.16,42.69,16.49,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,41.946933855964744,10.370915167577357,-1.446933855964744
2023-06-16 13:42:26.202,0,0,0,0,14.32,4.08,5.6,40.5,34.1,61.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.87,26.42,26.54,24.1,1.09,1.16,42.69,16.64,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.946933855964744,10.448091953989353,-1.446933855964744
2023-06-16 13:42:26.402,0,0,0,0,14.29,4.08,5.6,40.5,34.1,61.6,3850,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.79,26.39,26.55,24.1,1.09,1.16,42.67,17.2,56.22,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,41.85503595346586,10.448091953989353,-1.3550359534658583
2023-06-16 13:42:26.702,0,0,0,0,14.36,4.09,5.4,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.04,0.79,26.39,26.55,24.1,1.09,1.16,42.71,17.33,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,42.06924546351189,10.170915167577357,-1.5692454635118906
2023-06-16 13:42:26.902,0,0,0,0,14.32,4.07,5.4,40.5,34.1,61.8,3850,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.04,0.72,26.4,26.56,24.1,1.09,1.16,42.71,17.33,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,41.946933855964744,10.325410338485847,-1.446933855964744
2023-06-16 13:42:27.203,0,0,0,0,14.32,4.05,5.4,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.98,0.72,26.4,26.56,24.1,1.09,1.16,42.72,17.77,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.946933855964744,10.480474380349301,-1.446933855964744
2023-06-16 13:42:27.403,0,0,0,0,14.34,4.08,5.4,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.98,0.65,26.4,26.55,24.1,1.09,1.16,42.68,17.77,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,42.00812087266462,10.248091953989354,-1.5081208726646196
2023-06-16 13:42:27.703,0,0,0,0,14.32,4.07,5.3,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.91,0.65,26.4,26.55,24.1,1.09,1.16,42.68,18.07,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.925410338485847,41.946933855964744,10.225410338485847,-1.446933855964744
2023-06-16 13:42:27.901,0,0,0,0,14.27,4.05,5.3,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.91,0.59,26.4,26.54,24.1,1.09,1.16,42.71,18.22,56.08,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.79369221322685,10.380474380349302,-1.2936922132268478
2023-06-16 13:42:28.201,0,0,0,0,14.32,4.05,5.3,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.59,26.4,26.54,24.1,1.09,1.16,42.74,18.22,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.946933855964744,10.380474380349302,-1.446933855964744
2023-06-16 13:42:28.401,0,0,0,0,14.32,4.05,5.3,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.51,26.4,26.55,24.1,1.09,1.16,42.74,17.85,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.946933855964744,10.380474380349302,-1.446933855964744
2023-06-16 13:42:28.701,0,0,0,0,14.32,4.04,5.3,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.77,0.51,26.4,26.55,24.1,1.09,1.16,42.75,17.62,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.946933855964744,10.458221287707989,-1.446933855964744
2023-06-16 13:42:29.003,0,0,0,0,14.32,4.04,5.3,40.5,34.1,61.8,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.77,0.46,26.4,26.56,24.1,1.09,1.16,42.75,17.62,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.946933855964744,10.458221287707989,-1.446933855964744
2023-06-16 13:42:29.201,0,0,0,0,14.32,4.04,5.1,40.4,34.1,62.0,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.72,0.39,26.4,26.56,24.1,1.09,1.16,42.72,17.35,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.946933855964744,10.258221287707988,-1.5469338559647454
2023-06-16 13:42:29.502,0,0,0,0,14.32,4.05,5.1,40.4,34.1,62.0,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.72,0.39,26.4,26.56,24.1,1.09,1.16,42.68,17.5,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,41.946933855964744,10.1804743803493,-1.5469338559647454
2023-06-16 13:42:29.802,0,0,0,0,14.32,4.04,5.1,40.4,34.1,62.0,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.31,26.4,26.56,24.1,1.09,1.16,42.68,17.5,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,41.946933855964744,10.258221287707988,-1.5469338559647454
2023-06-16 13:42:30.003,0,0,0,0,14.29,4.01,5.1,40.4,34.1,62.0,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.65,0.31,26.4,26.55,24.1,1.09,1.16,42.69,17.69,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.85503595346586,10.492329146546615,-1.4550359534658597
2023-06-16 13:42:30.301,0,0,0,0,14.32,4.01,4.9,40.5,34.1,62.1,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.59,0.24,26.41,26.55,24.1,1.09,1.16,42.68,17.63,56.23,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.946933855964744,10.292329146546615,-1.446933855964744
2023-06-16 13:42:30.601,0,0,0,0,14.32,4.01,4.9,40.5,34.1,62.1,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.59,0.24,26.41,26.55,24.1,1.09,1.16,42.68,17.63,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.946933855964744,10.292329146546615,-1.446933855964744
2023-06-16 13:42:30.803,0,0,0,0,14.32,3.99,4.9,40.5,34.1,62.1,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,0.17,26.41,26.55,24.1,1.09,1.16,42.71,17.2,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,41.946933855964744,10.44913008053336,-1.446933855964744
2023-06-16 13:42:31.103,0,0,0,0,14.32,4.01,4.8,40.4,34.1,62.1,3900,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.51,0.17,26.41,26.55,24.1,1.09,1.16,42.72,17.23,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,41.946933855964744,10.192329146546616,-1.5469338559647454
2023-06-16 13:42:31.402,0,0,0,0,14.32,4.0,4.8,40.4,34.1,62.1,3900,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,0.1,26.41,26.55,24.1,1.09,1.16,42.72,17.23,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,41.946933855964744,10.270656279396338,-1.5469338559647454
2023-06-16 13:42:31.704,0,0,0,0,14.34,3.97,4.8,40.4,34.1,62.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.45,0.1,26.41,26.56,24.1,1.09,1.16,42.69,16.97,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.706520307448784,42.00812087266462,10.506520307448785,-1.608120872664621
2023-06-16 13:42:31.901,0,0,0,0,14.34,3.99,4.8,40.4,34.1,62.1,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.39,0.05,26.4,26.55,24.1,1.09,1.16,42.72,16.84,56.14,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,42.00812087266462,10.34913008053336,-1.608120872664621
2023-06-16 13:42:32.201,0,0,0,0,14.32,3.99,4.6,40.4,34.1,62.1,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,0.05,26.4,26.55,24.1,1.09,1.16,42.72,16.84,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,41.946933855964744,10.149130080533359,-1.5469338559647454
2023-06-16 13:42:32.401,0,0,0,0,14.34,3.99,4.6,40.4,34.1,62.1,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.32,-0.04,26.4,26.55,24.1,1.09,1.16,42.72,16.84,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,42.00812087266462,10.149130080533359,-1.608120872664621
2023-06-16 13:42:32.702,0,0,0,0,14.32,3.98,4.6,40.4,34.1,62.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.26,-0.04,26.4,26.55,24.1,1.09,1.16,42.7,16.84,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,41.946933855964744,10.227751203754769,-1.5469338559647454
2023-06-16 13:42:33.001,0,0,0,0,14.27,3.97,4.6,40.4,34.1,62.3,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.26,-0.09,26.4,26.57,24.1,1.09,1.16,42.7,16.7,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.706520307448784,41.79369221322685,10.306520307448784,-1.3936922132268492
2023-06-16 13:42:33.202,0,0,0,0,14.32,3.98,4.6,40.4,34.1,62.3,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.2,-0.09,26.4,26.57,24.1,1.09,1.16,42.72,16.98,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,41.946933855964744,10.227751203754769,-1.5469338559647454
2023-06-16 13:42:33.501,0,0,0,0,14.27,3.97,4.6,40.4,34.1,62.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.2,-0.15,26.4,26.55,24.1,1.09,1.16,42.69,16.98,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.706520307448784,41.79369221322685,10.306520307448784,-1.3936922132268492
2023-06-16 13:42:33.801,0,0,0,0,14.27,3.98,4.4,40.3,34.1,62.3,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-0.2,26.4,26.55,24.1,1.09,1.16,42.69,16.95,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,41.79369221322685,10.02775120375477,-1.4936922132268506
2023-06-16 13:42:34.004,0,0,0,0,14.27,3.96,4.4,40.3,34.1,62.3,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-0.2,26.41,26.56,24.1,1.09,1.16,42.71,17.18,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.79369221322685,10.185438054638917,-1.4936922132268506
2023-06-16 13:42:34.302,0,0,0,0,14.27,3.96,4.4,40.3,34.1,62.3,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-0.28,26.41,26.56,24.1,1.09,1.16,42.69,17.18,56.04,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.79369221322685,10.185438054638917,-1.4936922132268506
2023-06-16 13:42:34.601,0,0,0,0,14.27,3.92,4.3,40.3,34.1,62.4,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-0.28,26.41,26.55,24.1,1.09,1.16,42.69,17.58,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.79369221322685,10.402608903571366,-1.4936922132268506
2023-06-16 13:42:34.803,0,0,0,0,14.29,3.96,4.3,40.3,34.1,62.4,3900,0,22.5,39.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-0.34,26.41,26.55,24.1,1.09,1.16,42.67,17.39,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,41.85503595346586,10.085438054638917,-1.555035953465861
2023-06-16 13:42:35.102,0,0,0,0,14.29,3.93,4.3,40.3,34.1,62.4,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-0.34,26.42,26.56,24.1,1.09,1.16,42.68,17.39,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.85503595346586,10.323089857888295,-1.555035953465861
2023-06-16 13:42:35.302,0,0,0,0,14.27,3.92,4.3,40.3,34.1,62.4,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.06,-0.4,26.42,26.56,24.1,1.09,1.16,42.68,17.72,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.79369221322685,10.402608903571366,-1.4936922132268506
2023-06-16 13:42:35.602,0,0,0,0,14.24,3.92,4.1,40.3,34.1,62.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.06,-0.4,26.42,26.56,24.1,1.09,1.16,42.7,17.81,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.701558515562624,10.202608903571365,-1.401558515562627
2023-06-16 13:42:35.802,0,0,0,0,14.2,3.93,4.1,40.3,34.1,62.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.14,-0.48,26.43,26.56,24.1,1.09,1.16,42.69,17.81,56.21,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.57849235421048,10.123089857888294,-1.278492354210485
2023-06-16 13:42:36.102,0,0,0,0,14.27,3.94,4.1,40.3,34.1,62.5,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.14,-0.48,26.43,26.55,24.1,1.09,1.16,42.69,17.55,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,41.79369221322685,10.04372215504569,-1.4936922132268506
2023-06-16 13:42:36.402,0,0,0,0,14.29,3.93,4.1,40.3,34.1,62.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-0.53,26.41,26.55,24.1,1.09,1.16,42.68,17.61,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.85503595346586,10.123089857888294,-1.555035953465861
2023-06-16 13:42:36.604,0,0,0,0,14.27,3.93,4.0,40.3,34.1,62.5,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-0.53,26.41,26.55,24.1,1.09,1.16,42.68,17.61,56.03,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.79369221322685,10.023089857888294,-1.4936922132268506
2023-06-16 13:42:36.902,0,0,0,0,14.27,3.93,4.0,40.3,34.1,62.5,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-0.59,26.43,26.55,24.1,1.09,1.16,42.68,17.34,56.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.023089857888294,41.79369221322685,10.023089857888294,-1.4936922132268506
2023-06-16 13:42:37.102,0,0,0,0,14.24,3.91,4.0,40.3,34.1,62.6,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-0.59,26.43,26.56,24.1,1.09,1.16,42.69,17.34,56.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,41.701558515562624,10.182279978973554,-1.401558515562627
2023-06-16 13:42:37.403,0,0,0,0,14.24,3.92,4.0,40.3,34.1,62.6,3900,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.32,-0.66,26.43,26.56,24.1,1.09,1.16,42.64,17.34,56.02,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,41.701558515562624,10.102608903571365,-1.401558515562627
2023-06-16 13:42:37.701,0,0,0,0,14.24,3.89,4.0,40.3,34.1,62.6,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.32,-0.66,26.43,26.54,24.1,1.09,1.16,42.64,17.12,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,41.701558515562624,10.342080991047737,-1.401558515562627
2023-06-16 13:42:37.902,0,0,0,0,14.17,3.9,4.0,40.3,34.1,62.6,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-0.73,26.42,26.55,24.1,1.09,1.16,42.69,16.97,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,41.486026138020804,10.26210377588319,-1.1860261380208073
2023-06-16 13:42:38.202,0,0,0,0,14.24,3.91,3.8,40.3,34.1,62.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-0.73,26.42,26.55,24.1,1.09,1.16,42.71,16.97,56.06,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.182279978973554,41.701558515562624,9.982279978973555,-1.401558515562627
2023-06-16 13:42:38.401,0,0,0,0,14.2,3.9,3.8,40.3,34.1,62.7,3900,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-0.79,26.41,26.56,24.1,1.09,1.15,42.71,16.64,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,41.57849235421048,10.062103775883191,-1.278492354210485
2023-06-16 13:42:38.701,0,0,0,0,14.24,3.9,3.8,40.3,34.1,62.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-0.79,26.41,26.56,24.1,1.09,1.15,42.67,16.88,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,41.701558515562624,10.062103775883191,-1.401558515562627
2023-06-16 13:42:39.003,0,0,0,0,14.27,3.88,3.8,40.3,34.1,62.7,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-0.86,26.41,26.55,24.1,1.09,1.16,42.62,16.88,56.05,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,41.79369221322685,10.222212326221769,-1.4936922132268506
2023-06-16 13:42:39.303,0,0,0,0,14.2,3.89,3.6,40.2,34.2,62.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.58,-0.92,26.41,26.55,24.1,1.09,1.16,42.62,17.07,56.24,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.342080991047737,41.57849235421048,9.942080991047737,-1.3784923542104792
2023-06-16 13:42:39.602,0,0,0,0,14.17,3.88,3.6,40.2,34.2,62.8,3950,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.58,-0.92,26.42,26.55,24.1,1.09,1.16,42.74,16.97,56.24,0.0,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.422212326221768,41.486026138020804,10.022212326221767,-1.2860261380208016
2023-06-16 13:42:39.803,0,0,0,0,14.17,3.88,3.6,40.2,34.2,62.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-0.97,26.42,26.55,24.1,1.09,1.16,42.71,17.03,56.24,28.07,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.422212326221768,41.486026138020804,10.022212326221767,-1.2860261380208016
2023-06-16 13:42:40.103,0,0,0,0,14.2,3.86,3.5,40.2,34.1,62.8,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-0.97,26.42,26.56,24.1,1.09,1.16,42.71,17.03,56.06,28.07,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.582940188945656,41.57849235421048,10.082940188945656,-1.3784923542104792
2023-06-16 13:42:40.303,0,0,0,0,14.17,3.86,3.5,40.2,34.1,62.8,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.05,26.43,26.56,24.1,1.09,1.16,42.71,16.71,56.06,118.52,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.582940188945656,41.486026138020804,10.082940188945656,-1.2860261380208016
2023-06-16 13:42:40.601,0,0,0,0,14.17,3.84,3.5,40.2,34.1,62.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.05,26.43,26.56,24.1,1.09,1.16,42.68,16.71,56.06,165.63,0.0,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.744293080109685,41.486026138020804,10.244293080109685,-1.2860261380208016
2023-06-16 13:42:40.803,0,0,0,0,14.17,3.88,3.5,40.2,34.1,62.8,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.11,26.42,26.56,24.1,1.09,1.16,42.68,15.93,56.06,231.41,143.35,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.422212326221768,41.486026138020804,9.922212326221768,-1.2860261380208016
2023-06-16 13:42:41.102,0,0,0,0,14.17,3.86,3.3,40.2,34.2,62.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.11,26.42,26.56,24.1,1.09,1.16,42.71,16.22,56.06,234.39,431.16,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.582940188945656,41.486026138020804,9.882940188945657,-1.2860261380208016
2023-06-16 13:42:41.302,0,0,0,0,14.17,3.84,3.3,40.2,34.2,62.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-1.17,26.42,26.56,24.1,1.09,1.16,42.69,16.22,56.06,233.58,718.71,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.744293080109685,41.486026138020804,10.044293080109686,-1.2860261380208016
2023-06-16 13:42:41.601,0,0,0,0,14.17,3.85,3.3,40.1,34.2,63.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-1.17,26.42,26.56,24.1,1.09,1.16,42.69,16.43,56.12,232.76,1006.05,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.663538145483642,41.486026138020804,9.963538145483643,-1.386026138020803
