TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:42:41.802,0,0,0,0,14.24,3.83,3.3,40.1,34.2,63.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-1.24,26.42,26.56,24.1,1.09,1.16,42.62,16.58,56.12,231.51,1436.81,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.82520572036168,41.701558515562624,10.12520572036168,-1.6015585155626226
2023-06-16 13:42:42.102,0,0,0,0,14.17,3.82,3.3,40.1,34.2,63.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-1.24,26.42,26.55,24.1,1.09,1.16,42.69,16.58,56.12,231.49,1437.25,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.906276799088687,41.486026138020804,10.206276799088688,-1.386026138020803
2023-06-16 13:42:42.303,0,0,0,0,14.15,3.82,3.3,40.1,34.2,63.0,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-1.29,26.4,26.55,24.1,1.09,1.16,42.69,17.05,56.06,231.49,1437.07,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.906276799088687,41.4243023732443,10.206276799088688,-1.3243023732443007
2023-06-16 13:42:42.603,0,0,0,0,14.12,3.83,3.1,40.1,34.1,63.1,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-1.29,26.4,26.56,24.1,1.09,1.16,42.71,17.21,56.06,231.5,1437.94,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.82520572036168,41.33159690668157,9.92520572036168,-1.2315969066815668
2023-06-16 13:42:42.801,0,0,0,0,14.15,3.82,3.1,40.1,34.1,63.1,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-1.35,26.41,26.56,24.1,1.09,1.15,42.71,17.21,56.06,231.51,1438.73,1,51.724137931034484,0.0,51.724137931034484,-0.0,-6.906276799088687,41.4243023732443,10.006276799088687,-1.3243023732443007
2023-06-16 13:42:43.101,0,0,0,0,14.12,3.82,3.1,40.1,34.1,63.1,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-1.35,26.41,26.55,24.1,1.09,1.15,42.74,16.9,56.06,231.53,1438.49,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.906276799088687,41.33159690668157,10.006276799088687,-1.2315969066815668
2023-06-16 13:42:43.301,0,0,0,0,14.12,3.8,3.1,40.1,34.1,63.1,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-1.43,26.42,26.55,24.1,1.09,1.16,42.68,16.9,56.24,231.53,1439.27,1,51.724137931034484,0.0,51.724137931034484,-0.0,-7.068897230236473,41.33159690668157,10.168897230236473,-1.2315969066815668
2023-06-16 13:42:43.602,0,0,0,0,14.12,3.81,3.0,40.1,34.2,63.1,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-1.43,26.42,26.55,24.1,1.09,1.16,42.68,16.54,56.24,231.57,1438.09,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.987507054503453,41.33159690668157,9.987507054503453,-1.2315969066815668
2023-06-16 13:42:43.801,0,0,0,0,14.12,3.81,3.0,40.1,34.2,63.1,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-1.49,26.41,26.55,24.1,1.09,1.16,42.64,16.61,56.24,231.6,1437.89,1,51.724137931034484,0.0,51.724137931034484,0.0,-6.987507054503453,41.33159690668157,9.987507054503453,-1.2315969066815668
2023-06-16 13:42:44.102,0,0,0,0,14.12,3.8,3.0,40.1,34.2,63.1,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-1.49,26.41,26.58,24.1,1.09,1.16,42.71,16.61,56.06,231.62,1437.88,1,51.724137931034484,0.0,51.724137931034484,0.0,-7.068897230236473,41.33159690668157,10.068897230236473,-1.2315969066815668
2023-06-16 13:42:44.402,0,0,0,0,14.08,3.8,3.0,40.1,34.2,63.1,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-1.55,26.41,26.58,24.1,1.09,1.16,42.71,16.42,56.06,231.64,1437.55,1,51.73661503005974,0.0,51.73661503005974,0.0,-7.068897230236473,41.20776513455951,10.068897230236473,-1.1077651345595072
2023-06-16 13:42:44.802,0,0,0,0,14.15,3.8,2.8,40.1,34.2,63.2,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-1.6,26.41,26.56,24.1,1.09,1.16,42.71,16.24,56.07,231.63,1439.09,1,51.761445059676085,0.0,51.761445059676085,-0.0,-7.068897230236473,41.4243023732443,9.868897230236474,-1.3243023732443007
2023-06-16 13:42:45.202,0,0,0,0,14.12,3.78,2.8,40.1,34.2,63.2,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-1.6,26.42,26.56,24.1,1.09,1.16,42.67,16.07,56.07,231.65,1440.19,1,51.7857290076398,0.0,51.7857290076398,-0.0,-7.232160344590056,41.33159690668157,10.032160344590057,-1.2315969066815668
2023-06-16 13:42:45.601,0,0,0,0,14.12,3.79,2.7,40.1,34.2,63.2,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-1.66,26.42,26.56,24.1,1.09,1.16,42.71,15.84,56.24,231.64,1441.53,1,51.80946888458243,0.0,51.80946888458243,-0.0,-7.150448075389022,41.33159690668157,9.850448075389021,-1.2315969066815668
2023-06-16 13:42:46.002,0,0,0,0,14.05,3.79,2.7,40.1,34.2,63.2,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-1.74,26.41,26.55,24.1,1.09,1.16,42.71,15.77,56.24,231.62,1442.19,1,51.83283255238047,0.0,51.83283255238047,-0.0,-7.150448075389022,41.11472225515388,9.850448075389021,-1.0147222551538775
2023-06-16 13:42:46.402,0,0,0,0,14.1,3.78,2.7,40.1,34.2,63.3,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-1.79,26.42,26.55,24.1,1.09,1.16,42.67,15.85,56.06,231.59,1442.02,1,51.855959271128086,0.0,51.855959271128086,0.0,-7.232160344590056,41.26971315501612,9.932160344590056,-1.1697131550161188
2023-06-16 13:42:46.802,0,0,0,0,14.1,3.78,2.7,40.1,34.2,63.3,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-1.85,26.42,26.55,24.1,1.09,1.16,42.69,15.97,56.06,231.59,1448.09,1,51.87854062242975,0.0,51.87854062242975,-0.0,-7.232160344590056,41.26971315501612,9.932160344590056,-1.1697131550161188
2023-06-16 13:42:47.202,0,0,0,0,14.1,3.79,2.5,40.0,34.2,63.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-1.85,26.41,26.55,24.1,1.09,1.16,42.7,15.77,56.21,231.62,1458.78,1,51.89823207588425,0.0,51.89823207588425,-0.0,-7.150448075389022,41.26971315501612,9.650448075389022,-1.2697131550161203
2023-06-16 13:42:47.603,0,0,0,0,14.1,3.8,2.5,40.0,34.2,63.4,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-1.9,26.42,26.57,24.1,1.09,1.16,42.71,16.24,56.21,231.64,1467.05,1,51.913915915396124,0.0,51.913915915396124,-0.0,-7.068897230236473,41.26971315501612,9.568897230236473,-1.2697131550161203
2023-06-16 13:42:48.002,0,0,0,0,14.08,3.78,2.5,40.0,34.2,63.4,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-1.96,26.43,26.55,24.1,1.09,1.16,42.7,16.6,56.06,231.65,1466.84,1,51.927094332823664,0.0,51.927094332823664,0.0,-7.232160344590056,41.20776513455951,9.732160344590056,-1.2077651345595086
2023-06-16 13:42:48.401,0,0,0,0,14.12,3.79,2.4,40.0,34.2,63.5,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.01,26.42,26.55,24.1,1.09,1.16,42.68,16.74,56.06,231.64,1466.51,1,51.94035385932675,0.0,51.94035385932675,0.0,-7.150448075389022,41.33159690668157,9.550448075389022,-1.3315969066815683
2023-06-16 13:42:48.802,0,0,0,0,14.1,3.79,2.4,40.0,34.2,63.5,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.06,26.42,26.54,24.1,1.09,1.16,42.69,17.13,56.08,231.66,1466.79,1,51.95376330309381,0.0,51.95376330309381,-0.0,-7.150448075389022,41.26971315501612,9.550448075389022,-1.2697131550161203
2023-06-16 13:42:49.202,0,0,0,0,14.12,3.79,2.3,40.0,34.2,63.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.06,26.41,26.54,24.1,1.09,1.16,42.75,16.89,56.08,231.68,1467.57,1,51.96695348275413,0.0,51.96695348275413,-0.0,-7.150448075389022,41.33159690668157,9.450448075389023,-1.3315969066815683
2023-06-16 13:42:49.601,0,0,0,0,14.08,3.77,2.3,40.0,34.2,63.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.1,26.42,26.55,24.1,1.09,1.16,42.7,16.15,56.24,231.7,1467.97,1,51.97985787050476,0.0,51.97985787050476,-0.0,-7.31403479804959,41.20776513455951,9.614034798049591,-1.2077651345595086
2023-06-16 13:42:50.002,0,0,0,0,14.03,3.76,2.3,40.0,34.2,63.6,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.14,26.41,26.55,24.1,1.09,1.16,42.64,15.55,56.24,231.69,1467.65,1,51.9927351707243,0.0,51.9927351707243,0.0,-7.39607220161696,41.05261287222453,9.69607220161696,-1.052612872224529
2023-06-16 13:42:50.403,0,0,0,0,14.1,3.76,2.1,40.0,34.2,63.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.17,26.42,26.55,24.1,1.09,1.16,42.72,15.17,56.06,231.68,1467.16,1,52.00575727330199,0.0,52.00575727330199,0.0,-7.39607220161696,41.26971315501612,9.49607220161696,-1.2697131550161203
2023-06-16 13:42:50.802,0,0,0,0,14.1,3.76,2.1,40.0,34.2,63.6,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.2,26.42,26.55,24.1,1.09,1.16,42.74,15.23,56.06,231.68,1467.44,1,52.01884571127882,0.0,52.01884571127882,-0.0,-7.39607220161696,41.26971315501612,9.49607220161696,-1.2697131550161203
2023-06-16 13:42:51.203,0,0,0,0,14.08,3.78,2.0,40.0,34.2,63.6,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.2,26.41,26.53,24.1,1.09,1.16,42.72,15.43,56.24,231.68,1467.17,1,52.031921820590405,0.0,52.031921820590405,0.0,-7.232160344590056,41.20776513455951,9.232160344590056,-1.2077651345595086
2023-06-16 13:42:51.602,0,0,0,0,14.1,3.76,2.0,40.0,34.2,63.6,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.22,26.41,26.55,24.1,1.09,1.16,42.71,16.0,56.24,231.69,1467.23,1,52.045016898484135,0.0,52.045016898484135,-0.0,-7.39607220161696,41.26971315501612,9.39607220161696,-1.2697131550161203
2023-06-16 13:42:52.003,0,0,0,0,14.05,3.74,2.0,39.9,34.2,63.7,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.26,26.42,26.54,24.1,1.09,1.16,42.65,16.66,56.06,231.71,1467.56,1,52.05811693170299,0.0,52.05811693170299,-0.0,-7.560638951006069,41.11472225515388,9.56063895100607,-1.2147222551538803
2023-06-16 13:42:52.402,0,0,0,0,14.03,3.74,2.0,39.9,34.2,63.7,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.28,26.41,26.54,24.1,1.09,1.16,42.7,17.24,56.06,231.7,1467.5,1,52.07107725295295,0.0,52.07107725295295,0.0,-7.560638951006069,41.05261287222453,9.56063895100607,-1.1526128722245303
2023-06-16 13:42:52.802,0,0,0,0,14.0,3.72,1.8,39.9,34.1,63.8,3950,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.3,26.41,26.53,24.1,1.09,1.16,42.68,17.72,56.18,231.66,1466.89,1,52.084142573659314,0.0,52.084142573659314,0.0,-7.725866834507258,40.95932720515253,9.525866834507259,-1.0593272051525346
2023-06-16 13:42:53.202,0,0,0,0,14.1,3.72,1.8,39.9,34.1,63.8,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.3,26.41,26.55,24.1,1.09,1.16,42.7,18.04,56.18,231.63,1466.36,1,52.09742523367872,0.0,52.09742523367872,0.0,-7.725866834507258,41.26971315501612,9.525866834507259,-1.3697131550161217
2023-06-16 13:42:53.601,0,0,0,0,14.08,3.72,1.8,39.9,34.1,63.8,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.32,26.4,26.53,24.1,1.09,1.16,42.69,18.63,56.1,231.6,1465.85,1,52.11091215454091,0.0,52.11091215454091,0.0,-7.725866834507258,41.20776513455951,9.525866834507259,-1.30776513455951
2023-06-16 13:42:54.003,0,0,0,0,14.05,3.71,1.7,39.8,34.1,63.9,3950,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.33,26.41,26.54,24.1,1.09,1.16,42.7,19.05,56.1,231.59,1465.69,1,52.12462593427886,0.0,52.12462593427886,0.0,-7.808730677731717,41.11472225515388,9.508730677731716,-1.3147222551538817
2023-06-16 13:42:54.402,0,0,0,0,14.08,3.71,1.7,39.8,34.1,63.9,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.36,26.41,26.54,24.1,1.09,1.16,42.71,19.38,56.06,231.56,1464.5,1,52.13845373616447,0.0,52.13845373616447,0.0,-7.808730677731717,41.20776513455951,9.508730677731716,-1.4077651345595115
2023-06-16 13:42:54.801,0,0,0,0,14.05,3.68,1.6,39.8,34.2,64.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.38,26.41,26.53,24.1,1.09,1.16,42.72,19.2,56.06,231.53,1463.49,1,52.152730903234385,0.0,52.152730903234385,0.0,-8.058331442500787,41.11472225515388,9.658331442500787,-1.3147222551538817
2023-06-16 13:42:55.202,0,0,0,0,14.08,3.69,1.6,39.8,34.2,64.0,3950,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.38,26.41,26.53,24.1,1.09,1.16,42.72,18.5,56.24,231.52,1463.16,1,52.16739725898494,0.0,52.16739725898494,0.0,-7.974962171712377,41.20776513455951,9.574962171712377,-1.4077651345595115
2023-06-16 13:42:55.601,0,0,0,0,14.05,3.69,1.6,39.8,34.2,64.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.39,26.42,26.54,24.1,1.09,1.16,42.72,17.91,56.24,231.52,1463.37,1,52.182067258162405,0.0,52.182067258162405,-0.0,-7.974962171712377,41.11472225515388,9.574962171712377,-1.3147222551538817
2023-06-16 13:42:56.002,0,0,0,0,14.05,3.69,1.4,39.8,34.2,64.0,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.4,26.42,26.54,24.1,1.09,1.16,42.65,17.27,56.06,231.49,1463.12,1,52.196781294205095,0.0,52.196781294205095,0.0,-7.974962171712377,41.11472225515388,9.374962171712378,-1.3147222551538817
2023-06-16 13:42:56.402,0,0,0,0,14.05,3.7,1.4,39.8,34.2,64.0,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.42,26.43,26.54,24.1,1.09,1.16,42.68,17.17,56.06,231.5,1463.8,1,52.21146497081032,0.0,52.21146497081032,-0.0,-7.891762187813924,41.11472225515388,9.291762187813925,-1.3147222551538817
2023-06-16 13:42:56.802,0,0,0,0,14.05,3.68,1.4,39.8,34.2,64.0,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.42,26.43,26.53,24.1,1.09,1.16,42.72,17.14,56.25,231.54,1465.04,1,52.22582695753326,0.0,52.22582695753326,-0.0,-8.058331442500787,41.11472225515388,9.458331442500787,-1.3147222551538817
2023-06-16 13:42:57.202,0,0,0,0,14.03,3.69,1.3,39.8,34.2,64.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.42,26.44,26.54,24.1,1.09,1.16,42.67,17.49,56.25,231.59,1466.31,1,52.23966230312099,0.0,52.23966230312099,-0.0,-7.974962171712377,41.05261287222453,9.274962171712378,-1.2526128722245318
2023-06-16 13:42:57.602,0,0,0,0,14.0,3.67,1.3,39.8,34.2,64.1,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.43,26.42,26.53,24.1,1.09,1.16,42.67,17.79,56.06,231.59,1466.3,1,52.25314320669641,0.0,52.25314320669641,0.0,-8.141870819433223,40.95932720515253,9.441870819433223,-1.159327205152536
2023-06-16 13:42:58.002,0,0,0,0,14.05,3.67,1.3,39.8,34.2,64.1,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.44,26.43,26.53,24.1,1.09,1.16,42.7,17.88,56.06,231.6,1466.41,1,52.26659613344897,0.0,52.26659613344897,-0.0,-8.141870819433223,41.11472225515388,9.441870819433223,-1.3147222551538817
2023-06-16 13:42:58.402,0,0,0,0,14.03,3.66,1.2,39.7,34.1,64.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.46,26.42,26.53,24.1,1.09,1.16,42.72,18.0,56.06,231.6,1466.47,1,52.280052034962075,0.0,52.280052034962075,-0.0,-8.225581128006638,41.05261287222453,9.425581128006637,-1.352612872224526
2023-06-16 13:42:58.801,0,0,0,0,14.03,3.66,1.2,39.7,34.1,64.2,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.44,26.42,26.54,24.1,1.09,1.16,42.67,17.67,56.06,231.59,1466.44,1,52.29344653087368,0.0,52.29344653087368,0.0,-8.225581128006638,41.05261287222453,9.425581128006637,-1.352612872224526
2023-06-16 13:42:59.203,0,0,0,0,14.03,3.65,1.1,39.7,34.1,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.44,26.43,26.53,24.1,1.09,1.16,42.69,17.45,56.25,231.59,1466.65,1,52.306896602806944,0.0,52.306896602806944,-0.0,-8.3094632000263,41.05261287222453,9.4094632000263,-1.352612872224526
2023-06-16 13:42:59.603,0,0,0,0,14.03,3.67,1.1,39.7,34.1,64.3,4000,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.5,26.42,26.53,24.1,1.09,1.16,42.77,17.13,56.25,231.62,1466.97,1,52.320195434028996,0.0,52.320195434028996,-0.0,-8.141870819433223,41.05261287222453,9.241870819433222,-1.352612872224526
2023-06-16 13:43:00.003,0,0,0,0,14.0,3.66,1.1,39.7,34.1,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.48,26.42,26.53,24.1,1.09,1.16,42.72,16.42,56.06,231.64,1467.03,1,52.33341370069493,0.0,52.33341370069493,-0.0,-8.225581128006638,40.95932720515253,9.325581128006638,-1.2593272051525304
2023-06-16 13:43:00.402,0,0,0,0,14.03,3.63,1.0,39.7,34.1,64.3,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.5,26.42,26.53,24.1,1.09,1.16,42.66,16.3,56.06,231.65,1466.95,1,52.34659013779392,0.0,52.34659013779392,0.0,-8.477745993565236,41.05261287222453,9.477745993565236,-1.352612872224526
2023-06-16 13:43:00.803,0,0,0,0,14.0,3.64,1.0,39.6,34.1,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.5,26.42,26.53,24.1,1.09,1.16,42.68,16.3,56.24,231.65,1467.04,1,52.359815046994584,0.0,52.359815046994584,-0.0,-8.393517873672408,40.95932720515253,9.393517873672408,-1.3593272051525318
2023-06-16 13:43:01.203,0,0,0,0,13.98,3.63,1.0,39.6,34.1,64.3,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.5,26.43,26.52,24.1,1.09,1.16,42.74,16.89,56.24,231.66,1467.33,1,52.37296640970459,0.0,52.37296640970459,-0.0,-8.477745993565236,40.897055465519145,9.477745993565236,-1.2970554655191435
2023-06-16 13:43:01.601,0,0,0,0,13.98,3.63,1.0,39.6,34.1,64.3,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.5,26.42,26.53,24.1,1.09,1.16,42.7,17.76,56.06,231.66,1467.53,1,52.38596172336569,0.0,52.38596172336569,-0.0,-8.477745993565236,40.897055465519145,9.477745993565236,-1.2970554655191435
2023-06-16 13:43:02.004,0,0,0,0,14.0,3.62,0.8,39.6,34.1,64.4,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.51,26.43,26.52,24.1,1.09,1.16,42.67,17.74,56.06,231.66,1467.48,1,52.39903611617318,0.0,52.39903611617318,0.0,-8.562148410833629,40.95932720515253,9.36214841083363,-1.3593272051525318
2023-06-16 13:43:02.403,0,0,0,0,13.98,3.63,0.8,39.6,34.1,64.4,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.53,26.42,26.52,24.1,1.09,1.16,42.69,17.5,56.07,231.65,1467.29,1,52.41204882712117,0.0,52.41204882712117,0.0,-8.477745993565236,40.897055465519145,9.277745993565237,-1.2970554655191435
2023-06-16 13:43:02.802,0,0,0,0,14.0,3.62,0.8,39.6,34.1,64.5,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.52,26.42,26.53,24.1,1.09,1.16,42.64,17.53,56.07,231.66,1467.2,1,52.425117901804356,0.0,52.425117901804356,0.0,-8.562148410833629,40.95932720515253,9.36214841083363,-1.3593272051525318
2023-06-16 13:43:03.202,0,0,0,0,13.98,3.59,0.8,39.6,34.1,64.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.52,26.41,26.54,24.1,1.09,1.16,42.75,17.15,56.24,231.65,1466.92,1,52.43826805861703,0.0,52.43826805861703,0.0,-8.816410057249925,40.897055465519145,9.616410057249926,-1.2970554655191435
2023-06-16 13:43:03.604,0,0,0,0,14.0,3.59,0.8,39.6,34.1,64.5,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.53,26.43,26.53,24.1,1.09,1.15,42.77,17.09,56.24,231.65,1466.75,1,52.451557546780016,0.0,52.451557546780016,0.0,-8.816410057249925,40.95932720515253,9.616410057249926,-1.3593272051525318
2023-06-16 13:43:04.003,0,0,0,0,13.96,3.61,0.7,39.5,34.1,64.5,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.54,26.43,26.53,24.1,1.09,1.16,42.77,17.13,56.06,231.68,1467.2,1,52.46477969171753,0.0,52.46477969171753,-0.0,-8.646725983183444,40.834718502611565,9.346725983183443,-1.3347185026115653
2023-06-16 13:43:04.402,0,0,0,0,13.98,3.6,0.7,39.5,34.1,64.6,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.54,26.44,26.53,24.1,1.09,1.16,42.73,16.52,56.06,231.71,1467.56,1,52.47784812960854,0.0,52.47784812960854,-0.0,-8.731479574965931,40.897055465519145,9.43147957496593,-1.397055465519145
2023-06-16 13:43:04.802,0,0,0,0,13.98,3.59,0.6,39.5,34.1,64.6,4000,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.54,26.44,26.53,24.1,1.09,1.16,42.71,16.46,56.24,231.73,1467.92,1,52.49077134330026,0.0,52.49077134330026,-0.0,-8.816410057249925,40.897055465519145,9.416410057249925,-1.397055465519145
2023-06-16 13:43:05.202,0,0,0,0,13.98,3.59,0.6,39.5,34.1,64.6,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.54,26.42,26.53,24.1,1.09,1.16,42.84,16.12,56.24,231.76,1468.41,1,52.503569437313,0.0,52.503569437313,-0.0,-8.816410057249925,40.897055465519145,9.416410057249925,-1.397055465519145
2023-06-16 13:43:05.602,0,0,0,0,13.98,3.56,0.6,39.5,34.1,64.6,4000,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.55,26.43,26.51,24.1,1.09,1.16,42.78,15.96,56.05,231.77,1468.24,1,52.51621931631796,0.0,52.51621931631796,0.0,-9.07227166003861,40.897055465519145,9.672271660038609,-1.397055465519145
2023-06-16 13:43:06.002,0,0,0,0,13.98,3.57,0.6,39.5,34.1,64.6,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.44,26.52,24.1,1.09,1.16,42.72,16.36,56.05,231.76,1467.63,1,52.52897551491252,0.0,52.52897551491252,0.0,-8.986805211604349,40.897055465519145,9.586805211604348,-1.397055465519145
2023-06-16 13:43:06.402,0,0,0,0,13.98,3.56,0.6,39.5,34.1,64.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.56,26.45,26.52,24.1,1.09,1.16,42.75,17.18,56.08,231.77,1467.02,1,52.54200976634971,0.0,52.54200976634971,0.0,-9.07227166003861,40.897055465519145,9.672271660038609,-1.397055465519145
2023-06-16 13:43:06.802,0,0,0,0,13.98,3.57,0.6,39.5,34.1,64.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.56,26.45,26.51,24.1,1.09,1.16,42.72,17.92,56.08,231.79,1467.42,1,52.55515735015383,0.0,52.55515735015383,-0.0,-8.986805211604349,40.897055465519145,9.586805211604348,-1.397055465519145
2023-06-16 13:43:07.202,0,0,0,0,13.96,3.56,0.6,39.5,34.1,64.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.56,26.45,26.51,24.1,1.09,1.16,42.74,17.7,56.25,231.82,1468.6,1,52.56805332950582,0.0,52.56805332950582,-0.0,-9.07227166003861,40.834718502611565,9.672271660038609,-1.3347185026115653
2023-06-16 13:43:07.602,0,0,0,0,14.0,3.55,0.6,39.5,34.1,64.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.57,26.44,26.52,24.1,1.09,1.16,42.77,17.34,56.25,231.84,1468.81,1,52.580589749553106,0.0,52.580589749553106,-0.0,-9.15791855184932,40.95932720515253,9.75791855184932,-1.4593272051525332
2023-06-16 13:43:08.003,0,0,0,0,13.98,3.55,0.6,39.5,34.1,64.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.57,26.45,26.52,24.1,1.09,1.16,42.74,17.14,56.06,231.86,1469.09,1,52.593074447328945,0.0,52.593074447328945,-0.0,-9.15791855184932,40.897055465519145,9.75791855184932,-1.397055465519145
2023-06-16 13:43:08.403,0,0,0,0,13.93,3.56,0.6,39.4,34.1,64.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.44,26.52,24.1,1.09,1.16,42.74,17.38,56.06,231.87,1469.29,1,52.60541608288517,0.0,52.60541608288517,-0.0,-9.07227166003861,40.741090411606535,9.672271660038609,-1.3410904116065367
2023-06-16 13:43:08.803,0,0,0,0,13.96,3.55,0.6,39.4,34.1,64.9,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.58,26.44,26.52,24.1,1.09,1.16,42.75,17.15,56.24,231.88,1469.65,1,52.6176593402051,0.0,52.6176593402051,-0.0,-9.15791855184932,40.834718502611565,9.75791855184932,-1.4347185026115667
2023-06-16 13:43:09.202,0,0,0,0,13.98,3.55,0.6,39.4,34.1,64.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.58,26.43,26.5,24.1,1.09,1.16,42.76,17.32,56.24,231.86,1469.53,1,52.62980144142381,0.0,52.62980144142381,0.0,-9.15791855184932,40.897055465519145,9.75791855184932,-1.4970554655191464
2023-06-16 13:43:09.601,0,0,0,0,13.96,3.55,0.6,39.4,34.1,64.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.59,26.45,26.51,24.1,1.09,1.16,42.72,17.06,56.05,231.87,1469.73,1,52.64192327714196,0.0,52.64192327714196,-0.0,-9.15791855184932,40.834718502611565,9.75791855184932,-1.4347185026115667
2023-06-16 13:43:10.003,0,0,0,0,13.93,3.56,0.6,39.3,34.1,65.0,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.58,26.44,26.51,24.1,1.09,1.16,42.76,16.77,56.05,231.9,1470.04,1,52.654054512922684,0.0,52.654054512922684,-0.0,-9.07227166003861,40.741090411606535,9.672271660038609,-1.4410904116065382
2023-06-16 13:43:10.402,0,0,0,0,13.96,3.55,0.6,39.3,34.1,65.0,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.58,26.44,26.51,24.1,1.09,1.16,42.75,16.8,56.13,231.91,1470.3,1,52.666001903355045,0.0,52.666001903355045,-0.0,-9.15791855184932,40.834718502611565,9.75791855184932,-1.5347185026115682
2023-06-16 13:43:10.803,0,0,0,0,13.96,3.55,0.7,39.3,34.1,65.1,4000,0,22.5,39.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.58,26.44,26.51,24.1,1.09,1.16,42.72,16.87,56.13,231.91,1470.19,1,52.677905828561705,0.0,52.677905828561705,0.0,-9.15791855184932,40.834718502611565,9.85791855184932,-1.5347185026115682
2023-06-16 13:43:11.203,0,0,0,0,13.93,3.53,0.7,39.3,34.1,65.1,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.58,26.45,26.51,24.1,1.09,1.16,42.74,17.43,56.22,231.91,1470.04,1,52.68984210449926,0.0,52.68984210449926,0.0,-9.329757295708475,40.741090411606535,10.029757295708475,-1.4410904116065382
2023-06-16 13:43:11.602,0,0,0,0,13.96,3.53,0.7,39.3,34.1,65.1,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.58,26.44,26.52,24.1,1.09,1.16,42.77,17.54,56.22,231.92,1470.09,1,52.70180599474899,0.0,52.70180599474899,-0.0,-9.329757295708475,40.834718502611565,10.029757295708475,-1.5347185026115682
2023-06-16 13:43:12.003,0,0,0,0,13.96,3.54,0.7,39.3,34.1,65.1,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.59,26.45,26.52,24.1,1.09,1.16,42.74,17.79,56.05,231.93,1470.0,1,52.7138197444605,0.0,52.7138197444605,0.0,-9.243746792773948,40.834718502611565,9.943746792773947,-1.5347185026115682
2023-06-16 13:43:12.402,0,0,0,0,13.91,3.54,0.7,39.3,34.1,65.1,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.6,26.45,26.52,24.1,1.09,1.16,42.74,17.98,56.05,231.93,1470.05,1,52.725785586123386,0.0,52.725785586123386,-0.0,-9.243746792773948,40.67858968345092,9.943746792773947,-1.378589683450926
2023-06-16 13:43:12.802,0,0,0,0,13.88,3.53,0.8,39.3,34.1,65.1,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.59,26.45,26.52,24.1,1.09,1.16,42.74,17.7,56.24,231.95,1470.49,1,52.737717608272945,0.0,52.737717608272945,-0.0,-9.329757295708475,40.58471518272887,10.129757295708476,-1.284715182728874
2023-06-16 13:43:13.203,0,0,0,0,13.91,3.53,0.8,39.3,34.1,65.2,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.59,26.43,26.52,24.1,1.09,1.16,42.73,17.78,56.24,231.97,1471.01,1,52.749480676886954,0.0,52.749480676886954,-0.0,-9.329757295708475,40.67858968345092,10.129757295708476,-1.378589683450926
2023-06-16 13:43:13.602,0,0,0,0,13.88,3.53,0.8,39.3,34.1,65.2,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.59,26.45,26.51,24.1,1.09,1.16,42.74,17.59,56.07,231.97,1471.03,1,52.7610526937174,0.0,52.7610526937174,-0.0,-9.329757295708475,40.58471518272887,10.129757295708476,-1.284715182728874
2023-06-16 13:43:14.003,0,0,0,0,13.88,3.53,0.8,39.3,34.1,65.2,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.57,26.44,26.5,24.1,1.09,1.16,42.71,17.6,56.07,231.97,1470.97,1,52.7726649086999,0.0,52.7726649086999,0.0,-9.329757295708475,40.58471518272887,10.129757295708476,-1.284715182728874
2023-06-16 13:43:14.402,0,0,0,0,13.91,3.54,0.8,39.2,34.1,65.3,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,26.44,26.5,24.1,1.09,1.16,42.7,17.69,56.22,231.98,1471.09,1,52.78425065946094,0.0,52.78425065946094,-0.0,-9.243746792773948,40.67858968345092,10.043746792773948,-1.4785896834509202
2023-06-16 13:43:14.802,0,0,0,0,13.88,3.52,0.8,39.2,34.1,65.3,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.58,26.44,26.51,24.1,1.09,1.16,42.78,17.57,56.22,231.97,1470.97,1,52.795835778603475,0.0,52.795835778603475,0.0,-9.415950980784373,40.58471518272887,10.215950980784374,-1.3847151827288684
2023-06-16 13:43:15.202,0,0,0,0,13.93,3.53,0.8,39.1,34.1,65.4,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.58,26.44,26.49,24.1,1.09,1.16,42.75,16.92,56.08,231.98,1471.12,1,52.80742193770878,0.0,52.80742193770878,-0.0,-9.329757295708475,40.741090411606535,10.129757295708476,-1.641090411606534
2023-06-16 13:43:15.601,0,0,0,0,13.88,3.54,0.8,39.1,34.1,65.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.58,26.45,26.5,24.1,1.09,1.16,42.7,16.84,56.08,232.0,1471.25,1,52.81893450838796,0.0,52.81893450838796,-0.0,-9.243746792773948,40.58471518272887,10.043746792773948,-1.4847151827288698
2023-06-16 13:43:16.002,0,0,0,0,13.93,3.53,0.8,39.1,34.1,65.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,26.44,26.52,24.1,1.09,1.16,42.75,17.11,56.05,232.0,1471.25,1,52.830451147084155,0.0,52.830451147084155,0.0,-9.329757295708475,40.741090411606535,10.129757295708476,-1.641090411606534
2023-06-16 13:43:16.402,0,0,0,0,13.91,3.53,1.0,39.1,34.1,65.5,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.59,26.45,26.52,24.1,1.09,1.16,42.79,17.05,56.05,232.01,1471.29,1,52.84196650587789,0.0,52.84196650587789,-0.0,-9.329757295708475,40.67858968345092,10.329757295708475,-1.5785896834509217
2023-06-16 13:43:16.802,0,0,0,0,13.88,3.53,1.0,39.1,34.1,65.5,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.57,26.45,26.5,24.1,1.09,1.16,42.69,17.26,56.25,232.01,1471.31,1,52.85344393483154,0.0,52.85344393483154,-0.0,-9.329757295708475,40.58471518272887,10.329757295708475,-1.4847151827288698
2023-06-16 13:43:17.203,0,0,0,0,13.91,3.52,1.0,39.1,34.1,65.6,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.57,26.44,26.49,24.1,1.09,1.16,42.69,17.02,56.25,231.99,1471.15,1,52.86494595746033,0.0,52.86494595746033,0.0,-9.415950980784373,40.67858968345092,10.415950980784373,-1.5785896834509217
2023-06-16 13:43:17.602,0,0,0,0,13.88,3.53,1.0,39.1,34.1,65.6,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.59,26.45,26.5,24.1,1.09,1.16,42.69,17.32,56.06,231.98,1471.05,1,52.87647951324216,0.0,52.87647951324216,0.0,-9.329757295708475,40.58471518272887,10.329757295708475,-1.4847151827288698
2023-06-16 13:43:18.002,0,0,0,0,13.91,3.52,1.0,39.1,34.1,65.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,26.44,26.49,24.1,1.09,1.16,42.74,17.73,56.06,231.97,1471.0,1,52.888054489674474,0.0,52.888054489674474,0.0,-9.415950980784373,40.67858968345092,10.415950980784373,-1.5785896834509217
2023-06-16 13:43:18.403,0,0,0,0,13.91,3.54,1.1,39.1,34.1,65.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,26.45,26.49,24.1,1.09,1.16,42.73,17.95,56.24,231.96,1470.79,1,52.899712013840585,0.0,52.899712013840585,0.0,-9.243746792773948,40.67858968345092,10.343746792773947,-1.5785896834509217
2023-06-16 13:43:18.803,0,0,0,0,13.88,3.54,1.1,39.1,34.1,65.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.58,26.45,26.49,24.1,1.09,1.16,42.74,18.34,56.24,231.95,1470.63,1,52.91140673895826,0.0,52.91140673895826,0.0,-9.243746792773948,40.58471518272887,10.343746792773947,-1.4847151827288698
2023-06-16 13:43:19.202,0,0,0,0,13.88,3.55,1.1,39.1,34.1,65.6,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.58,26.43,26.5,24.1,1.09,1.16,42.73,18.07,56.06,231.98,1471.1,1,52.92310064060917,0.0,52.92310064060917,-0.0,-9.15791855184932,40.58471518272887,10.25791855184932,-1.4847151827288698
2023-06-16 13:43:19.602,0,0,0,0,13.91,3.55,1.1,39.1,34.1,65.6,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.6,26.46,26.49,24.1,1.09,1.16,42.75,17.82,56.06,232.04,1471.87,1,52.93455826383581,0.0,52.93455826383581,-0.0,-9.15791855184932,40.67858968345092,10.25791855184932,-1.5785896834509217
2023-06-16 13:43:20.002,0,0,0,0,13.88,3.54,1.1,39.1,34.1,65.8,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.58,26.46,26.48,24.1,1.09,1.16,42.76,17.52,56.07,232.06,1472.1,1,52.945808740179444,0.0,52.945808740179444,-0.0,-9.243746792773948,40.58471518272887,10.343746792773947,-1.4847151827288698
2023-06-16 13:43:20.402,0,0,0,0,13.93,3.55,1.1,39.1,34.1,65.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.58,26.44,26.48,24.1,1.09,1.16,42.69,17.37,56.07,232.04,1471.82,1,52.956995401604075,0.0,52.956995401604075,0.0,-9.15791855184932,40.741090411606535,10.25791855184932,-1.641090411606534
2023-06-16 13:43:20.802,0,0,0,0,13.91,3.54,1.2,39.1,34.1,65.8,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.58,26.44,26.49,24.1,1.09,1.16,42.72,17.22,56.24,232.0,1471.16,1,52.96831308038463,0.0,52.96831308038463,0.0,-9.243746792773948,40.67858968345092,10.443746792773947,-1.5785896834509217
2023-06-16 13:43:21.203,0,0,0,0,13.93,3.55,1.2,39.1,34.1,65.8,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.58,26.47,26.5,24.1,1.09,1.16,42.67,17.09,56.24,231.98,1470.74,1,52.97992857447375,0.0,52.97992857447375,0.0,-9.15791855184932,40.741090411606535,10.35791855184932,-1.641090411606534
2023-06-16 13:43:21.601,0,0,0,0,13.88,3.55,1.2,39.1,34.1,65.8,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.59,26.45,26.5,24.1,1.09,1.16,42.74,17.01,56.06,231.98,1470.74,1,52.99156887126673,0.0,52.99156887126673,0.0,-9.15791855184932,40.58471518272887,10.35791855184932,-1.4847151827288698
2023-06-16 13:43:22.002,0,0,0,0,13.91,3.55,1.3,39.0,34.1,65.9,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,26.46,26.48,24.1,1.09,1.16,42.7,16.73,56.06,231.98,1470.76,1,53.00331785626161,0.0,53.00331785626161,-0.0,-9.15791855184932,40.67858968345092,10.457918551849321,-1.678589683450923
2023-06-16 13:43:22.403,0,0,0,0,13.91,3.55,1.3,39.0,34.1,65.9,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.57,26.46,26.48,24.1,1.09,1.16,42.71,17.1,56.24,232.01,1471.3,1,53.01496932901132,0.0,53.01496932901132,-0.0,-9.15791855184932,40.67858968345092,10.457918551849321,-1.678589683450923
2023-06-16 13:43:22.803,0,0,0,0,13.88,3.55,1.3,39.0,34.1,65.9,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.57,26.46,26.48,24.1,1.09,1.16,42.71,17.57,56.24,232.02,1471.52,1,53.026441563141226,0.0,53.026441563141226,-0.0,-9.15791855184932,40.58471518272887,10.457918551849321,-1.5847151827288712
2023-06-16 13:43:23.202,0,0,0,0,13.91,3.55,1.3,39.0,34.1,65.9,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.57,26.45,26.48,24.1,1.09,1.16,42.71,18.12,56.07,232.02,1471.66,1,53.03777788943041,0.0,53.03777788943041,-0.0,-9.15791855184932,40.67858968345092,10.457918551849321,-1.678589683450923
2023-06-16 13:43:23.603,0,0,0,0,13.91,3.54,1.3,39.0,34.0,66.0,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.58,26.45,26.49,24.1,1.09,1.16,42.75,18.48,56.07,232.01,1471.33,1,53.049173182597045,0.0,53.049173182597045,0.0,-9.243746792773948,40.67858968345092,10.543746792773948,-1.678589683450923
2023-06-16 13:43:24.002,0,0,0,0,13.86,3.55,1.4,39.0,34.0,66.0,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.58,26.46,26.47,24.1,1.09,1.16,42.71,18.11,56.07,231.97,1470.86,1,53.06067931678045,0.0,53.06067931678045,0.0,-9.15791855184932,40.52204967116785,10.55791855184932,-1.5220496711678493
2023-06-16 13:43:24.403,0,0,0,0,13.88,3.54,1.4,39.0,34.0,66.1,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.46,26.47,24.1,1.09,1.16,42.7,17.95,56.25,231.95,1470.5,1,53.07238911705244,0.0,53.07238911705244,0.0,-9.243746792773948,40.58471518272887,10.643746792773948,-1.5847151827288712
2023-06-16 13:43:24.802,0,0,0,0,13.88,3.55,1.4,39.0,34.0,66.1,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.59,26.46,26.49,24.1,1.09,1.16,42.75,17.77,56.25,231.96,1470.54,1,53.08417311564672,0.0,53.08417311564672,-0.0,-9.15791855184932,40.58471518272887,10.55791855184932,-1.5847151827288712
2023-06-16 13:43:25.202,0,0,0,0,13.91,3.55,1.4,39.0,34.0,66.1,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.59,26.45,26.49,24.1,1.09,1.16,42.71,17.48,56.06,232.01,1471.14,1,53.09589190946328,0.0,53.09589190946328,-0.0,-9.15791855184932,40.67858968345092,10.55791855184932,-1.678589683450923
2023-06-16 13:43:25.603,0,0,0,0,13.91,3.54,1.5,39.0,34.0,66.2,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,26.46,26.48,24.1,1.09,1.16,42.69,17.58,56.06,232.01,1471.25,1,53.10744021707523,0.0,53.10744021707523,-0.0,-9.243746792773948,40.67858968345092,10.743746792773948,-1.678589683450923
2023-06-16 13:43:26.002,0,0,0,0,13.88,3.54,1.5,39.0,34.0,66.2,4050,0,22.5,39.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.59,26.46,26.47,24.1,1.09,1.16,42.67,17.65,56.24,232.02,1471.38,1,53.11890034504164,0.0,53.11890034504164,-0.0,-9.243746792773948,40.58471518272887,10.743746792773948,-1.5847151827288712
2023-06-16 13:43:26.401,0,0,0,0,13.88,3.54,1.5,39.0,34.0,66.3,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.58,26.46,26.47,24.1,1.09,1.16,42.71,17.35,56.24,232.01,1471.36,1,53.13032291796434,0.0,53.13032291796434,0.0,-9.243746792773948,40.58471518272887,10.743746792773948,-1.5847151827288712
2023-06-16 13:43:26.803,0,0,0,0,13.88,3.54,1.5,39.0,34.0,66.3,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.46,26.46,24.1,1.09,1.16,42.74,17.14,56.06,231.98,1471.04,1,53.141866860225086,0.0,53.141866860225086,0.0,-9.243746792773948,40.58471518272887,10.743746792773948,-1.5847151827288712
2023-06-16 13:43:27.203,0,0,0,0,13.88,3.53,1.5,39.0,34.0,66.3,4000,0,22.5,39.5,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.57,26.46,26.47,24.1,1.09,1.16,42.69,16.99,56.06,231.97,1470.84,1,53.15346225867976,0.0,53.15346225867976,0.0,-9.329757295708475,40.58471518272887,10.829757295708475,-1.5847151827288712
2023-06-16 13:43:27.602,0,0,0,0,13.88,3.53,1.6,38.9,34.0,66.3,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.58,26.46,26.47,24.1,1.09,1.16,42.66,17.36,56.11,231.98,1470.97,1,53.165108628790264,0.0,53.165108628790264,-0.0,-9.329757295708475,40.58471518272887,10.929757295708475,-1.6847151827288727
2023-06-16 13:43:28.003,0,0,0,0,13.91,3.54,1.6,38.9,34.0,66.3,4000,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.56,26.48,26.46,24.1,1.09,1.16,42.74,17.51,56.11,232.01,1471.43,1,53.17667796010721,0.0,53.17667796010721,-0.0,-9.243746792773948,40.67858968345092,10.843746792773947,-1.7785896834509245
2023-06-16 13:43:28.403,0,0,0,0,13.88,3.52,1.6,38.9,34.0,66.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.56,26.45,26.46,24.1,1.09,1.16,42.71,17.7,56.06,232.03,1471.82,1,53.18808217577685,0.0,53.18808217577685,-0.0,-9.415950980784373,40.58471518272887,11.015950980784373,-1.6847151827288727
2023-06-16 13:43:28.803,0,0,0,0,13.88,3.53,1.6,38.9,34.0,66.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.56,26.45,26.48,24.1,1.09,1.16,42.7,17.0,56.06,232.04,1471.93,1,53.199341772646804,0.0,53.199341772646804,-0.0,-9.329757295708475,40.58471518272887,10.929757295708475,-1.6847151827288727
2023-06-16 13:43:29.203,0,0,0,0,13.88,3.54,1.6,38.9,34.0,66.4,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.56,26.46,26.47,24.1,1.09,1.16,42.7,16.55,56.07,232.07,1472.3,1,53.21052434344997,0.0,53.21052434344997,-0.0,-9.243746792773948,40.58471518272887,10.843746792773947,-1.6847151827288727
2023-06-16 13:43:29.601,0,0,0,0,13.91,3.54,1.6,38.9,34.0,66.4,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.56,26.45,26.48,24.1,1.09,1.16,42.73,16.29,56.07,232.09,1472.52,1,53.22153608790149,0.0,53.22153608790149,-0.0,-9.243746792773948,40.67858968345092,10.843746792773947,-1.7785896834509245
2023-06-16 13:43:30.002,0,0,0,0,13.86,3.52,1.7,38.9,34.0,66.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.57,26.45,26.47,24.1,1.09,1.16,42.66,16.35,56.25,232.12,1472.51,1,53.232556423091786,0.0,53.232556423091786,0.0,-9.415950980784373,40.52204967116785,11.115950980784373,-1.6220496711678507
2023-06-16 13:43:30.404,0,0,0,0,13.88,3.53,1.7,38.9,34.0,66.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.55,26.46,26.47,24.1,1.09,1.16,42.72,17.0,56.25,232.14,1472.67,1,53.24357084757556,0.0,53.24357084757556,-0.0,-9.329757295708475,40.58471518272887,11.029757295708475,-1.6847151827288727
