TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:43:30.802,0,0,0,0,13.86,3.55,1.8,38.8,34.0,66.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.55,26.46,26.47,24.1,1.09,1.16,42.75,17.54,56.06,232.13,1472.16,1,53.254515567235856,0.0,53.254515567235856,0.0,-9.15791855184932,40.52204967116785,10.957918551849321,-1.7220496711678521
2023-06-16 13:43:31.203,0,0,0,0,13.84,3.53,1.8,38.8,34.0,66.6,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.55,26.46,26.47,24.1,1.09,1.16,42.69,17.64,56.06,232.12,1471.93,1,53.26569649091234,0.0,53.26569649091234,0.0,-9.329757295708475,40.459317958880774,11.129757295708476,-1.6593179588807772
2023-06-16 13:43:31.602,0,0,0,0,13.86,3.54,1.8,38.8,34.0,66.6,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.55,26.46,26.47,24.1,1.09,1.16,42.68,17.24,56.18,232.13,1472.07,1,53.27689075945606,0.0,53.27689075945606,-0.0,-9.243746792773948,40.52204967116785,11.043746792773948,-1.7220496711678521
2023-06-16 13:43:32.003,0,0,0,0,13.88,3.54,1.8,38.9,34.0,66.7,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.54,26.46,26.47,24.1,1.09,1.16,42.7,16.98,56.18,232.12,1472.18,1,53.28807118330469,0.0,53.28807118330469,-0.0,-9.243746792773948,40.58471518272887,11.043746792773948,-1.6847151827288727
2023-06-16 13:43:32.401,0,0,0,0,13.88,3.55,1.8,38.9,34.0,66.7,4000,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.55,26.46,26.47,24.1,1.09,1.16,42.75,17.04,56.07,232.09,1471.81,1,53.29918867536058,0.0,53.29918867536058,0.0,-9.15791855184932,40.58471518272887,10.957918551849321,-1.6847151827288727
2023-06-16 13:43:32.803,0,0,0,0,13.88,3.52,1.9,38.9,34.0,66.7,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.56,26.46,26.46,24.1,1.09,1.16,42.71,17.34,56.07,232.04,1471.17,1,53.3105758267807,0.0,53.3105758267807,0.0,-9.415950980784373,40.58471518272887,11.315950980784374,-1.6847151827288727
2023-06-16 13:43:33.201,0,0,0,0,13.91,3.53,1.9,38.9,34.0,66.7,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.56,26.45,26.46,24.1,1.09,1.16,42.69,17.88,56.06,232.01,1470.63,1,53.322109082014464,0.0,53.322109082014464,0.0,-9.329757295708475,40.67858968345092,11.229757295708476,-1.7785896834509245
2023-06-16 13:43:33.603,0,0,0,0,13.86,3.55,1.9,38.8,34.0,66.8,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.55,26.46,26.46,24.1,1.09,1.16,42.69,17.8,56.06,232.01,1470.59,1,53.33391030942191,0.0,53.33391030942191,0.0,-9.15791855184932,40.52204967116785,11.05791855184932,-1.7220496711678521
2023-06-16 13:43:34.002,0,0,0,0,13.86,3.54,1.9,38.8,34.0,66.8,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.55,26.47,26.46,24.1,1.09,1.16,42.69,17.42,56.25,232.0,1470.54,1,53.34567379721631,0.0,53.34567379721631,0.0,-9.243746792773948,40.52204967116785,11.143746792773948,-1.7220496711678521
2023-06-16 13:43:34.401,0,0,0,0,13.86,3.53,2.0,38.8,34.0,66.9,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.55,26.45,26.46,24.1,1.09,1.16,42.7,17.07,56.25,232.01,1471.04,1,53.357374782247426,0.0,53.357374782247426,-0.0,-9.329757295708475,40.52204967116785,11.329757295708475,-1.7220496711678521
2023-06-16 13:43:34.803,0,0,0,0,13.86,3.54,2.0,38.8,34.0,66.9,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.54,26.45,26.45,24.1,1.09,1.16,42.76,16.86,56.06,232.0,1471.23,1,53.36897675203789,0.0,53.36897675203789,-0.0,-9.243746792773948,40.52204967116785,11.243746792773948,-1.7220496711678521
2023-06-16 13:43:35.203,0,0,0,0,13.86,3.54,2.0,38.8,34.0,66.9,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.54,26.46,26.45,24.1,1.09,1.16,42.66,17.04,56.06,232.01,1471.62,1,53.380447941012264,0.0,53.380447941012264,-0.0,-9.243746792773948,40.52204967116785,11.243746792773948,-1.7220496711678521
2023-06-16 13:43:35.602,0,0,0,0,13.84,3.55,2.0,38.8,34.0,67.0,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.53,26.46,26.46,24.1,1.09,1.16,42.72,16.71,56.26,232.04,1471.71,1,53.391782101049316,0.0,53.391782101049316,-0.0,-9.15791855184932,40.459317958880774,11.15791855184932,-1.6593179588807772
2023-06-16 13:43:36.001,0,0,0,0,13.86,3.55,2.0,38.8,34.0,67.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.54,26.46,26.47,24.1,1.09,1.16,42.69,16.09,56.26,232.05,1471.72,1,53.40306335017671,0.0,53.40306335017671,-0.0,-9.15791855184932,40.52204967116785,11.15791855184932,-1.7220496711678521
2023-06-16 13:43:36.402,0,0,0,0,13.86,3.54,2.0,38.8,34.0,67.0,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.53,26.46,26.47,24.1,1.09,1.16,42.67,15.5,56.09,232.05,1471.54,1,53.41443120761862,0.0,53.41443120761862,0.0,-9.243746792773948,40.52204967116785,11.243746792773948,-1.7220496711678521
2023-06-16 13:43:36.804,0,0,0,0,13.84,3.55,2.0,38.8,34.0,67.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.53,26.46,26.46,24.1,1.09,1.16,42.69,15.64,56.09,232.04,1471.76,1,53.42583074710837,0.0,53.42583074710837,-0.0,-9.15791855184932,40.459317958880774,11.15791855184932,-1.6593179588807772
2023-06-16 13:43:37.201,0,0,0,0,13.86,3.53,2.0,38.8,34.0,67.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.53,26.46,26.45,24.1,1.09,1.16,42.72,16.18,56.07,232.06,1471.83,1,53.4370497537302,0.0,53.4370497537302,-0.0,-9.329757295708475,40.52204967116785,11.329757295708475,-1.7220496711678521
2023-06-16 13:43:37.602,0,0,0,0,13.86,3.54,2.1,38.8,34.0,67.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.53,26.47,26.46,24.1,1.09,1.16,42.72,16.86,56.07,232.06,1471.95,1,53.44831197399606,0.0,53.44831197399606,-0.0,-9.243746792773948,40.52204967116785,11.343746792773947,-1.7220496711678521
2023-06-16 13:43:38.001,0,0,0,0,13.86,3.54,2.1,38.8,34.0,67.1,4050,0,22.5,39.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.52,26.47,26.45,24.1,1.09,1.16,42.69,17.44,56.25,232.05,1471.67,1,53.45953381025067,0.0,53.45953381025067,0.0,-9.243746792773948,40.52204967116785,11.343746792773947,-1.7220496711678521
2023-06-16 13:43:38.401,0,0,0,0,13.79,3.55,2.1,38.8,34.0,67.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.52,26.47,26.45,24.1,1.09,1.16,42.71,17.74,56.25,232.0,1471.29,1,53.47092851755371,0.0,53.47092851755371,0.0,-9.15791855184932,40.30219796426479,11.25791855184932,-1.502197964264795
2023-06-16 13:43:38.803,0,0,0,0,13.86,3.54,2.1,38.8,34.0,67.2,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.53,26.47,26.46,24.1,1.09,1.16,42.69,17.48,56.07,231.99,1471.1,1,53.48248766789665,0.0,53.48248766789665,0.0,-9.243746792773948,40.52204967116785,11.343746792773947,-1.7220496711678521
2023-06-16 13:43:39.201,0,0,0,0,13.88,3.56,2.1,38.8,34.0,67.2,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.53,26.47,26.44,24.1,1.09,1.16,42.64,17.08,56.07,232.02,1471.39,1,53.493949924092206,0.0,53.493949924092206,-0.0,-9.07227166003861,40.58471518272887,11.172271660038609,-1.784715182728874
2023-06-16 13:43:39.601,0,0,0,0,13.86,3.53,2.1,38.8,34.0,67.2,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.51,26.46,26.43,24.1,1.09,1.16,42.66,17.05,56.25,232.02,1471.56,1,53.50537229999295,0.0,53.50537229999295,-0.0,-9.329757295708475,40.52204967116785,11.429757295708475,-1.7220496711678521
2023-06-16 13:43:40.001,0,0,0,0,13.86,3.54,2.1,38.8,34.0,67.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.52,26.46,26.44,24.1,1.09,1.16,42.7,17.01,56.25,232.01,1471.23,1,53.51677938048831,0.0,53.51677938048831,0.0,-9.243746792773948,40.52204967116785,11.343746792773947,-1.7220496711678521
2023-06-16 13:43:40.402,0,0,0,0,13.84,3.54,2.1,38.8,34.0,67.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.52,26.47,26.44,24.1,1.09,1.16,42.7,17.01,56.06,231.99,1471.39,1,53.528297358379284,0.0,53.528297358379284,-0.0,-9.243746792773948,40.459317958880774,11.343746792773947,-1.6593179588807772
2023-06-16 13:43:40.803,0,0,0,0,13.84,3.54,2.1,38.8,34.0,67.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.5,26.47,26.45,24.1,1.09,1.16,42.68,17.02,56.06,231.97,1471.33,1,53.539773289668474,0.0,53.539773289668474,0.0,-9.243746792773948,40.459317958880774,11.343746792773947,-1.6593179588807772
2023-06-16 13:43:41.204,0,0,0,0,13.86,3.55,2.1,38.7,34.0,67.3,4050,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.5,26.47,26.43,24.1,1.09,1.16,42.74,17.02,56.07,231.99,1471.45,1,53.55126171454898,0.0,53.55126171454898,-0.0,-9.15791855184932,40.52204967116785,11.25791855184932,-1.8220496711678464
2023-06-16 13:43:41.603,0,0,0,0,13.86,3.53,2.1,38.7,34.0,67.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.5,26.47,26.44,24.1,1.09,1.16,42.72,17.13,56.07,232.03,1471.88,1,53.56261913562528,0.0,53.56261913562528,-0.0,-9.329757295708475,40.52204967116785,11.429757295708475,-1.8220496711678464
2023-06-16 13:43:42.003,0,0,0,0,13.86,3.55,2.2,38.7,34.0,67.4,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.5,26.47,26.43,24.1,1.09,1.16,42.63,17.36,56.25,232.02,1473.43,1,53.57371920885316,0.0,53.57371920885316,-0.0,-9.15791855184932,40.52204967116785,11.35791855184932,-1.8220496711678464
2023-06-16 13:43:42.402,0,0,0,0,13.88,3.53,2.2,38.7,34.0,67.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.51,26.47,26.43,24.1,1.09,1.16,42.66,17.78,56.25,231.98,1474.94,1,53.584151870677395,0.0,53.584151870677395,-0.0,-9.329757295708475,40.58471518272887,11.529757295708475,-1.8847151827288684
2023-06-16 13:43:42.803,0,0,0,0,13.86,3.55,2.2,38.7,34.0,67.5,4000,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.5,26.47,26.43,24.1,1.09,1.16,42.69,17.94,56.06,231.99,1475.55,1,53.594139621047894,0.0,53.594139621047894,-0.0,-9.15791855184932,40.52204967116785,11.35791855184932,-1.8220496711678464
2023-06-16 13:43:43.203,0,0,0,0,13.79,3.55,2.2,38.7,34.0,67.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.5,26.47,26.45,24.1,1.09,1.16,42.72,18.26,56.06,232.04,1474.17,1,53.60406495964758,0.0,53.60406495964758,0.0,-9.15791855184932,40.30219796426479,11.35791855184932,-1.6021979642647892
2023-06-16 13:43:43.601,0,0,0,0,13.86,3.55,2.3,38.7,34.0,67.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.5,26.47,26.44,24.1,1.09,1.16,42.65,17.69,56.24,232.07,1473.22,1,53.614447865877075,0.0,53.614447865877075,0.0,-9.15791855184932,40.52204967116785,11.457918551849321,-1.8220496711678464
2023-06-16 13:43:44.003,0,0,0,0,13.88,3.54,2.3,38.7,34.0,67.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.49,26.46,26.44,24.1,1.09,1.16,42.66,17.59,56.24,232.07,1472.6,1,53.62526068300239,0.0,53.62526068300239,0.0,-9.243746792773948,40.58471518272887,11.543746792773948,-1.8847151827288684
2023-06-16 13:43:44.403,0,0,0,0,13.84,3.54,2.3,38.7,33.9,67.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.49,26.46,26.44,24.1,1.09,1.16,42.66,17.65,56.06,232.06,1472.85,1,53.636190509047424,0.0,53.636190509047424,-0.0,-9.243746792773948,40.459317958880774,11.543746792773948,-1.7593179588807715
2023-06-16 13:43:44.801,0,0,0,0,13.88,3.53,2.3,38.7,33.9,67.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.49,26.46,26.42,24.1,1.09,1.16,42.68,18.09,56.06,232.02,1474.25,1,53.64687466620437,0.0,53.64687466620437,-0.0,-9.329757295708475,40.58471518272887,11.629757295708476,-1.8847151827288684
2023-06-16 13:43:45.203,0,0,0,0,13.86,3.55,2.3,38.7,33.9,67.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.49,26.47,26.43,24.1,1.09,1.16,42.7,18.04,56.09,231.95,1475.35,1,53.65712043624155,0.0,53.65712043624155,-0.0,-9.15791855184932,40.52204967116785,11.457918551849321,-1.8220496711678464
2023-06-16 13:43:45.602,0,0,0,0,13.86,3.54,2.3,38.6,33.9,67.7,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.49,26.47,26.43,24.1,1.09,1.16,42.7,17.54,56.09,231.92,1474.22,1,53.66706146595232,0.0,53.66706146595232,0.0,-9.243746792773948,40.52204967116785,11.543746792773948,-1.9220496711678479
2023-06-16 13:43:46.004,0,0,0,0,13.88,3.55,2.3,38.6,33.9,67.7,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.49,26.47,26.44,24.1,1.09,1.16,42.63,17.34,56.25,231.92,1473.63,1,53.67747921401493,0.0,53.67747921401493,0.0,-9.15791855184932,40.58471518272887,11.457918551849321,-1.9847151827288698
2023-06-16 13:43:46.401,0,0,0,0,13.86,3.54,2.3,38.7,33.9,67.7,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.49,26.48,26.44,24.1,1.09,1.16,42.66,17.48,56.25,231.93,1472.61,1,53.688067934143476,0.0,53.688067934143476,0.0,-9.243746792773948,40.52204967116785,11.543746792773948,-1.8220496711678464
2023-06-16 13:43:46.803,0,0,0,0,13.86,3.55,2.3,38.7,33.9,67.7,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.47,26.48,26.43,24.1,1.09,1.16,42.66,17.87,56.07,231.92,1472.1,1,53.699128292324474,0.0,53.699128292324474,0.0,-9.15791855184932,40.52204967116785,11.457918551849321,-1.8220496711678464
2023-06-16 13:43:47.202,0,0,0,0,13.86,3.53,2.3,38.7,34.0,67.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.47,26.46,26.42,24.1,1.09,1.16,42.64,17.85,56.07,231.92,1471.87,1,53.71027632412666,0.0,53.71027632412666,0.0,-9.329757295708475,40.52204967116785,11.629757295708476,-1.8220496711678464
2023-06-16 13:43:47.601,0,0,0,0,13.86,3.55,2.3,38.7,34.0,67.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.49,26.47,26.43,24.1,1.09,1.16,42.74,17.68,56.24,231.88,1478.94,1,53.72080252308362,0.0,53.72080252308362,-0.0,-9.15791855184932,40.52204967116785,11.457918551849321,-1.8220496711678464
2023-06-16 13:43:48.004,0,0,0,0,13.88,3.53,2.3,38.6,33.9,67.9,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.48,26.47,26.42,24.1,1.09,1.16,42.7,17.61,56.24,231.78,1490.53,1,53.728090517783095,0.0,53.728090517783095,-0.0,-9.329757295708475,40.58471518272887,11.629757295708476,-1.9847151827288698
2023-06-16 13:43:48.402,0,0,0,0,13.88,3.55,2.3,38.6,33.9,67.9,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.49,26.47,26.42,24.1,1.09,1.16,42.7,17.13,56.06,231.67,1499.09,1,53.73100375957006,0.0,53.73100375957006,-0.0,-9.15791855184932,40.58471518272887,11.457918551849321,-1.9847151827288698
2023-06-16 13:43:48.802,0,0,0,0,13.86,3.55,2.3,38.6,33.9,67.9,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.47,26.47,26.43,24.1,1.09,1.16,42.61,17.07,56.06,231.63,1500.72,1,53.73120363261693,-0.0,53.73120363261693,-0.0,-9.15791855184932,40.52204967116785,11.457918551849321,-1.9220496711678479
2023-06-16 13:43:49.202,0,0,0,0,13.86,3.55,2.4,38.6,33.9,68.0,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.47,26.48,26.42,24.1,1.09,1.16,42.63,16.48,56.12,231.63,1498.96,1,53.731092347083035,0.0,53.731092347083035,0.0,-9.15791855184932,40.52204967116785,11.55791855184932,-1.9220496711678479
2023-06-16 13:43:49.601,0,0,0,0,13.88,3.55,2.4,38.6,33.9,68.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.46,26.48,26.42,24.1,1.09,1.16,42.7,16.7,56.12,231.64,1498.98,1,53.73150536199087,0.0,53.73150536199087,-0.0,-9.15791855184932,40.58471518272887,11.55791855184932,-1.9847151827288698
2023-06-16 13:43:50.001,0,0,0,0,13.86,3.54,2.4,38.6,33.9,68.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.48,26.47,26.42,24.1,1.09,1.16,42.67,16.68,56.18,231.6,1500.2,1,53.731793988523414,-0.0,53.731793988523414,-0.0,-9.243746792773948,40.52204967116785,11.643746792773948,-1.9220496711678479
2023-06-16 13:43:50.403,0,0,0,0,13.88,3.55,2.4,38.6,33.9,68.0,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.46,26.47,26.42,24.1,1.09,1.16,42.61,17.01,56.18,231.55,1499.63,1,53.73177106564992,0.0,53.73177106564992,0.0,-9.15791855184932,40.58471518272887,11.55791855184932,-1.9847151827288698
2023-06-16 13:43:50.804,0,0,0,0,13.86,3.54,2.4,38.6,33.9,68.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.46,26.47,26.42,24.1,1.09,1.16,42.62,17.32,56.06,231.54,1498.24,1,53.73206086186163,0.0,53.73206086186163,0.0,-9.243746792773948,40.52204967116785,11.643746792773948,-1.9220496711678479
2023-06-16 13:43:51.203,0,0,0,0,13.86,3.54,2.4,38.6,33.9,68.0,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.46,26.48,26.43,24.1,1.09,1.16,42.67,17.67,56.06,231.59,1498.99,1,53.73268909395687,0.0,53.73268909395687,-0.0,-9.243746792773948,40.52204967116785,11.643746792773948,-1.9220496711678479
2023-06-16 13:43:51.601,0,0,0,0,13.86,3.55,2.4,38.6,33.9,68.1,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.46,26.47,26.43,24.1,1.09,1.16,42.75,18.19,56.24,231.67,1499.34,1,53.73305613145106,0.0,53.73305613145106,-0.0,-9.15791855184932,40.52204967116785,11.55791855184932,-1.9220496711678479
2023-06-16 13:43:52.001,0,0,0,0,13.88,3.54,2.4,38.6,33.9,68.1,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.46,26.49,26.42,24.1,1.09,1.16,42.64,17.72,56.24,231.73,1498.85,1,53.73336824051611,0.0,53.73336824051611,0.0,-9.243746792773948,40.58471518272887,11.643746792773948,-1.9847151827288698
2023-06-16 13:43:52.402,0,0,0,0,13.91,3.55,2.4,38.6,33.9,68.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.46,26.48,26.42,24.1,1.09,1.16,42.6,17.48,56.08,231.72,1501.11,1,53.733602560942096,-0.0,53.733602560942096,-0.0,-9.15791855184932,40.67858968345092,11.55791855184932,-2.0785896834509217
2023-06-16 13:43:52.802,0,0,0,0,13.88,3.54,2.5,38.6,33.9,68.2,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.44,26.48,26.42,24.1,1.09,1.16,42.63,17.15,56.08,231.72,1500.76,1,53.733193638529706,-0.0,53.733193638529706,0.0,-9.243746792773948,40.58471518272887,11.743746792773948,-1.9847151827288698
2023-06-16 13:43:53.201,0,0,0,0,13.91,3.54,2.5,38.6,33.9,68.2,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.44,26.49,26.42,24.1,1.09,1.16,42.67,17.23,56.23,231.74,1500.15,1,53.732950773022104,-0.0,53.732950773022104,0.0,-9.243746792773948,40.67858968345092,11.743746792773948,-2.0785896834509217
2023-06-16 13:43:53.601,0,0,0,0,13.86,3.54,2.5,38.6,33.9,68.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.45,26.47,26.42,24.1,1.09,1.16,42.67,17.43,56.23,231.71,1500.14,1,53.732891771764685,-0.0,53.732891771764685,0.0,-9.243746792773948,40.52204967116785,11.743746792773948,-1.9220496711678479
2023-06-16 13:43:54.001,0,0,0,0,13.91,3.54,2.5,38.6,33.9,68.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.44,26.48,26.41,24.1,1.09,1.16,42.69,17.3,56.11,231.65,1502.22,1,53.73263149147981,-0.0,53.73263149147981,-0.0,-9.243746792773948,40.67858968345092,11.743746792773948,-2.0785896834509217
2023-06-16 13:43:54.402,0,0,0,0,13.88,3.55,2.5,38.6,33.9,68.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.45,26.47,26.41,24.1,1.09,1.16,42.67,17.64,56.11,231.62,1504.13,1,53.731550807113585,-0.0,53.731550807113585,-0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:43:54.803,0,0,0,0,13.86,3.55,2.5,38.6,33.8,68.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.45,26.47,26.43,24.1,1.09,1.16,42.64,18.14,56.08,231.63,1504.24,1,53.72988181762213,-0.0,53.72988181762213,-0.0,-9.15791855184932,40.52204967116785,11.65791855184932,-1.9220496711678479
2023-06-16 13:43:55.202,0,0,0,0,13.88,3.55,2.5,38.6,33.8,68.3,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.45,26.47,26.42,24.1,1.09,1.16,42.64,17.98,56.08,231.67,1503.58,1,53.72825570699209,-0.0,53.72825570699209,0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:43:55.601,0,0,0,0,13.88,3.55,2.5,38.6,33.8,68.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.44,26.48,26.42,24.1,1.09,1.16,42.64,17.69,56.26,231.72,1500.97,1,53.727088725275934,-0.0,53.727088725275934,0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:43:56.001,0,0,0,0,13.86,3.55,2.5,38.6,33.9,68.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.44,26.48,26.41,24.1,1.09,1.16,42.65,17.33,56.26,231.75,1498.15,1,53.72698258826489,0.0,53.72698258826489,0.0,-9.15791855184932,40.52204967116785,11.65791855184932,-1.9220496711678479
2023-06-16 13:43:56.403,0,0,0,0,13.86,3.55,2.5,38.6,33.9,68.4,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.44,26.48,26.41,24.1,1.09,1.16,42.66,17.0,56.07,231.73,1500.69,1,53.727469927091555,-0.0,53.727469927091555,-0.0,-9.15791855184932,40.52204967116785,11.65791855184932,-1.9220496711678479
2023-06-16 13:43:56.801,0,0,0,0,13.88,3.56,2.5,38.6,33.9,68.4,4000,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.45,26.48,26.42,24.1,1.09,1.16,42.65,17.05,56.07,231.71,1503.82,1,53.726883089079806,-0.0,53.726883089079806,-0.0,-9.07227166003861,40.58471518272887,11.57227166003861,-1.9847151827288698
2023-06-16 13:43:57.201,0,0,0,0,13.86,3.55,2.5,38.6,33.8,68.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.45,26.48,26.4,24.1,1.09,1.16,42.61,16.58,56.26,231.68,1504.75,1,53.725262088992544,-0.0,53.725262088992544,-0.0,-9.15791855184932,40.52204967116785,11.65791855184932,-1.9220496711678479
2023-06-16 13:43:57.601,0,0,0,0,13.91,3.55,2.5,38.6,33.8,68.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.43,26.47,26.4,24.1,1.09,1.16,42.75,16.52,56.26,231.68,1504.45,1,53.72339214278693,-0.0,53.72339214278693,0.0,-9.15791855184932,40.67858968345092,11.65791855184932,-2.0785896834509217
2023-06-16 13:43:58.001,0,0,0,0,13.88,3.55,2.5,38.6,33.9,68.6,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.44,26.48,26.4,24.1,1.09,1.16,42.78,16.98,56.07,231.73,1503.2,1,53.72173662300344,-0.0,53.72173662300344,0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:43:58.403,0,0,0,0,13.88,3.55,2.5,38.6,33.9,68.6,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.44,26.48,26.4,24.1,1.09,1.16,42.71,17.42,56.07,231.76,1501.79,1,53.720593764984564,-0.0,53.720593764984564,0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:43:58.801,0,0,0,0,13.88,3.53,2.5,38.6,33.9,68.6,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.43,26.48,26.4,24.1,1.09,1.16,42.58,17.84,56.06,231.75,1500.33,1,53.7200271689653,-0.0,53.7200271689653,0.0,-9.329757295708475,40.58471518272887,11.829757295708475,-1.9847151827288698
2023-06-16 13:43:59.102,0,0,0,0,13.84,3.53,2.5,38.6,33.8,68.7,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.43,26.49,26.41,24.1,1.09,1.16,42.65,17.39,56.06,231.68,1501.15,1,53.719845964498475,-0.0,53.719845964498475,-0.0,-9.329757295708475,40.459317958880774,11.829757295708475,-1.859317958880773
2023-06-16 13:43:59.402,0,0,0,0,13.88,3.55,2.5,38.6,33.8,68.7,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.44,26.47,26.41,24.1,1.09,1.16,42.66,16.89,56.26,231.66,1502.26,1,53.71939020709987,-0.0,53.71939020709987,-0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:43:59.803,0,0,0,0,13.91,3.55,2.5,38.6,33.8,68.7,4050,0,22.5,39.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.47,26.41,24.1,1.09,1.16,42.63,16.69,56.26,231.61,1503.59,1,53.718349762184566,-0.0,53.718349762184566,-0.0,-9.15791855184932,40.67858968345092,11.65791855184932,-2.0785896834509217
2023-06-16 13:44:00.202,0,0,0,0,13.88,3.54,2.5,38.5,33.9,68.7,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.41,26.48,26.4,24.1,1.09,1.16,42.68,16.44,56.07,231.6,1504.43,1,53.716833674507086,-0.0,53.716833674507086,-0.0,-9.243746792773948,40.58471518272887,11.743746792773948,-2.0847151827288712
2023-06-16 13:44:00.602,0,0,0,0,13.93,3.55,2.5,38.5,33.9,68.8,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.43,26.48,26.4,24.1,1.09,1.16,42.65,16.52,56.07,231.63,1502.68,1,53.715236881313274,-0.0,53.715236881313274,0.0,-9.15791855184932,40.741090411606535,11.65791855184932,-2.2410904116065353
2023-06-16 13:44:01.001,0,0,0,0,13.88,3.55,2.5,38.6,33.9,68.8,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.43,26.48,26.41,24.1,1.09,1.16,42.67,16.36,56.26,231.64,1500.96,1,53.714337021112385,-0.0,53.714337021112385,0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:44:01.402,0,0,0,0,13.88,3.52,2.5,38.6,33.9,68.8,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.44,26.48,26.41,24.1,1.09,1.16,42.65,16.74,56.26,231.66,1500.91,1,53.71395682731861,-0.0,53.71395682731861,0.0,-9.415950980784373,40.58471518272887,11.915950980784373,-1.9847151827288698
2023-06-16 13:44:01.802,0,0,0,0,13.88,3.55,2.5,38.6,33.8,68.8,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.42,26.48,26.39,24.1,1.09,1.16,42.67,16.87,56.07,231.62,1502.81,1,53.71340277754062,-0.0,53.71340277754062,-0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:44:02.203,0,0,0,0,13.88,3.55,2.5,38.6,33.8,68.8,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.42,26.48,26.4,24.1,1.09,1.16,42.64,17.46,56.07,231.6,1504.48,1,53.712107893934196,-0.0,53.712107893934196,-0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-1.9847151827288698
2023-06-16 13:44:02.601,0,0,0,0,13.88,3.55,2.5,38.5,33.8,69.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.43,26.48,26.41,24.1,1.09,1.16,42.64,17.45,56.09,231.59,1504.62,1,53.710311248507445,-0.0,53.710311248507445,-0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-2.0847151827288712
2023-06-16 13:44:03.001,0,0,0,0,13.88,3.55,2.5,38.5,33.8,69.0,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.42,26.49,26.4,24.1,1.09,1.16,42.62,17.52,56.09,231.61,1504.74,1,53.70845154711241,-0.0,53.70845154711241,-0.0,-9.15791855184932,40.58471518272887,11.65791855184932,-2.0847151827288712
2023-06-16 13:44:03.401,0,0,0,0,13.91,3.56,2.5,38.5,33.8,69.0,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.42,26.5,26.4,24.1,1.09,1.16,42.67,17.04,56.24,231.64,1503.58,1,53.70666988067145,-0.0,53.70666988067145,0.0,-9.07227166003861,40.67858968345092,11.57227166003861,-2.178589683450923
2023-06-16 13:44:03.802,0,0,0,0,13.91,3.55,2.6,38.5,33.9,69.0,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.43,26.5,26.39,24.1,1.09,1.16,42.63,16.73,56.24,231.68,1503.85,1,53.70520651537651,-0.0,53.70520651537651,-0.0,-9.15791855184932,40.67858968345092,11.75791855184932,-2.178589683450923
2023-06-16 13:44:04.201,0,0,0,0,13.91,3.55,2.6,38.5,33.9,69.0,4000,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.43,26.48,26.39,24.1,1.09,1.16,42.62,16.87,56.08,231.69,1504.38,1,53.70361753536457,-0.0,53.70361753536457,-0.0,-9.15791855184932,40.67858968345092,11.75791855184932,-2.178589683450923
2023-06-16 13:44:04.602,0,0,0,0,13.86,3.54,2.6,38.5,33.8,69.0,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.43,26.49,26.39,24.1,1.09,1.16,42.64,17.32,56.08,231.68,1505.16,1,53.701784120876745,-0.0,53.701784120876745,-0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.0220496711678493
2023-06-16 13:44:05.002,0,0,0,0,13.88,3.55,2.6,38.5,33.8,69.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.41,26.5,26.4,24.1,1.09,1.16,42.64,17.5,56.27,231.67,1504.71,1,53.699763624377205,-0.0,53.699763624377205,0.0,-9.15791855184932,40.58471518272887,11.75791855184932,-2.0847151827288712
2023-06-16 13:44:05.402,0,0,0,0,13.88,3.54,2.6,38.5,33.8,69.1,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.41,26.48,26.4,24.1,1.09,1.16,42.65,17.67,56.27,231.66,1504.11,1,53.69793947411771,-0.0,53.69793947411771,0.0,-9.243746792773948,40.58471518272887,11.843746792773947,-2.0847151827288712
2023-06-16 13:44:05.802,0,0,0,0,13.91,3.55,2.6,38.5,33.8,69.1,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.42,26.48,26.39,24.1,1.09,1.16,42.67,17.66,56.07,231.7,1503.71,1,53.69633571232315,-0.0,53.69633571232315,0.0,-9.15791855184932,40.67858968345092,11.75791855184932,-2.178589683450923
2023-06-16 13:44:06.202,0,0,0,0,13.86,3.55,2.6,38.5,33.8,69.2,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.42,26.49,26.39,24.1,1.09,1.16,42.67,17.24,56.07,231.69,1503.8,1,53.69484247453446,-0.0,53.69484247453446,-0.0,-9.15791855184932,40.52204967116785,11.75791855184932,-2.0220496711678493
2023-06-16 13:44:06.603,0,0,0,0,13.88,3.54,2.6,38.5,33.8,69.2,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.41,26.5,26.39,24.1,1.09,1.16,42.64,16.73,56.11,231.65,1502.99,1,53.693400495266864,-0.0,53.693400495266864,0.0,-9.243746792773948,40.58471518272887,11.843746792773947,-2.0847151827288712
2023-06-16 13:44:07.002,0,0,0,0,13.86,3.53,2.6,38.5,33.8,69.3,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.41,26.48,26.4,24.1,1.09,1.16,42.63,16.48,56.11,231.61,1502.43,1,53.692263924460356,-0.0,53.692263924460356,0.0,-9.329757295708475,40.52204967116785,11.929757295708475,-2.0220496711678493
2023-06-16 13:44:07.401,0,0,0,0,13.88,3.53,2.6,38.5,33.8,69.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.25,-2.4,26.47,26.4,24.1,1.09,1.16,42.64,16.38,56.2,231.63,1502.66,1,53.69127100771183,-0.0,53.69127100771183,-0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.0847151827288712
2023-06-16 13:44:07.802,0,0,0,0,13.88,3.53,2.6,38.5,33.8,69.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.43,26.47,26.38,24.1,1.09,1.16,42.6,16.61,56.2,231.69,1503.55,1,53.69011585033172,-0.0,53.69011585033172,-0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.0847151827288712
2023-06-16 13:44:08.202,0,0,0,0,13.86,3.55,2.6,38.5,33.8,69.3,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.43,26.48,26.39,24.1,1.09,1.16,42.6,16.83,56.08,231.71,1503.16,1,53.68873574689859,-0.0,53.68873574689859,0.0,-9.15791855184932,40.52204967116785,11.75791855184932,-2.0220496711678493
2023-06-16 13:44:08.601,0,0,0,0,13.84,3.53,2.6,38.5,33.8,69.3,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.42,26.49,26.39,24.1,1.09,1.16,42.69,16.96,56.08,231.73,1501.25,1,53.687663516774116,-0.0,53.687663516774116,0.0,-9.329757295708475,40.459317958880774,11.929757295708475,-1.9593179588807743
2023-06-16 13:44:09.002,0,0,0,0,13.88,3.53,2.6,38.5,33.9,69.3,4000,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.41,26.5,26.4,24.1,1.09,1.16,42.67,17.22,56.26,231.79,1498.69,1,53.68741849822991,0.0,53.68741849822991,0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.0847151827288712
2023-06-16 13:44:09.402,0,0,0,0,13.91,3.52,2.6,38.5,33.9,69.3,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.41,26.48,26.4,24.1,1.09,1.16,42.58,17.26,56.26,231.81,1498.95,1,53.68791627418273,0.0,53.68791627418273,-0.0,-9.415950980784373,40.67858968345092,12.015950980784373,-2.178589683450923
2023-06-16 13:44:09.802,0,0,0,0,13.88,3.53,2.6,38.5,33.9,69.4,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.41,26.48,26.38,24.1,1.09,1.16,42.62,17.41,56.1,231.82,1502.12,1,53.68801805359596,-0.0,53.68801805359596,-0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.0847151827288712
2023-06-16 13:44:10.203,0,0,0,0,13.86,3.54,2.6,38.5,33.8,69.4,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.41,26.49,26.37,24.1,1.09,1.16,42.61,17.06,56.1,231.79,1505.0,1,53.68687984032387,-0.0,53.68687984032387,-0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.0220496711678493
2023-06-16 13:44:10.602,0,0,0,0,13.86,3.54,2.6,38.5,33.8,69.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.42,26.49,26.37,24.1,1.09,1.16,42.61,16.93,56.19,231.77,1505.69,1,53.684811815876905,-0.0,53.684811815876905,-0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.0220496711678493
2023-06-16 13:44:11.002,0,0,0,0,13.88,3.54,2.6,38.5,33.8,69.5,4050,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.41,26.5,26.38,24.1,1.09,1.16,42.65,16.59,56.19,231.76,1503.91,1,53.68271421002621,-0.0,53.68271421002621,0.0,-9.243746792773948,40.58471518272887,11.843746792773947,-2.0847151827288712
2023-06-16 13:44:11.401,0,0,0,0,13.86,3.52,2.6,38.5,33.8,69.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.41,26.5,26.38,24.1,1.09,1.16,42.61,16.1,56.16,231.84,1493.85,1,53.68216255111213,0.0,53.68216255111213,0.0,-9.415950980784373,40.52204967116785,12.015950980784373,-2.0220496711678493
2023-06-16 13:44:11.802,0,0,0,0,13.86,3.54,2.6,38.5,33.8,69.6,4000,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.41,26.5,26.39,24.1,1.09,1.16,42.58,16.32,56.16,231.96,1482.31,1,53.68579514493461,0.0,53.68579514493461,0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.0220496711678493
2023-06-16 13:44:12.201,0,0,0,0,13.86,3.54,2.6,38.5,33.8,69.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.41,26.5,26.38,24.1,1.09,1.16,42.68,17.19,56.08,232.06,1473.54,1,53.69372697379823,0.0,53.69372697379823,0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.0220496711678493
2023-06-16 13:44:12.602,0,0,0,0,13.84,3.52,2.6,38.5,33.8,69.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.41,26.51,26.37,24.1,1.09,1.16,42.64,17.32,56.08,232.02,1475.74,1,53.70412769273992,0.0,53.70412769273992,-0.0,-9.415950980784373,40.459317958880774,12.015950980784373,-1.9593179588807743
2023-06-16 13:44:13.002,0,0,0,0,13.86,3.52,2.6,38.5,33.8,69.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.4,26.49,26.36,24.1,1.09,1.16,42.63,17.44,56.22,231.96,1484.2,1,53.712984852082684,0.0,53.712984852082684,-0.0,-9.415950980784373,40.52204967116785,12.015950980784373,-2.0220496711678493
2023-06-16 13:44:13.402,0,0,0,0,13.88,3.53,2.6,38.5,33.8,69.6,4050,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.41,26.49,26.36,24.1,1.09,1.16,42.65,17.08,56.22,231.89,1493.77,1,53.718348193013625,0.0,53.718348193013625,-0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.0847151827288712
2023-06-16 13:44:13.801,0,0,0,0,13.86,3.54,2.6,38.5,33.8,69.6,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.4,26.49,26.35,24.1,1.09,1.16,42.63,16.84,56.07,231.84,1500.98,1,53.720113293008765,-0.0,53.720113293008765,-0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.0220496711678493
2023-06-16 13:44:14.203,0,0,0,0,13.88,3.52,2.6,38.5,33.8,69.7,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.4,26.51,26.37,24.1,1.09,1.16,42.59,17.49,56.07,231.86,1501.74,1,53.719642681074106,-0.0,53.719642681074106,-0.0,-9.415950980784373,40.58471518272887,12.015950980784373,-2.0847151827288712
2023-06-16 13:44:14.603,0,0,0,0,13.79,3.53,2.6,38.5,33.8,69.7,4050,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.41,26.5,26.36,24.1,1.09,1.16,42.66,17.53,56.25,231.87,1499.41,1,53.719179946613274,0.0,53.719179946613274,0.0,-9.329757295708475,40.30219796426479,11.929757295708475,-1.802197964264792
2023-06-16 13:44:15.001,0,0,0,0,13.86,3.53,2.6,38.5,33.8,69.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.41,26.51,26.38,24.1,1.09,1.16,42.68,17.54,56.25,231.82,1500.71,1,53.71928454511639,-0.0,53.71928454511639,-0.0,-9.329757295708475,40.52204967116785,11.929757295708475,-2.0220496711678493
2023-06-16 13:44:15.401,0,0,0,0,13.86,3.53,2.6,38.5,33.8,69.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.41,26.5,26.38,24.1,1.09,1.16,42.64,17.21,56.1,231.78,1502.87,1,53.71878969751354,-0.0,53.71878969751354,-0.0,-9.329757295708475,40.52204967116785,11.929757295708475,-2.0220496711678493
2023-06-16 13:44:15.802,0,0,0,0,13.91,3.54,2.6,38.5,33.8,69.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.4,26.5,26.37,24.1,1.09,1.16,42.63,16.55,56.1,231.78,1504.07,1,53.71751930735823,-0.0,53.71751930735823,-0.0,-9.243746792773948,40.67858968345092,11.843746792773947,-2.178589683450923
2023-06-16 13:44:16.203,0,0,0,0,13.84,3.53,2.6,38.4,33.8,69.9,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.4,26.51,26.36,24.1,1.09,1.16,42.62,16.65,56.09,231.78,1504.56,1,53.7158375152659,-0.0,53.7158375152659,-0.0,-9.329757295708475,40.459317958880774,11.929757295708475,-2.0593179588807757
2023-06-16 13:44:16.602,0,0,0,0,13.86,3.52,2.6,38.4,33.8,69.9,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,26.51,26.37,24.1,1.09,1.16,42.66,16.42,56.09,231.77,1504.78,1,53.713994762446845,-0.0,53.713994762446845,-0.0,-9.415950980784373,40.52204967116785,12.015950980784373,-2.1220496711678507
2023-06-16 13:44:17.002,0,0,0,0,13.88,3.53,2.6,38.4,33.8,69.9,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.39,26.5,26.36,24.1,1.09,1.16,42.67,16.89,56.25,231.76,1503.48,1,53.712213288919884,-0.0,53.712213288919884,0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.1847151827288727
2023-06-16 13:44:17.401,0,0,0,0,13.88,3.54,2.6,38.5,33.8,69.9,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.4,26.52,26.36,24.1,1.09,1.16,42.64,16.99,56.25,231.77,1503.83,1,53.71079185327525,-0.0,53.71079185327525,-0.0,-9.243746792773948,40.58471518272887,11.843746792773947,-2.0847151827288712
2023-06-16 13:44:17.801,0,0,0,0,13.86,3.54,2.6,38.5,33.8,69.9,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.39,26.52,26.36,24.1,1.09,1.16,42.6,17.68,56.09,231.79,1502.31,1,53.70941042622323,-0.0,53.70941042622323,0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.0220496711678493
2023-06-16 13:44:18.201,0,0,0,0,13.84,3.53,2.6,38.5,33.8,70.0,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.39,26.51,26.37,24.1,1.09,1.16,42.62,18.04,56.09,231.83,1500.14,1,53.70870345326657,-0.0,53.70870345326657,0.0,-9.329757295708475,40.459317958880774,11.929757295708475,-1.9593179588807743
2023-06-16 13:44:18.602,0,0,0,0,13.86,3.52,2.6,38.4,33.8,70.0,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.4,26.51,26.37,24.1,1.09,1.16,42.62,18.35,56.27,231.89,1498.01,1,53.70886022350545,0.0,53.70886022350545,0.0,-9.415950980784373,40.52204967116785,12.015950980784373,-2.1220496711678507
2023-06-16 13:44:19.001,0,0,0,0,13.88,3.53,2.6,38.4,33.8,70.0,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.4,26.51,26.36,24.1,1.09,1.16,42.65,18.83,56.27,231.91,1500.52,1,53.70940836887355,-0.0,53.70940836887355,-0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.1847151827288727
2023-06-16 13:44:19.401,0,0,0,0,13.86,3.54,2.6,38.4,33.8,70.0,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.39,26.51,26.36,24.1,1.09,1.16,42.61,18.4,56.08,231.99,1502.34,1,53.70901885740752,-0.0,53.70901885740752,-0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.1220496711678507
2023-06-16 13:44:19.802,0,0,0,0,13.86,3.53,2.6,38.4,33.8,70.1,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.4,26.51,26.36,24.1,1.09,1.16,42.64,18.43,56.08,232.05,1502.06,1,53.70811024134631,-0.0,53.70811024134631,0.0,-9.329757295708475,40.52204967116785,11.929757295708475,-2.1220496711678507
2023-06-16 13:44:20.202,0,0,0,0,13.86,3.52,2.6,38.4,33.8,70.1,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.4,26.52,26.34,24.1,1.09,1.16,42.63,18.12,56.07,232.02,1501.88,1,53.7073034731912,-0.0,53.7073034731912,0.0,-9.415950980784373,40.52204967116785,12.015950980784373,-2.1220496711678507
2023-06-16 13:44:20.601,0,0,0,0,13.86,3.54,2.6,38.4,33.8,70.1,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.41,26.54,26.37,24.1,1.09,1.16,42.63,18.24,56.07,231.96,1501.72,1,53.706568403105685,-0.0,53.706568403105685,0.0,-9.243746792773948,40.52204967116785,11.843746792773947,-2.1220496711678507
