TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:44:21.002,0,0,0,0,13.88,3.53,2.6,38.4,33.8,70.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.39,26.52,26.35,24.1,1.09,1.16,42.61,17.96,56.27,231.96,1500.03,1,53.70604935816045,-0.0,53.70604935816045,0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.1847151827288727
2023-06-16 13:44:21.402,0,0,0,0,13.84,3.54,2.6,38.4,33.8,70.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,26.51,26.35,24.1,1.09,1.16,42.58,17.58,56.27,231.99,1499.28,1,53.70611231106515,0.0,53.70611231106515,0.0,-9.243746792773948,40.459317958880774,11.843746792773947,-2.0593179588807757
2023-06-16 13:44:21.802,0,0,0,0,13.86,3.53,2.6,38.4,33.8,70.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,26.51,26.34,24.1,1.09,1.16,42.58,17.5,56.07,231.96,1500.25,1,53.70630332619423,-0.0,53.70630332619423,-0.0,-9.329757295708475,40.52204967116785,11.929757295708475,-2.1220496711678507
2023-06-16 13:44:22.202,0,0,0,0,13.88,3.53,2.6,38.4,33.8,70.2,4050,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,26.53,26.36,24.1,1.09,1.16,42.65,17.67,56.07,231.93,1499.59,1,53.70627010592694,0.0,53.70627010592694,0.0,-9.329757295708475,40.58471518272887,11.929757295708475,-2.1847151827288727
2023-06-16 13:44:22.603,0,0,0,0,13.91,3.52,2.7,38.4,33.8,70.3,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.39,26.51,26.35,24.1,1.09,1.16,42.71,18.01,56.27,231.92,1499.24,1,53.70646951418871,0.0,53.70646951418871,0.0,-9.415950980784373,40.67858968345092,12.115950980784373,-2.2785896834509245
2023-06-16 13:44:23.002,0,0,0,0,13.86,3.54,2.7,38.4,33.8,70.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,26.5,26.35,24.1,1.09,1.16,42.64,17.91,56.27,231.9,1499.95,1,53.70670179697031,0.0,53.70670179697031,-0.0,-9.243746792773948,40.52204967116785,11.943746792773947,-2.1220496711678507
2023-06-16 13:44:23.402,0,0,0,0,13.86,3.54,2.7,38.4,33.8,70.3,4000,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.4,26.52,26.35,24.1,1.09,1.16,42.6,17.45,56.09,231.88,1500.97,1,53.70661940226549,-0.0,53.70661940226549,-0.0,-9.243746792773948,40.52204967116785,11.943746792773947,-2.1220496711678507
2023-06-16 13:44:23.803,0,0,0,0,13.86,3.55,2.7,38.4,33.8,70.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.39,26.52,26.35,24.1,1.09,1.16,42.61,17.04,56.09,231.88,1500.63,1,53.706265641438904,-0.0,53.706265641438904,0.0,-9.15791855184932,40.52204967116785,11.85791855184932,-2.1220496711678507
2023-06-16 13:44:24.201,0,0,0,0,13.86,3.51,2.7,38.4,33.8,70.4,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.39,26.52,26.33,24.1,1.09,1.16,42.57,17.09,56.11,231.88,1499.04,1,53.70617240859741,0.0,53.70617240859741,0.0,-9.502328775446756,40.52204967116785,12.202328775446755,-2.1220496711678507
2023-06-16 13:44:24.601,0,0,0,0,13.86,3.55,2.7,38.4,33.8,70.4,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.39,26.53,26.34,24.1,1.09,1.16,42.61,17.44,56.11,231.9,1499.03,1,53.706557726395076,0.0,53.706557726395076,0.0,-9.15791855184932,40.52204967116785,11.85791855184932,-2.1220496711678507
2023-06-16 13:44:25.002,0,0,0,0,13.86,3.54,2.7,38.4,33.8,70.4,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.39,26.52,26.34,24.1,1.09,1.16,42.66,17.56,56.23,231.93,1500.08,1,53.70684165402169,-0.0,53.70684165402169,-0.0,-9.243746792773948,40.52204967116785,11.943746792773947,-2.1220496711678507
2023-06-16 13:44:25.401,0,0,0,0,13.88,3.55,2.7,38.4,33.8,70.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.52,26.34,24.1,1.09,1.16,42.66,17.75,56.23,232.0,1500.45,1,53.706772835359516,-0.0,53.706772835359516,-0.0,-9.15791855184932,40.58471518272887,11.85791855184932,-2.1847151827288727
2023-06-16 13:44:25.802,0,0,0,0,13.86,3.52,2.7,38.4,33.8,70.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.4,26.52,26.35,24.1,1.09,1.16,42.64,17.59,56.1,232.04,1501.45,1,53.706492268392985,-0.0,53.706492268392985,-0.0,-9.415950980784373,40.52204967116785,12.115950980784373,-2.1220496711678507
2023-06-16 13:44:26.202,0,0,0,0,13.88,3.53,2.7,38.4,33.8,70.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.4,26.53,26.33,24.1,1.09,1.16,42.64,17.34,56.1,232.04,1501.3,1,53.70592717723603,-0.0,53.70592717723603,0.0,-9.329757295708475,40.58471518272887,12.029757295708475,-2.1847151827288727
2023-06-16 13:44:26.601,0,0,0,0,13.88,3.54,2.7,38.4,33.8,70.5,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.39,26.52,26.34,24.1,1.09,1.16,42.63,17.45,56.28,232.0,1502.36,1,53.70530259709115,-0.0,53.70530259709115,-0.0,-9.243746792773948,40.58471518272887,11.943746792773947,-2.1847151827288727
2023-06-16 13:44:27.001,0,0,0,0,13.88,3.52,2.7,38.4,33.8,70.5,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.52,26.34,24.1,1.09,1.16,42.61,17.43,56.28,231.99,1502.03,1,53.7043909993338,-0.0,53.7043909993338,0.0,-9.415950980784373,40.58471518272887,12.115950980784373,-2.1847151827288727
2023-06-16 13:44:27.402,0,0,0,0,13.86,3.55,2.7,38.4,33.8,70.5,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.39,26.51,26.34,24.1,1.09,1.16,42.64,17.39,56.08,232.04,1500.33,1,53.703748480808684,-0.0,53.703748480808684,0.0,-9.15791855184932,40.52204967116785,11.85791855184932,-2.1220496711678507
2023-06-16 13:44:27.801,0,0,0,0,13.86,3.53,2.7,38.4,33.8,70.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.38,26.51,26.35,24.1,1.09,1.16,42.62,17.02,56.08,232.08,1499.94,1,53.703655726859516,0.0,53.703655726859516,0.0,-9.329757295708475,40.52204967116785,12.029757295708475,-2.1220496711678507
2023-06-16 13:44:28.204,0,0,0,0,13.88,3.53,2.8,38.4,33.8,70.6,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.38,26.53,26.34,24.1,1.09,1.16,42.61,17.03,56.14,232.06,1499.96,1,53.70367782449002,0.0,53.70367782449002,-0.0,-9.329757295708475,40.58471518272887,12.129757295708476,-2.1847151827288727
2023-06-16 13:44:28.602,0,0,0,0,13.91,3.53,2.8,38.4,33.8,70.6,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.52,26.33,24.1,1.09,1.16,42.6,17.35,56.14,232.02,1501.16,1,53.70357387623067,-0.0,53.70357387623067,-0.0,-9.329757295708475,40.67858968345092,12.129757295708476,-2.2785896834509245
2023-06-16 13:44:29.001,0,0,0,0,13.88,3.54,2.8,38.4,33.8,70.6,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.39,26.52,26.34,24.1,1.09,1.16,42.65,17.13,56.08,231.99,1501.99,1,53.70302752744432,-0.0,53.70302752744432,-0.0,-9.243746792773948,40.58471518272887,12.043746792773948,-2.1847151827288727
2023-06-16 13:44:29.402,0,0,0,0,13.84,3.55,2.8,38.4,33.8,70.6,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.37,26.5,26.34,24.1,1.09,1.16,42.63,16.87,56.08,231.98,1502.35,1,53.70219470941301,-0.0,53.70219470941301,-0.0,-9.15791855184932,40.459317958880774,11.957918551849321,-2.0593179588807757
2023-06-16 13:44:29.802,0,0,0,0,13.91,3.54,2.7,38.3,33.8,70.7,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.5,26.34,24.1,1.09,1.16,42.6,16.36,56.08,231.99,1503.88,1,53.70109958339449,-0.0,53.70109958339449,-0.0,-9.243746792773948,40.67858968345092,11.943746792773947,-2.378589683450926
2023-06-16 13:44:30.202,0,0,0,0,13.86,3.53,2.7,38.3,33.8,70.7,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.5,26.34,24.1,1.09,1.16,42.61,16.23,56.08,231.98,1504.45,1,53.69949329262729,-0.0,53.69949329262729,-0.0,-9.329757295708475,40.52204967116785,12.029757295708475,-2.222049671167852
2023-06-16 13:44:30.601,0,0,0,0,13.84,3.55,2.8,38.3,33.8,70.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.4,26.49,26.33,24.1,1.09,1.16,42.64,16.54,56.27,231.98,1504.01,1,53.69776067662233,-0.0,53.69776067662233,0.0,-9.15791855184932,40.459317958880774,11.957918551849321,-2.159317958880777
2023-06-16 13:44:31.003,0,0,0,0,13.86,3.54,2.8,38.3,33.8,70.8,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.39,26.51,26.34,24.1,1.09,1.16,42.64,16.76,56.27,231.96,1504.53,1,53.69609658184523,-0.0,53.69609658184523,-0.0,-9.243746792773948,40.52204967116785,12.043746792773948,-2.222049671167852
2023-06-16 13:44:31.401,0,0,0,0,13.86,3.55,2.8,38.3,33.8,70.8,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.39,26.51,26.34,24.1,1.09,1.16,42.62,17.16,56.09,231.96,1504.61,1,53.69428178382153,-0.0,53.69428178382153,-0.0,-9.15791855184932,40.52204967116785,11.957918551849321,-2.222049671167852
2023-06-16 13:44:31.802,0,0,0,0,13.91,3.55,2.8,38.4,33.8,70.8,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.38,26.51,26.34,24.1,1.09,1.16,42.62,17.41,56.09,231.97,1503.45,1,53.6925499667334,-0.0,53.6925499667334,0.0,-9.15791855184932,40.67858968345092,11.957918551849321,-2.2785896834509245
2023-06-16 13:44:32.201,0,0,0,0,13.86,3.53,2.8,38.4,33.8,70.8,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.38,26.51,26.34,24.1,1.09,1.16,42.58,16.96,56.27,231.97,1501.54,1,53.69136432389254,-0.0,53.69136432389254,0.0,-9.329757295708475,40.52204967116785,12.129757295708476,-2.1220496711678507
2023-06-16 13:44:32.602,0,0,0,0,13.86,3.54,2.8,38.3,33.8,70.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.38,26.51,26.34,24.1,1.09,1.16,42.58,17.23,56.27,231.96,1501.36,1,53.690765386228506,-0.0,53.690765386228506,0.0,-9.243746792773948,40.52204967116785,12.043746792773948,-2.222049671167852
2023-06-16 13:44:33.001,0,0,0,0,13.84,3.53,2.8,38.3,33.8,70.8,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.39,26.52,26.36,24.1,1.09,1.16,42.63,16.99,56.11,231.96,1503.01,1,53.690058580923036,-0.0,53.690058580923036,-0.0,-9.329757295708475,40.459317958880774,12.129757295708476,-2.159317958880777
2023-06-16 13:44:33.402,0,0,0,0,13.86,3.53,2.8,38.3,33.8,71.0,4000,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.51,26.36,24.1,1.09,1.16,42.6,17.12,56.11,231.98,1504.88,1,53.688671331782295,-0.0,53.688671331782295,-0.0,-9.329757295708475,40.52204967116785,12.129757295708476,-2.222049671167852
2023-06-16 13:44:33.801,0,0,0,0,13.86,3.52,2.8,38.3,33.8,71.0,4050,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.39,26.51,26.33,24.1,1.09,1.16,42.61,17.19,56.09,232.07,1504.44,1,53.686761676154084,-0.0,53.686761676154084,0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-2.222049671167852
2023-06-16 13:44:34.201,0,0,0,0,13.84,3.53,2.8,38.3,33.8,71.0,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.39,26.51,26.34,24.1,1.09,1.16,42.58,17.04,56.09,232.13,1501.26,1,53.685300896415654,-0.0,53.685300896415654,0.0,-9.329757295708475,40.459317958880774,12.129757295708476,-2.159317958880777
2023-06-16 13:44:34.602,0,0,0,0,13.88,3.53,2.8,38.3,33.8,71.0,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.38,26.52,26.34,24.1,1.09,1.16,42.61,17.43,56.27,232.16,1500.24,1,53.68489765673156,-0.0,53.68489765673156,0.0,-9.329757295708475,40.58471518272887,12.129757295708476,-2.284715182728874
2023-06-16 13:44:35.001,0,0,0,0,13.86,3.53,2.8,38.3,33.8,71.0,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.38,26.51,26.34,24.1,1.09,1.16,42.62,17.35,56.27,232.21,1494.63,1,53.68535203861708,0.0,53.68535203861708,0.0,-9.329757295708475,40.52204967116785,12.129757295708476,-2.222049671167852
2023-06-16 13:44:35.402,0,0,0,0,13.86,3.52,2.8,38.3,33.8,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.4,26.53,26.34,24.1,1.09,1.16,42.61,17.24,56.11,232.25,1488.23,1,53.68814879003996,0.0,53.68814879003996,0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-2.222049671167852
2023-06-16 13:44:35.803,0,0,0,0,13.86,3.53,2.8,38.3,33.8,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,26.53,26.35,24.1,1.09,1.16,42.59,17.57,56.11,232.26,1483.57,1,53.69332627702469,0.0,53.69332627702469,0.0,-9.329757295708475,40.52204967116785,12.129757295708476,-2.222049671167852
2023-06-16 13:44:36.201,0,0,0,0,13.88,3.54,2.8,38.3,33.8,71.1,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.39,26.51,26.33,24.1,1.09,1.16,42.61,17.67,56.26,232.18,1489.26,1,53.69932205351824,0.0,53.69932205351824,-0.0,-9.243746792773948,40.58471518272887,12.043746792773948,-2.284715182728874
2023-06-16 13:44:36.601,0,0,0,0,13.86,3.52,2.8,38.3,33.8,71.1,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.38,26.52,26.34,24.1,1.09,1.16,42.6,17.53,56.26,232.15,1496.05,1,53.70295038509363,0.0,53.70295038509363,-0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-2.222049671167852
2023-06-16 13:44:37.002,0,0,0,0,13.88,3.52,2.8,38.3,33.8,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.38,26.51,26.34,24.1,1.09,1.16,42.6,17.69,56.09,232.14,1501.45,1,53.70399115768665,-0.0,53.70399115768665,-0.0,-9.415950980784373,40.58471518272887,12.215950980784374,-2.284715182728874
2023-06-16 13:44:37.402,0,0,0,0,13.84,3.51,2.8,38.3,33.8,71.1,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.4,26.51,26.34,24.1,1.09,1.16,42.58,17.7,56.09,232.14,1501.48,1,53.703406066493926,-0.0,53.703406066493926,-0.0,-9.502328775446756,40.459317958880774,12.302328775446757,-2.159317958880777
2023-06-16 13:44:37.801,0,0,0,0,13.86,3.53,2.8,38.3,33.8,71.2,4050,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.38,26.51,26.34,24.1,1.09,1.16,42.62,17.95,56.09,232.13,1502.9,1,53.70267681060307,-0.0,53.70267681060307,-0.0,-9.329757295708475,40.52204967116785,12.129757295708476,-2.222049671167852
2023-06-16 13:44:38.201,0,0,0,0,13.84,3.53,2.8,38.3,33.8,71.2,4000,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.38,26.5,26.34,24.1,1.09,1.17,42.61,17.54,56.09,232.1,1502.06,1,53.70159960659021,-0.0,53.70159960659021,0.0,-9.329757295708475,40.459317958880774,12.129757295708476,-2.159317958880777
2023-06-16 13:44:38.602,0,0,0,0,13.86,3.54,2.8,38.3,33.8,71.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.51,26.32,24.1,1.09,1.16,42.59,17.63,56.28,232.08,1500.24,1,53.70095729513639,-0.0,53.70095729513639,0.0,-9.243746792773948,40.52204967116785,12.043746792773948,-2.222049671167852
2023-06-16 13:44:39.002,0,0,0,0,13.86,3.52,2.8,38.3,33.8,71.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.39,26.51,26.34,24.1,1.09,1.16,42.62,17.64,56.28,232.03,1501.17,1,53.70076929428571,-0.0,53.70076929428571,-0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-2.222049671167852
2023-06-16 13:44:39.402,0,0,0,0,13.86,3.51,2.8,38.3,33.8,71.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.39,26.52,26.34,24.1,1.09,1.16,42.64,17.96,56.1,232.08,1502.6,1,53.70015807434315,-0.0,53.70015807434315,-0.0,-9.502328775446756,40.52204967116785,12.302328775446757,-2.222049671167852
2023-06-16 13:44:39.802,0,0,0,0,13.84,3.54,2.8,38.3,33.8,71.3,4050,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.4,26.52,26.33,24.1,1.09,1.16,42.64,17.36,56.1,232.12,1502.58,1,53.69912119742626,-0.0,53.69912119742626,0.0,-9.243746792773948,40.459317958880774,12.043746792773948,-2.159317958880777
2023-06-16 13:44:40.202,0,0,0,0,13.86,3.53,2.8,38.3,33.8,71.3,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.4,26.5,26.35,24.1,1.09,1.16,42.58,17.03,56.25,232.07,1502.77,1,53.698069615049306,-0.0,53.698069615049306,-0.0,-9.329757295708475,40.52204967116785,12.129757295708476,-2.222049671167852
2023-06-16 13:44:40.602,0,0,0,0,13.84,3.51,2.8,38.3,33.8,71.4,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.4,26.5,26.33,24.1,1.09,1.16,42.59,17.24,56.08,232.05,1502.15,1,53.6970245544886,-0.0,53.6970245544886,0.0,-9.502328775446756,40.459317958880774,12.302328775446757,-2.159317958880777
2023-06-16 13:44:41.002,0,0,0,0,13.86,3.52,2.8,38.3,33.8,71.4,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.39,26.52,26.33,24.1,1.09,1.16,42.62,17.34,56.08,232.06,1502.68,1,53.69611124466652,-0.0,53.69611124466652,-0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-2.222049671167852
2023-06-16 13:44:41.402,0,0,0,0,13.86,3.52,2.8,38.3,33.8,71.4,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.39,26.52,26.33,24.1,1.09,1.16,42.59,17.49,56.1,232.03,1502.95,1,53.69501261942142,-0.0,53.69501261942142,-0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-2.222049671167852
2023-06-16 13:44:41.803,0,0,0,0,13.84,3.51,2.8,38.3,33.8,71.4,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.52,26.33,24.1,1.09,1.16,42.6,17.29,56.1,231.97,1502.25,1,53.69390060328001,-0.0,53.69390060328001,0.0,-9.502328775446756,40.459317958880774,12.302328775446757,-2.159317958880777
2023-06-16 13:44:42.201,0,0,0,0,13.86,3.53,2.8,38.3,33.8,71.5,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.49,26.34,24.1,1.09,1.16,42.59,17.51,56.3,231.94,1501.33,1,53.69309570284599,-0.0,53.69309570284599,0.0,-9.329757295708475,40.52204967116785,12.129757295708476,-2.222049671167852
2023-06-16 13:44:42.602,0,0,0,0,13.88,3.53,2.8,38.3,33.8,71.5,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.5,26.34,24.1,1.09,1.16,42.56,18.18,56.3,231.97,1498.09,1,53.692885658044744,0.0,53.692885658044744,0.0,-9.329757295708475,40.58471518272887,12.129757295708476,-2.284715182728874
2023-06-16 13:44:43.003,0,0,0,0,13.88,3.52,2.8,38.3,33.8,71.5,4050,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.51,26.34,24.1,1.09,1.16,42.64,18.24,56.09,231.97,1501.03,1,53.69335581520551,-0.0,53.69335581520551,-0.0,-9.415950980784373,40.58471518272887,12.215950980784374,-2.284715182728874
2023-06-16 13:44:43.403,0,0,0,0,13.84,3.51,2.8,38.3,33.8,71.5,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.39,26.51,26.34,24.1,1.09,1.16,42.65,17.72,56.09,231.95,1502.75,1,53.69277276222222,-0.0,53.69277276222222,-0.0,-9.502328775446756,40.459317958880774,12.302328775446757,-2.159317958880777
2023-06-16 13:44:43.803,0,0,0,0,13.88,3.53,2.8,38.3,33.8,71.5,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.39,26.51,26.33,24.1,1.09,1.16,42.7,16.82,56.28,231.93,1503.41,1,53.691611083235664,-0.0,53.691611083235664,-0.0,-9.329757295708475,40.58471518272887,12.129757295708476,-2.284715182728874
2023-06-16 13:44:44.201,0,0,0,0,13.86,3.52,2.8,38.3,33.8,71.6,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.39,26.5,26.33,24.1,1.09,1.16,42.67,16.64,56.28,231.91,1503.48,1,53.69024012376301,-0.0,53.69024012376301,-0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-2.222049671167852
2023-06-16 13:44:44.602,0,0,0,0,13.84,3.52,2.8,38.3,33.8,71.6,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.38,26.5,26.33,24.1,1.09,1.16,42.62,16.7,56.11,231.88,1501.72,1,53.68902210742466,-0.0,53.68902210742466,0.0,-9.415950980784373,40.459317958880774,12.215950980784374,-2.159317958880777
2023-06-16 13:44:45.001,0,0,0,0,13.88,3.53,2.8,38.3,33.8,71.6,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.38,26.51,26.33,24.1,1.09,1.16,42.63,17.04,56.11,231.85,1498.46,1,53.68865982815734,0.0,53.68865982815734,0.0,-9.329757295708475,40.58471518272887,12.129757295708476,-2.284715182728874
2023-06-16 13:44:45.402,0,0,0,0,13.86,3.51,2.8,38.3,33.7,71.6,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.5,26.33,24.1,1.09,1.16,42.66,16.54,56.13,231.82,1499.11,1,53.68921187565318,0.0,53.68921187565318,-0.0,-9.502328775446756,40.52204967116785,12.302328775446757,-2.222049671167852
2023-06-16 13:44:45.803,0,0,0,0,13.88,3.52,2.8,38.3,33.7,71.6,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.5,26.32,24.1,1.1,1.16,42.66,16.46,56.13,231.82,1500.89,1,53.68938979654779,-0.0,53.68938979654779,-0.0,-9.415950980784373,40.58471518272887,12.215950980784374,-2.284715182728874
2023-06-16 13:44:46.203,0,0,0,0,13.86,3.52,2.8,38.3,33.8,71.6,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.51,26.33,24.1,1.09,1.16,42.62,16.14,56.09,231.84,1501.48,1,53.68897442931166,-0.0,53.68897442931166,-0.0,-9.415950980784373,40.52204967116785,12.215950980784374,-2.222049671167852
2023-06-16 13:44:46.601,0,0,0,0,13.88,3.53,2.8,38.3,33.8,71.6,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.38,26.52,26.33,24.1,1.09,1.16,42.64,16.18,56.09,231.82,1502.97,1,53.688238250899225,-0.0,53.688238250899225,-0.0,-9.329757295708475,40.58471518272887,12.129757295708476,-2.284715182728874
2023-06-16 13:44:47.002,0,0,0,0,13.86,3.54,2.8,38.3,33.8,71.7,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.52,26.32,24.1,1.09,1.16,42.61,16.47,56.09,231.87,1503.85,1,53.686962036826515,-0.0,53.686962036826515,-0.0,-9.243746792773948,40.52204967116785,12.043746792773948,-2.222049671167852
2023-06-16 13:44:47.403,0,0,0,0,13.84,3.52,2.8,38.3,33.8,71.7,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.39,26.51,26.32,24.1,1.09,1.16,42.64,16.89,56.09,231.93,1504.55,1,53.68534721256724,-0.0,53.68534721256724,-0.0,-9.415950980784373,40.459317958880774,12.215950980784374,-2.159317958880777
2023-06-16 13:44:47.803,0,0,0,0,13.88,3.53,2.8,38.3,33.8,71.8,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.37,26.51,26.32,24.1,1.09,1.16,42.61,17.03,56.27,231.96,1505.01,1,53.683480399575146,-0.0,53.683480399575146,-0.0,-9.329757295708475,40.58471518272887,12.129757295708476,-2.284715182728874
2023-06-16 13:44:48.202,0,0,0,0,13.86,3.51,2.8,38.3,33.8,71.8,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.37,26.51,26.32,24.1,1.09,1.16,42.77,17.48,56.27,232.03,1499.06,1,53.68207615237942,0.0,53.68207615237942,0.0,-9.502328775446756,40.52204967116785,12.302328775446757,-2.222049671167852
2023-06-16 13:44:48.602,0,0,0,0,13.86,3.51,2.8,38.3,33.8,71.8,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.37,26.51,26.31,24.1,1.09,1.16,42.69,17.51,56.09,232.16,1487.81,1,53.68357887624016,0.0,53.68357887624016,0.0,-9.502328775446756,40.52204967116785,12.302328775446757,-2.222049671167852
2023-06-16 13:44:49.002,0,0,0,0,13.84,3.52,2.9,38.3,33.8,71.8,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.39,26.51,26.31,24.1,1.09,1.16,42.64,17.68,56.09,232.29,1478.73,1,53.689366174514205,0.0,53.689366174514205,0.0,-9.415950980784373,40.459317958880774,12.315950980784374,-2.159317958880777
2023-06-16 13:44:49.401,0,0,0,0,13.88,3.52,2.9,38.3,33.8,71.8,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.38,26.52,26.31,24.1,1.09,1.16,42.66,17.72,56.28,232.32,1480.45,1,53.6976890233492,0.0,53.6976890233492,-0.0,-9.415950980784373,40.58471518272887,12.315950980784374,-2.284715182728874
2023-06-16 13:44:49.802,0,0,0,0,13.88,3.53,2.8,38.3,33.8,71.9,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.52,26.31,24.1,1.09,1.16,42.64,17.74,56.28,232.25,1487.99,1,53.70476326624862,0.0,53.70476326624862,-0.0,-9.329757295708475,40.58471518272887,12.129757295708476,-2.284715182728874
2023-06-16 13:44:50.203,0,0,0,0,13.86,3.53,2.8,38.3,33.8,71.9,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.38,26.53,26.32,24.1,1.09,1.16,42.62,17.55,56.14,232.14,1497.07,1,53.708664873139774,0.0,53.708664873139774,-0.0,-9.329757295708475,40.52204967116785,12.129757295708476,-2.222049671167852
2023-06-16 13:44:50.601,0,0,0,0,13.88,3.52,2.8,38.3,33.8,71.9,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.38,26.54,26.31,24.1,1.09,1.16,42.58,17.32,56.14,232.03,1504.25,1,53.70912785428277,-0.0,53.70912785428277,-0.0,-9.415950980784373,40.58471518272887,12.215950980784374,-2.284715182728874
2023-06-16 13:44:51.002,0,0,0,0,13.86,3.52,2.9,38.3,33.8,71.9,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.38,26.52,26.3,24.1,1.09,1.16,42.59,17.04,56.13,231.99,1503.48,1,53.707501124455845,-0.0,53.707501124455845,0.0,-9.415950980784373,40.52204967116785,12.315950980784374,-2.222049671167852
2023-06-16 13:44:51.401,0,0,0,0,13.88,3.52,2.9,38.3,33.7,72.0,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.38,26.52,26.3,24.1,1.09,1.16,42.61,17.02,56.13,231.97,1503.06,1,53.70615566806069,-0.0,53.70615566806069,0.0,-9.415950980784373,40.58471518272887,12.315950980784374,-2.284715182728874
2023-06-16 13:44:51.802,0,0,0,0,13.91,3.53,2.9,38.3,33.7,72.0,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.37,26.52,26.32,24.1,1.09,1.16,42.62,17.14,56.26,231.93,1504.07,1,53.70482737038842,-0.0,53.70482737038842,-0.0,-9.329757295708475,40.67858968345092,12.229757295708476,-2.378589683450926
2023-06-16 13:44:52.202,0,0,0,0,13.91,3.52,2.9,38.3,33.7,72.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.37,26.51,26.3,24.1,1.09,1.16,42.6,17.57,56.26,231.93,1503.71,1,53.70323410397521,-0.0,53.70323410397521,0.0,-9.415950980784373,40.67858968345092,12.315950980784374,-2.378589683450926
2023-06-16 13:44:52.603,0,0,0,0,13.86,3.51,2.9,38.3,33.7,72.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,26.52,26.31,24.1,1.09,1.16,42.59,17.51,56.11,231.95,1502.21,1,53.70189908294908,-0.0,53.70189908294908,0.0,-9.502328775446756,40.52204967116785,12.402328775446756,-2.222049671167852
2023-06-16 13:44:53.002,0,0,0,0,13.88,3.53,2.9,38.3,33.7,72.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.52,26.32,24.1,1.09,1.16,42.61,17.62,56.11,231.96,1501.62,1,53.70107437079184,-0.0,53.70107437079184,0.0,-9.329757295708475,40.58471518272887,12.229757295708476,-2.284715182728874
2023-06-16 13:44:53.402,0,0,0,0,13.86,3.51,2.9,38.3,33.7,72.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.52,26.32,24.1,1.09,1.16,42.61,17.48,56.29,231.93,1501.7,1,53.70041856322997,-0.0,53.70041856322997,-0.0,-9.502328775446756,40.52204967116785,12.402328775446756,-2.222049671167852
2023-06-16 13:44:53.802,0,0,0,0,13.91,3.53,2.9,38.3,33.7,72.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.39,26.52,26.31,24.1,1.09,1.16,42.64,17.2,56.29,231.89,1502.48,1,53.69966119552367,-0.0,53.69966119552367,-0.0,-9.329757295708475,40.67858968345092,12.229757295708476,-2.378589683450926
2023-06-16 13:44:54.203,0,0,0,0,13.86,3.52,2.9,38.3,33.8,72.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.39,26.52,26.3,24.1,1.09,1.16,42.62,17.52,56.11,231.87,1503.86,1,53.6985269868254,-0.0,53.6985269868254,-0.0,-9.415950980784373,40.52204967116785,12.315950980784374,-2.222049671167852
2023-06-16 13:44:54.602,0,0,0,0,13.88,3.53,2.9,38.3,33.8,72.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.38,26.52,26.31,24.1,1.09,1.16,42.63,17.75,56.11,231.87,1504.41,1,53.696932387621324,-0.0,53.696932387621324,-0.0,-9.329757295708475,40.58471518272887,12.229757295708476,-2.284715182728874
2023-06-16 13:44:55.003,0,0,0,0,13.88,3.53,2.9,38.3,33.8,72.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.53,26.31,24.1,1.09,1.16,42.64,18.56,56.1,231.87,1502.91,1,53.69531543067686,-0.0,53.69531543067686,0.0,-9.329757295708475,40.58471518272887,12.229757295708476,-2.284715182728874
2023-06-16 13:44:55.402,0,0,0,0,13.91,3.53,2.9,38.3,33.8,72.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.38,26.52,26.31,24.1,1.09,1.16,42.57,18.44,56.1,231.9,1502.65,1,53.6941801059436,-0.0,53.6941801059436,0.0,-9.329757295708475,40.67858968345092,12.229757295708476,-2.378589683450926
2023-06-16 13:44:55.802,0,0,0,0,13.88,3.53,2.9,38.3,33.7,72.1,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.52,26.3,24.1,1.09,1.16,42.57,18.21,56.27,231.92,1503.08,1,53.69307751890891,-0.0,53.69307751890891,-0.0,-9.329757295708475,40.58471518272887,12.229757295708476,-2.284715182728874
2023-06-16 13:44:56.202,0,0,0,0,13.88,3.53,2.9,38.3,33.7,72.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.53,26.3,24.1,1.09,1.16,42.61,17.3,56.27,231.93,1503.63,1,53.69179056786768,-0.0,53.69179056786768,-0.0,-9.329757295708475,40.58471518272887,12.229757295708476,-2.284715182728874
2023-06-16 13:44:56.603,0,0,0,0,13.88,3.53,2.9,38.3,33.7,72.1,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.52,26.29,24.1,1.09,1.16,42.62,16.68,56.1,231.92,1504.64,1,53.69022932502023,-0.0,53.69022932502023,-0.0,-9.329757295708475,40.58471518272887,12.229757295708476,-2.284715182728874
2023-06-16 13:44:57.002,0,0,0,0,13.86,3.54,2.9,38.3,33.8,72.2,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.38,26.53,26.32,24.1,1.09,1.16,42.66,16.92,56.1,231.93,1504.55,1,53.68838871227733,-0.0,53.68838871227733,0.0,-9.243746792773948,40.52204967116785,12.143746792773948,-2.222049671167852
2023-06-16 13:44:57.403,0,0,0,0,13.86,3.53,2.9,38.3,33.8,72.2,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.37,26.53,26.32,24.1,1.09,1.16,42.63,16.46,56.29,231.95,1503.94,1,53.68662568160048,-0.0,53.68662568160048,0.0,-9.329757295708475,40.52204967116785,12.229757295708476,-2.222049671167852
2023-06-16 13:44:57.802,0,0,0,0,13.88,3.52,2.9,38.3,33.7,72.3,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.53,26.3,24.1,1.09,1.16,42.59,16.44,56.29,231.97,1503.58,1,53.68508620551577,-0.0,53.68508620551577,0.0,-9.415950980784373,40.58471518272887,12.315950980784374,-2.284715182728874
2023-06-16 13:44:58.201,0,0,0,0,13.88,3.51,2.9,38.3,33.7,72.3,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.54,26.31,24.1,1.09,1.16,42.59,16.39,56.14,231.99,1503.07,1,53.68370828482381,-0.0,53.68370828482381,0.0,-9.502328775446756,40.58471518272887,12.402328775446756,-2.284715182728874
2023-06-16 13:44:58.602,0,0,0,0,13.86,3.52,2.9,38.3,33.7,72.3,4000,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,26.53,26.3,24.1,1.09,1.16,42.65,16.81,56.14,232.04,1496.74,1,53.68311493909827,0.0,53.68311493909827,0.0,-9.415950980784373,40.52204967116785,12.315950980784374,-2.222049671167852
2023-06-16 13:44:59.001,0,0,0,0,13.88,3.52,3.0,38.3,33.8,72.3,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.37,26.53,26.3,24.1,1.09,1.16,42.64,17.6,56.09,232.14,1485.07,1,53.68556664594879,0.0,53.68556664594879,0.0,-9.415950980784373,40.58471518272887,12.415950980784373,-2.284715182728874
2023-06-16 13:44:59.401,0,0,0,0,13.88,3.53,3.0,38.3,33.8,72.3,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.54,26.3,24.1,1.09,1.16,42.61,17.74,56.09,232.26,1475.45,1,53.69249275796643,0.0,53.69249275796643,0.0,-9.329757295708475,40.58471518272887,12.329757295708475,-2.284715182728874
2023-06-16 13:44:59.802,0,0,0,0,13.86,3.53,3.0,38.3,33.8,72.4,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.54,26.3,24.1,1.09,1.16,42.61,17.67,56.29,232.28,1475.14,1,53.702352886528885,0.0,53.702352886528885,0.0,-9.329757295708475,40.52204967116785,12.329757295708475,-2.222049671167852
2023-06-16 13:45:00.202,0,0,0,0,13.91,3.52,3.0,38.3,33.8,72.4,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.55,26.29,24.1,1.09,1.16,42.6,17.49,56.29,232.17,1482.52,1,53.71156222787371,0.0,53.71156222787371,-0.0,-9.415950980784373,40.67858968345092,12.415950980784373,-2.378589683450926
2023-06-16 13:45:00.601,0,0,0,0,13.86,3.52,3.0,38.3,33.8,72.4,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.39,26.55,26.31,24.1,1.09,1.16,42.62,17.52,56.1,232.02,1493.91,1,53.71739886389724,0.0,53.71739886389724,-0.0,-9.415950980784373,40.52204967116785,12.415950980784373,-2.222049671167852
2023-06-16 13:45:01.002,0,0,0,0,13.86,3.52,3.0,38.3,33.8,72.4,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.38,26.53,26.28,24.1,1.09,1.16,42.58,17.83,56.1,231.9,1503.86,1,53.71883769303552,-0.0,53.71883769303552,-0.0,-9.415950980784373,40.52204967116785,12.415950980784373,-2.222049671167852
2023-06-16 13:45:01.401,0,0,0,0,13.88,3.52,3.0,38.3,33.7,72.5,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.36,26.54,26.28,24.1,1.09,1.16,42.58,17.74,56.29,231.93,1503.32,1,53.71734950422516,-0.0,53.71734950422516,0.0,-9.415950980784373,40.58471518272887,12.415950980784373,-2.284715182728874
2023-06-16 13:45:01.802,0,0,0,0,13.88,3.52,3.0,38.3,33.7,72.5,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.37,26.54,26.3,24.1,1.09,1.16,42.62,17.71,56.29,231.94,1504.6,1,53.715894673101815,-0.0,53.715894673101815,-0.0,-9.415950980784373,40.58471518272887,12.415950980784373,-2.284715182728874
2023-06-16 13:45:02.202,0,0,0,0,13.88,3.53,3.0,38.2,33.7,72.5,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.19,-2.37,26.53,26.29,24.1,1.09,1.16,42.58,17.17,56.1,231.92,1505.3,1,53.713984929339794,-0.0,53.713984929339794,-0.0,-9.329757295708475,40.58471518272887,12.329757295708475,-2.3847151827288684
2023-06-16 13:45:02.602,0,0,0,0,13.88,3.53,3.0,38.2,33.7,72.5,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,26.53,26.29,24.1,1.09,1.16,42.61,17.13,56.1,231.94,1505.96,1,53.711798900401504,-0.0,53.711798900401504,-0.0,-9.329757295708475,40.58471518272887,12.329757295708475,-2.3847151827288684
2023-06-16 13:45:03.002,0,0,0,0,13.91,3.51,3.0,38.2,33.7,72.5,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.37,26.54,26.3,24.1,1.09,1.16,42.64,17.0,56.12,232.01,1506.07,1,53.70940346412649,-0.0,53.70940346412649,-0.0,-9.502328775446756,40.67858968345092,12.502328775446756,-2.4785896834509202
2023-06-16 13:45:03.403,0,0,0,0,13.91,3.52,3.0,38.3,33.8,72.6,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.38,26.53,26.3,24.1,1.09,1.16,42.6,17.62,56.12,232.08,1505.07,1,53.707070431609054,-0.0,53.707070431609054,0.0,-9.415950980784373,40.67858968345092,12.415950980784373,-2.378589683450926
2023-06-16 13:45:03.802,0,0,0,0,13.86,3.51,3.0,38.3,33.8,72.6,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.36,26.53,26.29,24.1,1.09,1.16,42.61,17.42,56.11,232.13,1503.07,1,53.7052468966054,-0.0,53.7052468966054,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.222049671167852
2023-06-16 13:45:04.202,0,0,0,0,13.88,3.52,3.0,38.2,33.7,72.6,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.36,26.53,26.3,24.1,1.09,1.16,42.61,17.24,56.11,232.12,1501.83,1,53.70414330589285,-0.0,53.70414330589285,0.0,-9.415950980784373,40.58471518272887,12.415950980784373,-2.3847151827288684
2023-06-16 13:45:04.602,0,0,0,0,13.88,3.51,3.0,38.2,33.7,72.6,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.36,26.53,26.29,24.1,1.09,1.16,42.58,17.22,56.11,232.12,1501.1,1,53.703484245316886,-0.0,53.703484245316886,0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:05.002,0,0,0,0,13.84,3.51,3.0,38.2,33.7,72.6,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.37,26.54,26.29,24.1,1.09,1.16,42.62,17.33,56.11,232.12,1502.44,1,53.702910767547976,-0.0,53.702910767547976,-0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:05.402,0,0,0,0,13.84,3.51,3.0,38.2,33.7,72.6,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.36,26.52,26.29,24.1,1.09,1.16,42.57,17.86,56.29,232.11,1500.97,1,53.70208196305503,-0.0,53.70208196305503,0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:05.802,0,0,0,0,13.88,3.52,3.0,38.2,33.7,72.7,4050,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.36,26.52,26.28,24.1,1.09,1.16,42.58,17.81,56.29,232.08,1502.92,1,53.70149711843242,-0.0,53.70149711843242,-0.0,-9.415950980784373,40.58471518272887,12.415950980784373,-2.3847151827288684
2023-06-16 13:45:06.203,0,0,0,0,13.84,3.51,3.0,38.2,33.7,72.7,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.36,26.54,26.29,24.1,1.09,1.16,42.63,17.6,56.11,232.03,1504.03,1,53.70021422504891,-0.0,53.70021422504891,-0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:06.602,0,0,0,0,13.88,3.51,3.0,38.2,33.7,72.7,4050,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.36,26.53,26.28,24.1,1.09,1.16,42.59,17.71,56.11,232.0,1506.14,1,53.698391686081784,-0.0,53.698391686081784,-0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:07.002,0,0,0,0,13.84,3.51,3.0,38.2,33.7,72.8,4050,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.53,26.3,24.1,1.09,1.16,42.64,17.94,56.25,232.01,1504.99,1,53.6960519904541,-0.0,53.6960519904541,0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:07.402,0,0,0,0,13.86,3.52,3.0,38.2,33.7,72.8,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.37,26.53,26.3,24.1,1.09,1.16,42.6,18.06,56.25,232.03,1504.91,1,53.694063587756055,-0.0,53.694063587756055,0.0,-9.415950980784373,40.52204967116785,12.415950980784373,-2.3220496711678464
2023-06-16 13:45:07.802,0,0,0,0,13.84,3.51,3.0,38.2,33.7,72.8,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.53,26.29,24.1,1.09,1.16,42.6,17.8,56.23,232.04,1505.14,1,53.69207526059856,-0.0,53.69207526059856,-0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:08.202,0,0,0,0,13.84,3.53,3.0,38.2,33.7,72.8,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.54,26.29,24.1,1.09,1.16,42.62,17.22,56.23,232.06,1504.52,1,53.69008215369453,-0.0,53.69008215369453,0.0,-9.329757295708475,40.459317958880774,12.329757295708475,-2.2593179588807715
2023-06-16 13:45:08.602,0,0,0,0,13.88,3.51,3.0,38.2,33.7,72.8,4000,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.55,26.3,24.1,1.09,1.16,42.61,17.13,56.12,232.08,1503.87,1,53.688340584776306,-0.0,53.688340584776306,0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:09.001,0,0,0,0,13.86,3.52,3.0,38.2,33.7,72.8,4000,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.37,26.53,26.28,24.1,1.09,1.16,42.61,17.28,56.12,232.1,1502.46,1,53.68693534262886,-0.0,53.68693534262886,0.0,-9.415950980784373,40.52204967116785,12.415950980784373,-2.3220496711678464
2023-06-16 13:45:09.402,0,0,0,0,13.84,3.51,3.0,38.2,33.7,72.8,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.53,26.28,24.1,1.09,1.16,42.58,17.43,56.32,232.09,1501.93,1,53.686003432097344,-0.0,53.686003432097344,0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:09.802,0,0,0,0,13.86,3.51,3.0,38.2,33.7,72.8,4000,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.53,26.29,24.1,1.09,1.16,42.56,17.53,56.32,232.07,1501.0,1,53.685324800264745,-0.0,53.685324800264745,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:10.202,0,0,0,0,13.86,3.52,3.0,38.2,33.8,72.9,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.53,26.28,24.1,1.09,1.16,42.59,17.19,56.11,232.12,1495.58,1,53.685472267692,0.0,53.685472267692,0.0,-9.415950980784373,40.52204967116785,12.415950980784373,-2.3220496711678464
2023-06-16 13:45:10.603,0,0,0,0,13.84,3.51,3.0,38.2,33.8,72.9,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.36,26.54,26.29,24.1,1.09,1.16,42.6,16.87,56.11,232.22,1485.47,1,53.6882635827755,0.0,53.6882635827755,0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:11.002,0,0,0,0,13.86,3.52,3.0,38.2,33.8,72.9,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.37,26.54,26.29,24.1,1.09,1.16,42.62,16.74,56.29,232.32,1476.76,1,53.69493199294797,0.0,53.69493199294797,0.0,-9.415950980784373,40.52204967116785,12.415950980784373,-2.3220496711678464
