TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,phe_out,cond_out,cond_air,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2023-06-16 13:45:11.402,0,0,0,0,13.86,3.5,3.0,38.3,33.8,73.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,26.54,26.29,24.1,1.09,1.16,42.59,17.12,56.29,232.25,1483.71,1,53.703524426617534,0.0,53.703524426617534,-0.0,-9.58889161453385,40.52204967116785,12.58889161453385,-2.222049671167852
2023-06-16 13:45:11.802,0,0,0,0,13.84,3.51,3.0,38.3,33.8,73.0,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.35,26.54,26.3,24.1,1.09,1.16,42.61,17.75,56.11,232.17,1493.15,1,53.7090919327592,0.0,53.7090919327592,-0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.159317958880777
2023-06-16 13:45:12.201,0,0,0,0,13.79,3.52,3.0,38.2,33.8,73.0,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.35,26.55,26.3,24.1,1.09,1.16,42.61,17.84,56.11,232.08,1501.57,1,53.71099459928027,-0.0,53.71099459928027,-0.0,-9.415950980784373,40.30219796426479,12.415950980784373,-2.102197964264789
2023-06-16 13:45:12.602,0,0,0,0,13.86,3.51,3.0,38.2,33.8,73.0,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.35,26.54,26.3,24.1,1.09,1.16,42.63,17.77,56.1,232.08,1501.47,1,53.71037575015059,-0.0,53.71037575015059,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:13.002,0,0,0,0,13.86,3.51,3.0,38.2,33.8,73.0,4050,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.38,26.55,26.3,24.1,1.09,1.16,42.59,17.48,56.1,232.03,1504.62,1,53.70946936506977,-0.0,53.70946936506977,-0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:13.403,0,0,0,0,13.86,3.51,3.0,38.2,33.7,73.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.16,-2.35,26.56,26.3,24.1,1.09,1.16,42.57,17.73,56.31,232.02,1505.62,1,53.70751832535019,-0.0,53.70751832535019,-0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:13.802,0,0,0,0,13.88,3.51,3.0,38.2,33.7,73.1,4050,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.36,26.56,26.3,24.1,1.09,1.16,42.56,17.69,56.31,232.02,1505.06,1,53.705329879968076,-0.0,53.705329879968076,0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:14.203,0,0,0,0,13.86,3.51,3.0,38.2,33.7,73.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.36,26.55,26.3,24.1,1.09,1.16,42.65,17.57,56.11,232.02,1502.72,1,53.70353762313596,-0.0,53.70353762313596,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:14.603,0,0,0,0,13.86,3.51,3.0,38.2,33.7,73.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.37,26.54,26.31,24.1,1.09,1.16,42.62,17.24,56.11,232.02,1501.73,1,53.70255133036843,-0.0,53.70255133036843,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:15.002,0,0,0,0,13.88,3.51,3.0,38.2,33.7,73.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.56,26.32,24.1,1.09,1.16,42.56,17.42,56.29,232.02,1501.82,1,53.7018511057972,-0.0,53.7018511057972,-0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:15.402,0,0,0,0,13.88,3.51,3.0,38.2,33.7,73.1,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.55,26.32,24.1,1.09,1.16,42.6,17.57,56.29,232.07,1498.26,1,53.70147823417416,0.0,53.70147823417416,0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:15.802,0,0,0,0,13.86,3.53,3.0,38.2,33.8,73.2,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.35,26.55,26.3,24.1,1.09,1.16,42.57,17.99,56.09,232.1,1499.1,1,53.70209009434453,0.0,53.70209009434453,-0.0,-9.329757295708475,40.52204967116785,12.329757295708475,-2.3220496711678464
2023-06-16 13:45:16.202,0,0,0,0,13.86,3.51,3.0,38.2,33.8,73.2,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.35,26.55,26.3,24.1,1.09,1.16,42.55,17.68,56.09,232.14,1497.39,1,53.70262232413521,0.0,53.70262232413521,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:16.602,0,0,0,0,13.91,3.52,3.0,38.2,33.8,73.2,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.37,26.55,26.31,24.1,1.09,1.16,42.58,17.53,56.14,232.11,1499.46,1,53.7034573012518,0.0,53.7034573012518,-0.0,-9.415950980784373,40.67858968345092,12.415950980784373,-2.4785896834509202
2023-06-16 13:45:17.002,0,0,0,0,13.86,3.51,3.0,38.2,33.8,73.2,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.55,26.31,24.1,1.09,1.16,42.58,17.24,56.14,232.13,1499.77,1,53.70364184994451,0.0,53.70364184994451,-0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:17.402,0,0,0,0,13.86,3.52,3.0,38.2,33.8,73.2,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.37,26.55,26.31,24.1,1.09,1.16,42.64,16.89,56.3,231.68,1493.7,1,53.70434170029154,0.0,53.70434170029154,0.0,-9.415950980784373,40.52204967116785,12.415950980784373,-2.3220496711678464
2023-06-16 13:45:17.802,0,0,0,0,13.86,3.52,3.0,38.2,33.7,73.3,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.55,26.3,24.1,1.09,1.16,42.54,16.95,56.3,231.34,1488.25,1,53.70740733689061,0.0,53.70740733689061,0.0,-9.415950980784373,40.52204967116785,12.415950980784373,-2.3220496711678464
2023-06-16 13:45:18.203,0,0,0,0,13.84,3.51,3.0,38.2,33.7,73.3,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.55,26.3,24.1,1.09,1.16,42.53,17.29,56.14,231.53,1493.87,1,53.711544041237744,0.0,53.711544041237744,-0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:18.602,0,0,0,0,13.86,3.53,3.0,38.2,33.7,73.3,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.36,26.54,26.3,24.1,1.09,1.16,42.55,17.39,56.14,231.96,1502.16,1,53.71315904470196,-0.0,53.71315904470196,-0.0,-9.329757295708475,40.52204967116785,12.329757295708475,-2.3220496711678464
2023-06-16 13:45:19.002,0,0,0,0,13.88,3.52,3.0,38.2,33.7,73.3,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.56,26.29,24.1,1.09,1.16,42.58,16.9,56.3,232.07,1505.7,1,53.71194110155335,-0.0,53.71194110155335,-0.0,-9.415950980784373,40.58471518272887,12.415950980784373,-2.3847151827288684
2023-06-16 13:45:19.402,0,0,0,0,13.88,3.52,3.0,38.2,33.8,73.3,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.56,26.29,24.1,1.09,1.16,42.68,16.47,56.3,232.06,1504.99,1,53.70973701437226,-0.0,53.70973701437226,0.0,-9.415950980784373,40.58471518272887,12.415950980784373,-2.3847151827288684
2023-06-16 13:45:19.802,0,0,0,0,13.86,3.51,3.0,38.2,33.8,73.3,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.56,26.31,24.1,1.09,1.16,42.62,16.81,56.11,231.99,1503.22,1,53.707917018878376,-0.0,53.707917018878376,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:20.202,0,0,0,0,13.86,3.51,3.0,38.2,33.8,73.3,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.55,26.3,24.1,1.09,1.16,42.62,17.43,56.11,231.9,1502.22,1,53.70672996515504,-0.0,53.70672996515504,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:20.603,0,0,0,0,13.86,3.51,3.0,38.2,33.7,73.4,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.36,26.55,26.29,24.1,1.09,1.16,42.58,17.88,56.1,231.86,1501.48,1,53.705914332544715,-0.0,53.705914332544715,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:21.003,0,0,0,0,13.79,3.5,3.0,38.2,33.7,73.4,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.34,26.55,26.31,24.1,1.09,1.16,42.62,18.19,56.1,231.92,1503.39,1,53.70512737487069,-0.0,53.70512737487069,-0.0,-9.58889161453385,40.30219796426479,12.58889161453385,-2.102197964264789
2023-06-16 13:45:21.402,0,0,0,0,13.86,3.51,3.0,38.2,33.7,73.5,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.35,26.55,26.31,24.1,1.09,1.16,42.62,18.44,56.29,231.95,1504.14,1,53.70369605939856,-0.0,53.70369605939856,-0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:21.803,0,0,0,0,13.88,3.51,3.0,38.2,33.7,73.5,4050,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.55,26.29,24.1,1.09,1.16,42.57,18.29,56.29,231.95,1504.22,1,53.70203113239279,-0.0,53.70203113239279,-0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:22.103,0,0,0,0,13.88,3.51,3.0,38.2,33.7,73.5,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.55,26.3,24.1,1.09,1.16,42.56,18.01,56.12,231.95,1502.36,1,53.70095229734412,-0.0,53.70095229734412,0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:22.501,0,0,0,0,13.86,3.51,3.0,38.2,33.7,73.5,4050,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.55,26.3,24.1,1.09,1.16,42.58,17.58,56.12,232.0,1499.13,1,53.70033375389805,0.0,53.70033375389805,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:22.902,0,0,0,0,13.88,3.51,3.0,38.2,33.7,73.5,4050,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.34,26.56,26.3,24.1,1.09,1.16,42.63,17.2,56.29,231.96,1498.23,1,53.70077058058253,0.0,53.70077058058253,0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:23.301,0,0,0,0,13.84,3.52,3.0,38.2,33.7,73.6,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.35,26.56,26.3,24.1,1.09,1.16,42.58,17.19,56.29,231.9,1498.87,1,53.7014157591485,0.0,53.7014157591485,-0.0,-9.415950980784373,40.459317958880774,12.415950980784373,-2.2593179588807715
2023-06-16 13:45:23.702,0,0,0,0,13.86,3.51,3.0,38.2,33.7,73.6,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.56,26.29,24.1,1.09,1.16,42.58,17.02,56.14,231.83,1499.21,1,53.70183466409674,0.0,53.70183466409674,-0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:24.101,0,0,0,0,13.84,3.51,3.0,38.2,33.7,73.6,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.36,26.54,26.3,24.1,1.09,1.16,42.58,17.15,56.14,231.78,1497.43,1,53.70232547136059,0.0,53.70232547136059,0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.2593179588807715
2023-06-16 13:45:24.502,0,0,0,0,13.88,3.52,3.0,38.2,33.7,73.6,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.36,26.56,26.29,24.1,1.09,1.16,42.61,17.56,56.16,231.71,1497.7,1,53.70332748492707,0.0,53.70332748492707,-0.0,-9.415950980784373,40.58471518272887,12.415950980784373,-2.3847151827288684
2023-06-16 13:45:24.902,0,0,0,0,13.88,3.51,3.0,38.2,33.7,73.6,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.35,26.54,26.29,24.1,1.09,1.16,42.59,17.76,56.16,231.68,1496.9,1,53.70432606211652,0.0,53.70432606211652,0.0,-9.502328775446756,40.58471518272887,12.502328775446756,-2.3847151827288684
2023-06-16 13:45:25.302,0,0,0,0,13.79,3.51,3.0,38.2,33.7,73.6,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.54,26.29,24.1,1.09,1.16,42.59,18.53,56.26,231.71,1495.63,1,53.70569407556285,0.0,53.70569407556285,0.0,-9.502328775446756,40.30219796426479,12.502328775446756,-2.102197964264789
2023-06-16 13:45:25.701,0,0,0,0,13.86,3.5,3.0,38.2,33.7,73.6,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.54,26.28,24.1,1.09,1.16,42.57,18.47,56.26,231.7,1495.17,1,53.707485104467764,0.0,53.707485104467764,0.0,-9.58889161453385,40.52204967116785,12.58889161453385,-2.3220496711678464
2023-06-16 13:45:26.102,0,0,0,0,13.86,3.51,3.0,38.2,33.8,73.7,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.34,26.54,26.29,24.1,1.09,1.16,42.56,18.28,56.12,231.7,1495.26,1,53.70941033428182,0.0,53.70941033428182,-0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:26.502,0,0,0,0,13.86,3.51,3.0,38.2,33.8,73.7,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.55,26.27,24.1,1.09,1.16,42.56,17.52,56.12,231.7,1493.31,1,53.71150280958403,0.0,53.71150280958403,0.0,-9.502328775446756,40.52204967116785,12.502328775446756,-2.3220496711678464
2023-06-16 13:45:26.902,0,0,0,0,13.86,3.5,3.0,38.1,33.8,73.7,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.35,26.55,26.27,24.1,1.09,1.16,42.57,17.01,56.28,231.68,1492.9,1,53.714221563587074,0.0,53.714221563587074,0.0,-9.58889161453385,40.52204967116785,12.58889161453385,-2.422049671167848
2023-06-16 13:45:27.302,0,0,0,0,13.86,3.53,3.0,38.1,33.8,73.7,4000,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.35,26.55,26.28,24.1,1.09,1.16,42.6,16.59,56.28,231.66,1493.99,1,53.7169518583988,0.0,53.7169518583988,-0.0,-9.329757295708475,40.52204967116785,12.329757295708475,-2.422049671167848
2023-06-16 13:45:27.701,0,0,0,0,13.84,3.51,3.0,38.1,33.8,73.7,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.54,26.29,24.1,1.09,1.16,42.6,16.68,56.11,231.62,1495.37,1,53.7192100306462,0.0,53.7192100306462,-0.0,-9.502328775446756,40.459317958880774,12.502328775446756,-2.359317958880773
2023-06-16 13:45:28.102,0,0,0,0,13.88,3.49,3.0,38.1,33.8,73.8,4050,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.34,26.54,26.29,24.1,1.09,1.16,42.58,17.03,56.11,231.61,1495.54,1,53.72104567600478,0.0,53.72104567600478,-0.0,-9.67564044035771,40.58471518272887,12.67564044035771,-2.48471518272887
2023-06-16 13:45:28.501,0,0,0,0,13.84,3.51,3.1,38.1,33.7,73.8,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.34,26.54,26.27,24.1,1.09,1.16,42.6,16.86,56.31,231.64,1496.68,1,53.722718911626224,0.0,53.722718911626224,-0.0,-9.502328775446756,40.459317958880774,12.602328775446756,-2.359317958880773
2023-06-16 13:45:28.902,0,0,0,0,13.86,3.5,3.1,38.1,33.7,73.8,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.34,26.54,26.27,24.1,1.09,1.16,42.56,16.98,56.31,231.69,1496.41,1,53.72407731777418,0.0,53.72407731777418,0.0,-9.58889161453385,40.52204967116785,12.68889161453385,-2.422049671167848
2023-06-16 13:45:29.302,0,0,0,0,13.84,3.51,3.1,38.2,33.8,73.8,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.35,26.54,26.29,24.1,1.09,1.16,42.61,16.85,56.19,231.72,1495.36,1,53.72561809339512,0.0,53.72561809339512,0.0,-9.502328775446756,40.459317958880774,12.602328775446756,-2.2593179588807715
2023-06-16 13:45:29.701,0,0,0,0,13.79,3.51,3.1,38.2,33.8,73.8,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.54,26.29,24.1,1.09,1.16,42.59,17.18,56.19,231.65,1495.17,1,53.72748672803153,0.0,53.72748672803153,0.0,-9.502328775446756,40.30219796426479,12.602328775446756,-2.102197964264789
2023-06-16 13:45:30.103,0,0,0,0,13.86,3.5,3.1,38.2,33.8,73.8,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.34,26.55,26.28,24.1,1.09,1.16,42.51,17.36,56.13,231.58,1493.13,1,53.729636516096484,0.0,53.729636516096484,0.0,-9.58889161453385,40.52204967116785,12.68889161453385,-2.3220496711678464
2023-06-16 13:45:30.503,0,0,0,0,13.86,3.51,3.1,38.2,33.7,73.9,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.33,26.55,26.28,24.1,1.09,1.16,42.59,17.29,56.13,231.58,1492.22,1,53.73248053231229,0.0,53.73248053231229,0.0,-9.502328775446756,40.52204967116785,12.602328775446756,-2.3220496711678464
2023-06-16 13:45:30.901,0,0,0,0,13.86,3.5,3.1,38.2,33.7,73.9,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.55,26.28,24.1,1.09,1.16,42.56,17.73,56.27,231.55,1493.73,1,53.73542843807209,0.0,53.73542843807209,-0.0,-9.58889161453385,40.52204967116785,12.68889161453385,-2.3220496711678464
2023-06-16 13:45:31.303,0,0,0,0,13.86,3.5,3.1,38.1,33.7,74.0,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.36,26.55,26.29,24.1,1.09,1.16,42.58,17.85,56.27,231.52,1495.45,1,53.737772692487134,0.0,53.737772692487134,-0.0,-9.58889161453385,40.52204967116785,12.68889161453385,-2.422049671167848
2023-06-16 13:45:31.702,0,0,0,0,13.84,3.51,3.1,38.1,33.7,74.0,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.36,26.55,26.28,24.1,1.09,1.16,42.58,17.99,56.12,231.49,1495.71,1,53.739563383424176,0.0,53.739563383424176,-0.0,-9.502328775446756,40.459317958880774,12.602328775446756,-2.359317958880773
2023-06-16 13:45:32.104,0,0,0,0,13.79,3.51,3.1,38.1,33.7,74.0,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.34,26.56,26.29,24.1,1.09,1.16,42.59,17.56,56.12,231.45,1493.97,1,53.74146513152111,0.0,53.74146513152111,0.0,-9.502328775446756,40.30219796426479,12.602328775446756,-2.2021979642647906
2023-06-16 13:45:32.501,0,0,0,0,13.79,3.49,3.1,38.1,33.7,74.0,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.35,26.55,26.28,24.1,1.09,1.16,42.59,17.33,56.29,231.44,1493.98,1,53.74385894344557,0.0,53.74385894344557,-0.0,-9.67564044035771,40.30219796426479,12.77564044035771,-2.2021979642647906
2023-06-16 13:45:32.901,0,0,0,0,13.79,3.49,3.1,38.1,33.7,74.0,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.34,26.56,26.28,24.1,1.09,1.16,42.61,17.24,56.29,231.48,1494.39,1,53.746226782843955,0.0,53.746226782843955,-0.0,-9.67564044035771,40.30219796426479,12.77564044035771,-2.2021979642647906
2023-06-16 13:45:33.301,0,0,0,0,13.86,3.5,3.1,38.1,33.7,74.0,4050,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.34,26.56,26.28,24.1,1.09,1.16,42.61,17.3,56.14,231.53,1493.63,1,53.748546553070426,0.0,53.748546553070426,0.0,-9.58889161453385,40.52204967116785,12.68889161453385,-2.422049671167848
2023-06-16 13:45:33.701,0,0,0,0,13.84,3.5,3.1,38.1,33.7,74.0,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.34,26.54,26.26,24.1,1.09,1.16,42.56,17.54,56.14,231.45,1493.32,1,53.751124073438525,0.0,53.751124073438525,0.0,-9.58889161453385,40.459317958880774,12.68889161453385,-2.359317958880773
2023-06-16 13:45:34.101,0,0,0,0,13.84,3.5,3.1,38.1,33.7,74.0,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.34,26.55,26.27,24.1,1.09,1.16,42.54,17.21,56.11,231.36,1493.44,1,53.75378618423449,0.0,53.75378618423449,-0.0,-9.58889161453385,40.459317958880774,12.68889161453385,-2.359317958880773
2023-06-16 13:45:34.502,0,0,0,0,13.86,3.49,3.1,38.1,33.7,74.0,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.34,26.56,26.27,24.1,1.09,1.16,42.58,16.89,56.2,231.32,1493.03,1,53.75645625206934,0.0,53.75645625206934,0.0,-9.67564044035771,40.52204967116785,12.77564044035771,-2.422049671167848
2023-06-16 13:45:34.901,0,0,0,0,13.86,3.5,3.1,38.1,33.8,74.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.36,26.55,26.27,24.1,1.09,1.16,42.59,16.94,56.2,231.33,1493.37,1,53.759205326042036,0.0,53.759205326042036,-0.0,-9.58889161453385,40.52204967116785,12.68889161453385,-2.422049671167848
2023-06-16 13:45:35.302,0,0,0,0,13.84,3.49,3.1,38.1,33.8,74.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.35,26.55,26.26,24.1,1.09,1.16,42.59,17.01,56.13,231.36,1493.69,1,53.76182648625838,0.0,53.76182648625838,-0.0,-9.67564044035771,40.459317958880774,12.77564044035771,-2.359317958880773
2023-06-16 13:45:35.701,0,0,0,0,13.79,3.49,3.1,38.1,33.8,74.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.56,26.26,24.1,1.09,1.16,42.59,17.12,56.13,231.39,1492.33,1,53.76448402497517,0.0,53.76448402497517,0.0,-9.67564044035771,40.30219796426479,12.77564044035771,-2.2021979642647906
2023-06-16 13:45:36.102,0,0,0,0,13.88,3.51,3.1,38.1,33.7,74.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.56,26.27,24.1,1.09,1.16,42.57,16.56,56.28,231.39,1490.81,1,53.76770747978436,0.0,53.76770747978436,0.0,-9.502328775446756,40.58471518272887,12.602328775446756,-2.48471518272887
2023-06-16 13:45:36.501,0,0,0,0,13.79,3.51,3.1,38.1,33.7,74.1,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.57,26.26,24.1,1.09,1.17,42.59,16.47,56.28,231.4,1490.02,1,53.771460685808535,0.0,53.771460685808535,0.0,-9.502328775446756,40.30219796426479,12.602328775446756,-2.2021979642647906
2023-06-16 13:45:36.901,0,0,0,0,13.86,3.5,3.1,38.1,33.7,74.2,4050,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.34,26.55,26.26,24.1,1.09,1.16,42.56,16.78,56.09,231.44,1490.82,1,53.77537231460321,0.0,53.77537231460321,-0.0,-9.58889161453385,40.52204967116785,12.68889161453385,-2.422049671167848
2023-06-16 13:45:37.302,0,0,0,0,13.84,3.51,3.1,38.1,33.8,74.2,4050,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.35,26.55,26.26,24.1,1.09,1.16,42.55,16.88,56.09,231.47,1489.97,1,53.77913437960375,0.0,53.77913437960375,0.0,-9.502328775446756,40.459317958880774,12.602328775446756,-2.359317958880773
2023-06-16 13:45:37.702,0,0,0,0,13.79,3.51,3.1,38.1,33.8,74.2,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.35,26.55,26.26,24.1,1.09,1.16,42.58,16.99,56.11,231.46,1489.65,1,53.78318004567611,0.0,53.78318004567611,0.0,-9.502328775446756,40.30219796426479,12.602328775446756,-2.2021979642647906
2023-06-16 13:45:38.002,0,0,0,0,13.86,3.51,3.1,38.1,33.8,74.2,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.36,26.56,26.27,24.1,1.09,1.16,42.61,16.68,56.11,231.45,1490.16,1,53.78623018933045,0.0,53.78623018933045,-0.0,-9.502328775446756,40.52204967116785,12.602328775446756,-2.422049671167848
2023-06-16 13:45:38.303,0,0,0,0,13.84,3.51,3.1,38.1,33.7,74.2,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.1,-2.35,26.57,26.27,24.1,1.09,1.16,42.59,17.12,56.11,231.47,1490.76,1,53.78913067282426,0.0,53.78913067282426,-0.0,-9.502328775446756,40.459317958880774,12.602328775446756,-2.359317958880773
2023-06-16 13:45:38.702,0,0,0,0,13.84,3.5,3.1,38.1,33.7,74.2,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.35,26.57,26.26,24.1,1.09,1.16,42.61,16.81,56.29,231.49,1492.32,1,53.79266305286156,0.0,53.79266305286156,-0.0,-9.58889161453385,40.459317958880774,12.68889161453385,-2.359317958880773
2023-06-16 13:45:39.101,0,0,0,0,13.88,3.5,3.1,38.1,33.7,74.2,4050,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.34,26.56,26.26,24.1,1.09,1.16,42.54,17.28,56.29,231.53,1492.86,1,53.795678204109535,0.0,53.795678204109535,-0.0,-9.58889161453385,40.58471518272887,12.68889161453385,-2.48471518272887
