,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
0,2023-06-28 10:57:00.103,0,0,0,0,10.02,10.11,32.4,28.3,34.5,41.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,25.31,26.52,24.79,24.1,1.02,1.07,0.67,7.54,55.14,226.28,2479.77,1,0.0,0.0,0.0,0.0,27.378476054930957,27.021890627532855,0.921523945069044,-7.478109372467145
1,2023-06-28 10:57:00.302,0,0,0,0,10.02,10.11,32.4,28.3,34.5,41.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,25.31,26.52,24.79,24.1,1.05,1.07,0.67,7.53,54.94,226.63,2328.96,1,0.0,0.0,0.0,0.0,27.378476054930957,27.021890627532855,0.921523945069044,-7.478109372467145
2,2023-06-28 10:57:00.603,0,0,0,0,10.03,10.14,32.4,28.3,34.5,41.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,25.45,26.52,24.78,24.1,1.05,1.05,0.67,7.58,54.94,226.8,2253.58,1,0.0,0.0,0.0,0.0,27.496820926482314,27.061626837011545,0.8031790735176862,-7.438373162988455
3,2023-06-28 10:57:00.803,0,0,0,0,10.02,10.13,32.4,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,25.45,26.52,24.78,24.1,1.03,1.07,0.67,7.58,54.94,226.85,2227.0,1,0.0,0.0,0.0,0.0,27.457401173118512,27.021890627532855,0.8425988268814883,-7.478109372467145
4,2023-06-28 10:57:01.103,0,0,0,0,10.03,10.13,32.4,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,25.6,26.51,24.79,24.1,1.07,1.07,0.66,7.64,54.96,226.82,2227.07,1,0.0,0.0,0.0,0.0,27.457401173118512,27.061626837011545,0.8425988268814883,-7.438373162988455
5,2023-06-28 10:57:01.302,0,0,0,0,10.06,10.14,32.4,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,25.6,26.51,24.79,24.1,1.07,1.04,0.66,7.64,54.96,226.8,2227.25,1,0.0,0.0,0.0,0.0,27.496820926482314,27.180661554355424,0.8031790735176862,-7.319338445644576
6,2023-06-28 10:57:01.601,0,0,0,0,10.06,10.14,32.4,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,25.74,26.52,24.78,24.1,1.02,1.07,0.66,7.59,54.96,226.8,2227.59,1,0.0,0.0,0.0,0.0,27.496820926482314,27.180661554355424,0.8031790735176862,-7.319338445644576
7,2023-06-28 10:57:01.802,0,0,0,0,10.03,10.14,32.4,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,25.74,26.52,24.78,24.1,1.02,1.07,0.66,7.55,55.15,226.83,2228.19,1,0.0,0.0,0.0,0.0,27.496820926482314,27.061626837011545,0.8031790735176862,-7.438373162988455
8,2023-06-28 10:57:02.103,0,0,0,0,10.06,10.15,32.4,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,25.9,26.52,24.77,24.1,1.05,1.06,0.66,7.55,55.15,226.86,2228.55,1,0.0,0.0,0.0,0.0,27.53621220814307,27.180661554355424,0.7637877918569309,-7.319338445644576
9,2023-06-28 10:57:02.403,0,0,0,0,10.06,10.16,32.3,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,25.9,26.52,24.77,24.1,1.04,1.05,0.66,7.62,55.15,226.9,2229.2,1,0.0,0.0,0.0,0.0,27.575575067020054,27.180661554355424,0.7244249329799466,-7.319338445644576
10,2023-06-28 10:57:02.601,0,0,0,0,10.09,10.16,32.3,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,26.06,26.51,24.76,24.1,1.04,1.05,0.68,7.78,54.96,226.9,2229.22,1,0.0,0.0,0.0,0.0,27.575575067020054,27.299436459533922,0.7244249329799466,-7.200563540466078
11,2023-06-28 10:57:02.902,0,0,0,0,10.06,10.17,32.3,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,26.21,26.51,24.76,24.1,1.03,1.07,0.67,7.78,54.96,226.9,2229.23,1,0.0,0.0,0.0,0.0,27.614909551900325,27.180661554355424,0.6850904480996753,-7.319338445644576
12,2023-06-28 10:57:03.101,0,0,0,0,10.09,10.16,32.3,28.3,34.5,41.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,26.21,26.52,24.77,24.1,1.06,1.04,0.67,7.74,54.96,226.89,2229.15,1,0.0,0.0,0.0,0.0,27.575575067020054,27.299436459533922,0.7244249329799466,-7.200563540466078
13,2023-06-28 10:57:03.402,0,0,0,0,10.09,10.17,32.4,28.3,34.5,41.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,26.36,26.52,24.77,24.1,1.06,1.04,0.66,7.68,55.13,226.89,2229.34,1,0.0,0.0,0.0,0.0,27.614909551900325,27.299436459533922,0.6850904480996753,-7.200563540466078
14,2023-06-28 10:57:03.602,0,0,0,0,10.09,10.17,32.4,28.3,34.5,41.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,26.36,26.52,24.78,24.1,1.03,1.06,0.66,7.68,55.13,226.9,2229.78,1,0.0,0.0,0.0,0.0,27.614909551900325,27.299436459533922,0.6850904480996753,-7.200563540466078
15,2023-06-28 10:57:03.902,0,0,0,0,10.11,10.19,32.4,28.3,34.5,41.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,26.51,26.52,24.78,24.1,1.05,1.06,0.66,7.51,55.13,226.91,2229.92,1,0.0,0.0,0.0,0.0,27.693493594151505,27.378476054930957,0.6065064058484957,-7.121523945069043
16,2023-06-28 10:57:04.102,0,0,0,0,10.11,10.19,32.4,28.3,34.5,41.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,26.51,26.51,24.75,24.1,1.05,1.06,0.66,7.54,54.95,226.9,2229.83,1,0.0,0.0,0.0,0.0,27.693493594151505,27.378476054930957,0.6065064058484957,-7.121523945069043
17,2023-06-28 10:57:04.401,0,0,0,0,10.11,10.19,32.4,28.3,34.5,41.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,26.65,26.51,24.75,24.1,1.05,1.05,0.66,7.54,54.95,226.87,2229.17,1,0.0,0.0,0.0,0.0,27.693493594151505,27.378476054930957,0.6065064058484957,-7.121523945069043
18,2023-06-28 10:57:04.601,0,0,0,0,10.11,10.21,32.4,28.3,34.5,41.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,26.65,26.5,24.74,24.1,1.04,1.05,0.67,7.44,54.95,226.83,2228.02,1,0.0,0.0,0.0,0.0,27.77196472253746,27.378476054930957,0.5280352774625392,-7.121523945069043
19,2023-06-28 10:57:04.903,0,0,0,0,10.14,10.19,32.4,28.3,34.5,41.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,26.79,26.5,24.74,24.1,1.04,1.06,0.67,7.44,54.95,226.8,2227.23,1,0.0,0.0,0.0,0.0,27.693493594151505,27.496820926482314,0.6065064058484957,-7.0031790735176855
20,2023-06-28 10:57:05.201,0,0,0,0,10.14,10.24,32.4,28.3,34.5,41.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,26.79,26.51,24.75,24.1,1.05,1.05,0.67,7.54,54.95,226.74,2225.7,1,0.0,0.0,0.0,0.0,27.889460544412998,27.496820926482314,0.4105394555870028,-7.0031790735176855
21,2023-06-28 10:57:05.402,0,0,0,0,10.16,10.25,32.3,28.3,34.4,41.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,26.93,26.51,24.75,24.1,1.04,1.05,0.66,7.49,54.95,226.73,2225.35,1,0.0,0.0,0.0,0.0,27.928569777778876,27.575575067020054,0.3714302222211252,-6.8244249329799445
22,2023-06-28 10:57:05.701,0,0,0,0,10.16,10.26,32.3,28.3,34.4,41.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,26.93,26.49,24.75,24.1,1.04,1.08,0.66,7.49,54.95,226.73,2225.38,1,0.0,0.0,0.0,0.0,27.967651070302168,27.575575067020054,0.33234892969783303,-6.8244249329799445
23,2023-06-28 10:57:05.903,0,0,0,0,10.14,10.26,32.3,28.3,34.4,41.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,27.07,26.49,24.75,24.1,1.07,1.09,0.66,7.58,54.98,226.7,2224.91,1,0.0,0.0,0.0,0.0,27.967651070302168,27.496820926482314,0.33234892969783303,-6.903179073517684
24,2023-06-28 10:57:06.202,0,0,0,0,10.23,10.26,32.3,28.3,34.4,41.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,27.07,26.49,24.74,24.1,1.07,1.09,0.74,7.88,54.98,226.69,2224.67,1,0.0,0.0,0.0,0.0,27.967651070302168,27.850323322596637,0.33234892969783303,-6.549676677403362
25,2023-06-28 10:57:06.403,0,0,0,0,10.21,10.28,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,27.19,26.49,24.74,24.1,1.06,1.08,0.81,7.88,54.98,226.68,2224.63,1,0.0,0.0,0.0,0.0,28.04573002260753,27.77196472253746,0.2542699773924717,-6.628035277462537
26,2023-06-28 10:57:06.702,0,0,0,0,10.21,10.29,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,27.19,26.51,24.73,24.1,1.06,1.08,0.81,8.51,54.95,226.68,2224.49,1,0.0,0.0,0.0,0.0,28.084727776963803,27.77196472253746,0.21527222303619808,-6.628035277462537
27,2023-06-28 10:57:06.903,0,0,0,0,10.23,10.28,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,27.32,26.51,24.73,24.1,1.06,1.08,0.82,9.23,54.95,226.68,2224.58,1,0.0,0.0,0.0,0.0,28.04573002260753,27.850323322596637,0.2542699773924717,-6.549676677403362
28,2023-06-28 10:57:07.202,0,0,0,0,10.21,10.3,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,27.32,26.5,24.74,24.1,1.06,1.08,0.82,9.23,54.95,226.7,2224.85,1,0.0,0.0,0.0,0.0,28.12369777962624,27.77196472253746,0.17630222037375987,-6.628035277462537
29,2023-06-28 10:57:07.402,0,0,0,0,10.21,10.29,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,27.45,26.5,24.74,24.1,1.06,1.08,0.82,9.44,55.13,226.72,2225.05,1,0.0,0.0,0.0,0.0,28.084727776963803,27.77196472253746,0.21527222303619808,-6.628035277462537
30,2023-06-28 10:57:07.703,0,0,0,0,10.21,10.31,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,27.45,26.5,24.72,24.1,1.06,1.08,0.81,9.44,55.13,226.74,2225.44,1,0.0,0.0,0.0,0.0,28.162640077564163,27.77196472253746,0.13735992243583794,-6.628035277462537
31,2023-06-28 10:57:08.002,0,0,0,0,10.26,10.33,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,27.55,26.5,24.72,24.1,1.06,1.08,0.81,9.54,55.13,226.78,2226.28,1,0.0,0.0,0.0,0.0,28.240441746512488,27.967651070302168,0.05955825348751276,-6.432348929697831
32,2023-06-28 10:57:08.203,0,0,0,0,10.26,10.33,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,27.55,26.5,24.73,24.1,1.06,1.08,0.81,9.57,54.96,226.8,2226.65,1,0.0,0.0,0.0,0.0,28.240441746512488,27.967651070302168,0.05955825348751276,-6.432348929697831
33,2023-06-28 10:57:08.503,0,0,0,0,10.26,10.33,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,27.66,26.5,24.73,24.1,1.06,1.08,0.82,9.57,54.96,226.81,2226.92,1,0.0,0.0,0.0,0.0,28.240441746512488,27.967651070302168,0.05955825348751276,-6.432348929697831
34,2023-06-28 10:57:08.703,0,0,0,0,10.28,10.35,32.3,28.3,34.4,41.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,27.66,26.5,24.72,24.1,1.05,1.08,0.82,9.94,54.96,226.82,2227.14,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,-0.018133157046474224,-6.35426997739247
35,2023-06-28 10:57:09.002,0,0,0,0,10.28,10.35,32.3,28.4,34.3,41.2,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,27.78,26.51,24.72,24.1,1.05,1.08,0.82,9.75,54.99,226.82,2227.06,1,0.0,0.0,0.0,0.0,28.318133157046475,28.04573002260753,0.08186684295352364,-6.254269977392468
36,2023-06-28 10:57:09.201,0,0,0,0,10.26,10.35,32.3,28.4,34.3,41.2,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,27.78,26.51,24.74,24.1,1.06,1.07,0.82,9.75,54.99,226.81,2226.89,1,0.0,0.0,0.0,0.0,28.318133157046475,27.967651070302168,0.08186684295352364,-6.3323489296978295
37,2023-06-28 10:57:09.501,0,0,0,0,10.26,10.35,32.3,28.4,34.3,41.2,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,27.88,26.51,24.74,24.1,1.06,1.07,0.82,9.61,54.99,226.79,2226.38,1,0.0,0.0,0.0,0.0,28.318133157046475,27.967651070302168,0.08186684295352364,-6.3323489296978295
38,2023-06-28 10:57:09.702,0,0,0,0,10.28,10.38,32.3,28.4,34.3,41.2,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,27.88,26.51,24.75,24.1,1.06,1.07,0.82,9.59,54.95,226.72,2224.86,1,0.0,0.0,0.0,0.0,28.43446434986521,28.04573002260753,-0.03446434986521041,-6.254269977392468
39,2023-06-28 10:57:10.002,0,0,0,0,10.3,10.38,32.3,28.4,34.3,41.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,27.98,26.5,24.75,24.1,1.06,1.06,0.82,9.59,54.95,226.7,2224.58,1,0.0,0.0,0.0,0.0,28.43446434986521,28.12369777962624,-0.03446434986521041,-6.176302220373756
40,2023-06-28 10:57:10.202,0,0,0,0,10.3,10.39,32.3,28.4,34.3,41.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,27.98,26.5,24.75,24.1,1.05,1.06,0.82,9.88,54.95,226.69,2224.31,1,0.0,0.0,0.0,0.0,28.47318668584751,28.12369777962624,-0.07318668584751009,-6.176302220373756
41,2023-06-28 10:57:10.503,0,0,0,0,10.3,10.39,32.3,28.4,34.3,41.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,28.09,26.51,24.75,24.1,1.05,1.06,0.82,9.67,54.92,226.7,2224.69,1,0.0,0.0,0.0,0.0,28.47318668584751,28.12369777962624,-0.07318668584751009,-6.176302220373756
42,2023-06-28 10:57:10.803,0,0,0,0,10.33,10.41,32.3,28.4,34.3,41.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,28.09,26.51,24.74,24.1,1.05,1.07,0.82,9.67,54.92,226.76,2225.98,1,0.0,0.0,0.0,0.0,28.55054954065895,28.240441746512488,-0.15054954065895032,-6.059558253487509
43,2023-06-28 10:57:11.101,0,0,0,0,10.35,10.43,32.3,28.4,34.3,41.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,28.2,26.51,24.75,24.1,1.04,1.08,0.83,9.22,54.92,226.79,2226.61,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-0.22780361017309048,-5.981866842953522
44,2023-06-28 10:57:11.303,0,0,0,0,10.35,10.43,32.3,28.4,34.3,41.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,28.2,26.51,24.75,24.1,1.04,1.08,0.82,9.04,55.1,227.11,2097.19,1,0.0,0.0,0.0,0.0,28.62780361017309,28.318133157046475,-0.22780361017309048,-5.981866842953522
45,2023-06-28 10:57:11.602,0,0,0,0,10.38,10.43,32.3,28.4,34.3,41.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,28.31,26.5,24.74,24.1,1.04,1.08,0.82,9.04,55.1,227.46,1953.2,1,0.0,0.0,0.0,0.0,28.62780361017309,28.43446434986521,-0.22780361017309048,-5.865535650134788
46,2023-06-28 10:57:11.803,0,0,0,0,10.38,10.43,32.3,28.4,34.3,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,28.31,26.5,24.74,24.1,1.05,1.08,0.82,9.52,55.1,227.81,1809.37,1,0.0,0.0,0.0,0.0,28.62780361017309,28.43446434986521,-0.22780361017309048,-5.865535650134788
47,2023-06-28 10:57:12.102,0,0,0,0,10.4,10.43,32.3,28.4,34.3,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.64,28.42,26.49,24.74,24.1,1.05,1.07,0.82,10.11,54.95,228.17,1665.66,1,0.0,0.0,0.0,0.0,28.62780361017309,28.511881734203143,-0.22780361017309048,-5.788118265796854
48,2023-06-28 10:57:12.403,0,0,0,0,10.4,10.44,32.3,28.4,34.3,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,28.42,26.49,24.74,24.1,1.05,1.07,0.82,10.11,54.95,228.53,1506.88,1,0.0,0.0,0.0,0.0,28.666389964079087,28.511881734203143,-0.26638996407908877,-5.788118265796854
49,2023-06-28 10:57:12.603,0,0,0,0,10.38,10.45,32.3,28.4,34.3,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,28.53,26.49,24.74,24.1,1.04,1.07,0.82,10.4,54.95,228.52,1506.98,1,0.0,0.0,0.0,0.0,28.704949257782516,28.43446434986521,-0.3049492577825177,-5.865535650134788
50,2023-06-28 10:57:12.902,0,0,0,0,10.38,10.45,32.3,28.4,34.3,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,28.65,26.49,24.74,24.1,1.04,1.07,0.83,10.45,55.07,228.51,1506.97,1,0.0,0.0,0.0,0.0,28.704949257782516,28.43446434986521,-0.3049492577825177,-5.865535650134788
51,2023-06-28 10:57:13.102,0,0,0,0,10.38,10.45,32.3,28.4,34.3,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,28.65,26.5,24.73,24.1,1.05,1.07,0.83,10.45,55.07,228.49,1506.95,1,0.0,0.0,0.0,0.0,28.704949257782516,28.43446434986521,-0.3049492577825177,-5.865535650134788
52,2023-06-28 10:57:13.402,0,0,0,0,10.4,10.46,32.3,28.4,34.1,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,28.78,26.5,24.73,24.1,1.05,1.07,0.83,10.31,55.07,228.5,1507.18,1,0.0,0.0,0.0,0.0,28.743481536406136,28.511881734203143,-0.3434815364061379,-5.588118265796858
53,2023-06-28 10:57:13.601,0,0,0,0,10.42,10.47,32.3,28.4,34.1,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,28.78,26.51,24.73,24.1,1.05,1.07,0.82,10.31,54.93,228.5,1507.08,1,0.0,0.0,0.0,0.0,28.781986844953508,28.589190150820627,-0.3819868449535093,-5.510809849179374
54,2023-06-28 10:57:13.904,0,0,0,0,10.4,10.46,32.3,28.4,34.1,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,28.88,26.51,24.73,24.1,1.05,1.07,0.82,9.93,54.93,228.48,1506.87,1,0.0,0.0,0.0,0.0,28.743481536406136,28.511881734203143,-0.3434815364061379,-5.588118265796858
55,2023-06-28 10:57:14.101,0,0,0,0,10.45,10.47,32.3,28.4,34.1,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,28.88,26.51,24.72,24.1,1.05,1.07,0.82,9.82,54.93,228.42,1506.14,1,0.0,0.0,0.0,0.0,28.781986844953508,28.704949257782516,-0.3819868449535093,-5.395050742217485
56,2023-06-28 10:57:14.402,0,0,0,0,10.4,10.47,32.3,28.4,34.1,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,28.99,26.51,24.72,24.1,1.05,1.07,0.82,9.82,54.93,228.42,1506.14,1,0.0,0.0,0.0,0.0,28.781986844953508,28.511881734203143,-0.3819868449535093,-5.588118265796858
57,2023-06-28 10:57:14.603,0,0,0,0,10.42,10.47,32.3,28.4,34.1,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,28.99,26.5,24.72,24.1,1.05,1.07,0.82,9.56,54.94,228.43,1506.23,1,0.0,0.0,0.0,0.0,28.781986844953508,28.589190150820627,-0.3819868449535093,-5.510809849179374
58,2023-06-28 10:57:14.901,0,0,0,0,10.4,10.48,32.3,28.4,34.1,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,29.09,26.5,24.72,24.1,1.05,1.07,0.83,9.59,54.94,228.44,1506.37,1,0.0,0.0,0.0,0.0,28.820465228309388,28.511881734203143,-0.42046522830938926,-5.588118265796858
59,2023-06-28 10:57:15.201,0,0,0,0,10.38,10.49,32.3,28.4,34.1,41.0,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,29.09,26.48,24.72,24.1,1.05,1.07,0.82,9.59,54.94,228.48,1507.13,1,0.0,0.0,0.0,0.0,28.858916731239617,28.43446434986521,-0.4589167312396185,-5.665535650134792
60,2023-06-28 10:57:15.502,0,0,0,0,10.45,10.51,32.3,28.5,34.0,40.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,29.2,26.49,24.72,24.1,1.05,1.08,0.82,9.69,55.1,228.47,1506.78,1,0.0,0.0,0.0,0.0,28.935739274295543,28.704949257782516,-0.4357392742955426,-5.295050742217484
61,2023-06-28 10:57:15.701,0,0,0,0,10.4,10.49,32.3,28.5,34.0,40.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.19,29.2,26.49,24.72,24.1,1.05,1.08,0.82,9.9,55.1,228.83,1369.59,1,0.0,0.0,0.0,0.0,28.858916731239617,28.511881734203143,-0.3589167312396171,-5.488118265796857
62,2023-06-28 10:57:16.001,0,0,0,0,10.42,10.51,32.3,28.5,34.0,40.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,29.3,26.51,24.72,24.1,1.06,1.08,0.9,9.9,55.1,229.24,1215.02,1,0.0,0.0,0.0,0.0,28.935739274295543,28.589190150820627,-0.4357392742955426,-5.410809849179373
63,2023-06-28 10:57:16.203,0,0,0,0,10.4,10.51,32.3,28.5,34.0,40.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,29.3,26.51,24.72,24.1,1.06,1.08,0.9,10.37,54.95,229.65,1060.8,1,0.0,0.0,0.0,0.0,28.935739274295543,28.511881734203143,-0.4357392742955426,-5.488118265796857
64,2023-06-28 10:57:16.502,0,0,0,0,10.45,10.51,32.3,28.5,34.0,40.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.27,29.39,26.5,24.72,24.1,1.06,1.09,1.01,10.72,54.95,230.06,906.21,1,0.0,0.0,0.0,0.0,28.935739274295543,28.704949257782516,-0.4357392742955426,-5.295050742217484
65,2023-06-28 10:57:16.803,0,0,0,0,10.45,10.53,32.3,28.5,33.9,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.27,29.39,26.5,24.72,24.1,1.05,1.09,1.04,10.72,54.95,230.54,733.16,1,0.0,0.0,0.0,0.0,29.012454829891,28.704949257782516,-0.5124548298909986,-5.195050742217482
66,2023-06-28 10:57:17.002,0,0,0,0,10.42,10.52,32.3,28.5,33.9,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.35,29.47,26.5,24.72,24.1,1.06,1.09,1.04,11.35,55.13,230.53,732.47,1,0.0,0.0,0.0,0.0,28.974110403363568,28.589190150820627,-0.4741104033635679,-5.310809849179371
67,2023-06-28 10:57:17.303,0,0,0,0,10.42,10.54,32.3,28.5,33.9,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.35,29.47,26.5,24.72,24.1,1.06,1.08,1.06,11.9,55.13,230.54,731.3,1,0.0,0.0,0.0,0.0,29.050772598056994,28.589190150820627,-0.5507725980569944,-5.310809849179371
68,2023-06-28 10:57:17.503,0,0,0,0,10.45,10.54,32.3,28.5,33.9,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.4,29.59,26.5,24.72,24.1,1.06,1.09,1.06,11.9,55.13,230.55,730.53,1,0.0,0.0,0.0,0.0,29.050772598056994,28.704949257782516,-0.5507725980569944,-5.195050742217482
69,2023-06-28 10:57:17.902,0,0,0,0,10.45,10.55,32.3,28.5,33.8,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,29.7,26.5,24.71,24.1,1.06,1.09,1.04,12.21,54.93,230.55,730.81,1,0.0,0.0,0.0,0.0,29.089063751923902,28.704949257782516,-0.5890637519239021,-5.095050742217481
70,2023-06-28 10:57:18.103,0,0,0,0,10.47,10.54,32.3,28.5,33.8,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,29.7,26.51,24.72,24.1,1.06,1.09,1.04,12.22,54.93,230.65,703.09,1,0.0,0.0,0.0,0.0,29.050772598056994,28.781986844953508,-0.5507725980569944,-5.018013155046489
71,2023-06-28 10:57:18.402,0,0,0,0,10.5,10.55,32.3,28.5,33.8,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.47,29.8,26.51,24.72,24.1,1.06,1.1,1.03,12.22,54.92,230.74,675.13,1,0.0,0.0,0.0,0.0,29.089063751923902,28.89734139839169,-0.5890637519239021,-4.902658601608309
72,2023-06-28 10:57:18.602,0,0,0,0,10.5,10.55,32.3,28.5,33.8,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.47,29.8,26.49,24.72,24.1,1.08,1.11,1.03,12.25,54.92,230.81,647.52,1,0.0,0.0,0.0,0.0,29.089063751923902,28.89734139839169,-0.5890637519239021,-4.902658601608309
73,2023-06-28 10:57:18.902,0,0,0,0,10.45,10.55,32.3,28.5,33.7,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,29.89,26.49,24.72,24.1,1.08,1.11,1.04,12.01,54.92,230.88,620.04,1,0.0,0.0,0.0,0.0,29.089063751923902,28.704949257782516,-0.5890637519239021,-4.995050742217487
74,2023-06-28 10:57:19.202,0,0,0,0,10.47,10.55,32.3,28.5,33.7,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,29.89,26.5,24.73,24.1,1.09,1.12,1.04,12.01,54.92,230.95,593.21,1,0.0,0.0,0.0,0.0,29.089063751923902,28.781986844953508,-0.5890637519239021,-4.918013155046495
75,2023-06-28 10:57:19.502,0,0,0,0,10.45,10.56,32.3,28.5,33.7,40.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,29.99,26.51,24.73,24.1,1.1,1.12,1.02,11.78,55.1,230.94,593.81,1,0.0,0.0,0.0,0.0,29.127328335439245,28.704949257782516,-0.6273283354392447,-4.995050742217487
76,2023-06-28 10:57:19.802,0,0,0,0,10.47,10.55,32.3,28.5,33.6,40.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,29.99,26.51,24.7,24.1,1.1,1.12,1.02,11.28,55.1,230.94,593.81,1,0.0,0.0,0.0,0.0,29.089063751923902,28.781986844953508,-0.5890637519239021,-4.8180131550464935
77,2023-06-28 10:57:20.102,0,0,0,0,10.54,10.55,32.3,28.5,33.6,40.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,30.1,26.5,24.7,24.1,1.1,1.12,1.02,11.28,54.93,230.94,593.81,1,0.0,0.0,0.0,0.0,29.089063751923902,29.050772598056994,-0.5890637519239021,-4.549227401943007
78,2023-06-28 10:57:20.302,0,0,0,0,10.52,10.57,32.3,28.5,33.6,40.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,30.1,26.5,24.72,24.1,1.1,1.12,1.02,11.37,54.93,138.57,346.69,1,0.0,0.0,0.0,0.0,29.165566392434414,28.974110403363568,-0.665566392434414,-4.6258895966364335
79,2023-06-28 10:57:20.602,0,0,0,0,10.5,10.57,32.3,28.5,33.6,40.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,30.18,26.5,24.73,24.1,1.09,1.12,1.02,11.41,54.93,138.57,346.69,1,0.0,0.0,0.0,0.0,29.165566392434414,28.89734139839169,-0.665566392434414,-4.702658601608313
80,2023-06-28 10:57:20.801,0,0,0,0,10.52,10.57,32.3,28.5,33.6,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,30.18,26.5,24.73,24.1,1.09,1.12,1.02,11.41,55.11,46.19,109.6,1,0.0,0.0,0.0,0.0,29.165566392434414,28.974110403363568,-0.665566392434414,-4.6258895966364335
81,2023-06-28 10:57:21.101,0,0,0,0,10.5,10.58,32.3,28.5,33.6,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,30.3,26.49,24.7,24.1,1.09,1.12,1.02,11.31,55.11,46.19,109.6,1,0.0,0.0,0.0,0.0,29.20377796662609,28.89734139839169,-0.7037779666260917,-4.702658601608313
82,2023-06-28 10:57:21.302,0,0,0,0,10.47,10.58,32.2,28.5,33.5,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,30.3,26.49,24.7,24.1,1.09,1.12,1.03,11.11,55.11,46.19,109.6,1,0.0,0.0,0.0,0.0,29.20377796662609,28.781986844953508,-0.7037779666260917,-4.718013155046492
83,2023-06-28 10:57:21.602,0,0,0,0,10.5,10.57,32.2,28.5,33.5,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,30.36,26.49,24.7,24.1,1.09,1.11,1.03,11.11,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.165566392434414,28.89734139839169,-0.665566392434414,-4.6026586016083115
84,2023-06-28 10:57:21.902,0,0,0,0,10.52,10.57,32.2,28.5,33.5,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,30.36,26.49,24.7,24.1,1.08,1.11,1.03,11.08,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.165566392434414,28.974110403363568,-0.665566392434414,-4.525889596636432
85,2023-06-28 10:57:22.102,0,0,0,0,10.5,10.57,32.2,28.5,33.5,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,30.47,26.5,24.72,24.1,1.08,1.11,1.02,11.61,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.165566392434414,28.89734139839169,-0.665566392434414,-4.6026586016083115
86,2023-06-28 10:57:22.401,0,0,0,0,10.52,10.59,32.2,28.5,33.4,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,30.47,26.5,24.72,24.1,1.08,1.11,1.02,11.61,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,29.241963101616875,28.974110403363568,-0.7419631016168751,-4.425889596636431
87,2023-06-28 10:57:22.602,0,0,0,0,10.52,10.59,32.2,28.5,33.4,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,30.54,26.5,24.72,24.1,1.1,1.12,1.02,12.05,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,29.241963101616875,28.974110403363568,-0.7419631016168751,-4.425889596636431
88,2023-06-28 10:57:22.903,0,0,0,0,10.59,10.56,32.2,28.5,33.4,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,30.62,26.5,24.72,24.1,1.1,1.12,1.03,12.12,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,29.127328335439245,29.241963101616875,-0.6273283354392447,-4.1580368983831235
89,2023-06-28 10:57:23.103,0,0,0,0,10.5,10.59,32.2,28.5,33.4,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,30.62,26.51,24.73,24.1,1.09,1.11,1.03,12.12,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,29.241963101616875,28.89734139839169,-0.7419631016168751,-4.50265860160831
90,2023-06-28 10:57:23.402,0,0,0,0,10.54,10.59,32.2,28.5,33.3,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,30.71,26.51,24.73,24.1,1.09,1.11,1.03,11.79,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.241963101616875,29.050772598056994,-0.7419631016168751,-4.249227401943003
91,2023-06-28 10:57:23.602,0,0,0,0,10.5,10.59,32.2,28.5,33.3,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,30.71,26.5,24.74,24.1,1.09,1.11,1.03,11.56,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.241963101616875,28.89734139839169,-0.7419631016168751,-4.402658601608309
92,2023-06-28 10:57:23.903,0,0,0,0,10.52,10.59,32.2,28.5,33.3,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,30.76,26.5,24.74,24.1,1.08,1.11,1.03,11.56,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.241963101616875,28.974110403363568,-0.7419631016168751,-4.325889596636429
93,2023-06-28 10:57:24.203,0,0,0,0,10.5,10.59,32.2,28.5,33.3,40.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,30.76,26.49,24.74,24.1,1.1,1.11,1.02,11.44,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.241963101616875,28.89734139839169,-0.7419631016168751,-4.402658601608309
94,2023-06-28 10:57:24.403,0,0,0,0,10.54,10.61,32.2,28.6,33.3,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,30.85,26.49,24.74,24.1,1.1,1.13,1.02,11.59,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.31825422783436,29.050772598056994,-0.7182542278343576,-4.249227401943003
95,2023-06-28 10:57:24.701,0,0,0,0,10.52,10.59,32.2,28.6,33.3,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,30.85,26.5,24.73,24.1,1.08,1.06,1.02,11.59,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.241963101616875,28.974110403363568,-0.6419631016168736,-4.325889596636429
96,2023-06-28 10:57:25.003,0,0,0,0,10.52,10.6,32.2,28.6,33.3,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,30.9,26.5,24.73,24.1,1.06,1.06,1.01,11.47,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.280121840894765,28.974110403363568,-0.6801218408947634,-4.325889596636429
97,2023-06-28 10:57:25.202,0,0,0,0,10.54,10.6,32.2,28.6,33.3,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,30.9,26.5,24.74,24.1,1.06,1.09,1.03,11.82,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.280121840894765,29.050772598056994,-0.6801218408947634,-4.249227401943003
98,2023-06-28 10:57:25.501,0,0,0,0,10.54,10.6,32.2,28.6,33.3,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,30.95,26.51,24.74,24.1,1.05,1.08,1.03,11.82,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.280121840894765,29.050772598056994,-0.6801218408947634,-4.249227401943003
99,2023-06-28 10:57:25.804,0,0,0,0,10.54,10.61,32.2,28.6,33.3,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,30.95,26.51,24.73,24.1,1.05,1.08,1.04,11.63,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.31825422783436,29.050772598056994,-0.7182542278343576,-4.249227401943003
100,2023-06-28 10:57:26.002,0,0,0,0,10.52,10.6,32.2,28.6,33.1,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.0,26.51,24.73,24.1,1.05,1.07,0.98,11.59,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.280121840894765,28.974110403363568,-0.6801218408947634,-4.1258895966364335
101,2023-06-28 10:57:26.303,0,0,0,0,10.54,10.61,32.2,28.6,33.1,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.0,26.51,24.73,24.1,1.05,1.07,0.98,11.59,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.31825422783436,29.050772598056994,-0.7182542278343576,-4.049227401943007
102,2023-06-28 10:57:26.502,0,0,0,0,10.5,10.61,32.2,28.6,33.1,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.66,31.04,26.5,24.73,24.1,1.05,1.07,0.86,10.82,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.31825422783436,28.89734139839169,-0.7182542278343576,-4.202658601608313
103,2023-06-28 10:57:26.803,0,0,0,0,10.59,10.61,32.2,28.6,33.1,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.04,26.5,24.73,24.1,1.05,1.07,0.82,10.23,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.31825422783436,29.241963101616875,-0.7182542278343576,-3.8580368983831264
104,2023-06-28 10:57:27.002,0,0,0,0,10.52,10.63,32.2,28.6,33.1,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.65,31.09,26.5,24.72,24.1,1.05,1.07,0.82,10.23,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.39444011763112,28.974110403363568,-0.7944401176311189,-4.1258895966364335
105,2023-06-28 10:57:27.302,0,0,0,0,10.59,10.6,32.2,28.6,33.1,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.09,26.5,24.72,24.1,1.05,1.07,0.82,9.74,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.280121840894765,29.241963101616875,-0.6801218408947634,-3.8580368983831264
106,2023-06-28 10:57:27.602,0,0,0,0,10.59,10.61,32.2,28.6,33.1,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.14,26.5,24.74,24.1,1.05,1.07,0.83,9.74,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.31825422783436,29.241963101616875,-0.7182542278343576,-3.8580368983831264
107,2023-06-28 10:57:27.803,0,0,0,0,10.59,10.61,32.2,28.6,33.1,40.5,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.14,26.5,24.74,24.1,1.05,1.07,0.83,9.75,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.31825422783436,29.241963101616875,-0.7182542278343576,-3.8580368983831264
108,2023-06-28 10:57:28.102,0,0,0,0,10.54,10.63,32.2,28.6,33.0,40.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.18,26.49,24.73,24.1,1.05,1.07,0.82,9.75,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.39444011763112,29.050772598056994,-0.7944401176311189,-3.9492274019430056
109,2023-06-28 10:57:28.302,0,0,0,0,10.59,10.63,32.2,28.6,33.0,40.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.18,26.49,24.73,24.1,1.05,1.07,0.82,9.75,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.39444011763112,29.241963101616875,-0.7944401176311189,-3.758036898383125
110,2023-06-28 10:57:28.602,0,0,0,0,10.59,10.63,32.2,28.6,33.0,40.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.23,26.5,24.74,24.1,1.05,1.07,0.82,9.75,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.39444011763112,29.241963101616875,-0.7944401176311189,-3.758036898383125
111,2023-06-28 10:57:28.902,0,0,0,0,10.54,10.63,32.2,28.7,32.9,40.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.23,26.5,24.74,24.1,1.05,1.07,0.82,9.7,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.39444011763112,29.050772598056994,-0.694440117631121,-3.849227401943004
112,2023-06-28 10:57:29.102,0,0,0,0,10.59,10.64,32.2,28.7,32.9,40.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.25,26.49,24.73,24.1,1.05,1.07,0.82,9.7,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.43249370667263,29.241963101616875,-0.7324937066726314,-3.6580368983831235
113,2023-06-28 10:57:29.403,0,0,0,0,10.62,10.62,32.2,28.7,32.9,40.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.28,26.49,24.73,24.1,1.05,1.07,0.82,9.85,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.356360305697137,29.356360305697137,-0.6563603056971381,-3.543639694302861
114,2023-06-28 10:57:29.602,0,0,0,0,10.59,10.64,32.2,28.7,32.9,40.4,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.28,26.5,24.74,24.1,1.05,1.07,0.82,9.9,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.43249370667263,29.241963101616875,-0.7324937066726314,-3.6580368983831235
115,2023-06-28 10:57:30.002,0,0,0,0,10.62,10.63,32.2,28.7,32.9,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.31,26.5,24.74,24.1,1.05,1.07,0.82,9.9,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.39444011763112,29.356360305697137,-0.694440117631121,-3.543639694302861
116,2023-06-28 10:57:30.203,0,0,0,0,10.59,10.64,32.2,28.7,32.9,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.62,31.31,26.5,24.74,24.1,1.05,1.07,0.82,9.85,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.43249370667263,29.241963101616875,-0.7324937066726314,-3.6580368983831235
117,2023-06-28 10:57:30.402,0,0,0,0,10.54,10.62,32.2,28.7,32.8,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.33,26.5,24.74,24.1,1.05,1.07,0.81,9.75,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.356360305697137,29.050772598056994,-0.6563603056971381,-3.7492274019430027
118,2023-06-28 10:57:30.802,0,0,0,0,10.59,10.64,32.2,28.7,32.8,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.33,26.5,24.75,24.1,1.05,1.07,0.81,9.75,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.43249370667263,29.241963101616875,-0.7324937066726314,-3.558036898383122
119,2023-06-28 10:57:31.003,0,0,0,0,10.59,10.62,32.2,28.7,32.8,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.35,26.5,24.75,24.1,1.05,1.07,0.81,10.08,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.356360305697137,29.241963101616875,-0.6563603056971381,-3.558036898383122
120,2023-06-28 10:57:31.202,0,0,0,0,10.54,10.64,32.2,28.7,32.8,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.35,26.5,24.74,24.1,1.05,1.07,0.82,10.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.43249370667263,29.050772598056994,-0.7324937066726314,-3.7492274019430027
121,2023-06-28 10:57:31.602,0,0,0,0,10.59,10.65,32.1,28.8,32.8,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.38,26.51,24.74,24.1,1.05,1.07,0.83,10.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.470521115745612,29.241963101616875,-0.6705211157456112,-3.558036898383122
122,2023-06-28 10:57:31.803,0,0,0,0,10.59,10.65,32.1,28.8,32.8,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.38,26.51,24.75,24.1,1.05,1.07,0.83,10.3,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.470521115745612,29.241963101616875,-0.6705211157456112,-3.558036898383122
123,2023-06-28 10:57:32.002,0,0,0,0,10.64,10.65,32.1,28.8,32.8,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.6,31.41,26.5,24.75,24.1,1.05,1.07,0.83,10.15,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.470521115745612,29.43249370667263,-0.6705211157456112,-3.3675062933273665
124,2023-06-28 10:57:32.401,0,0,0,0,10.59,10.66,32.1,28.8,32.6,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.41,26.5,24.75,24.1,1.05,1.07,0.82,10.15,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.50852238766197,29.241963101616875,-0.7085223876619686,-3.3580368983831264
125,2023-06-28 10:57:32.603,0,0,0,0,10.62,10.65,32.1,28.8,32.6,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.41,26.51,24.74,24.1,1.05,1.07,0.82,10.28,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.470521115745612,29.356360305697137,-0.6705211157456112,-3.243639694302864
126,2023-06-28 10:57:32.803,0,0,0,0,10.59,10.65,32.1,28.8,32.6,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.41,26.51,24.74,24.1,1.05,1.07,0.82,10.24,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.470521115745612,29.241963101616875,-0.6705211157456112,-3.3580368983831264
127,2023-06-28 10:57:33.202,0,0,0,0,10.62,10.65,32.1,28.8,32.6,40.3,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.43,26.51,24.74,24.1,1.05,1.07,0.82,10.24,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.470521115745612,29.356360305697137,-0.6705211157456112,-3.243639694302864
128,2023-06-28 10:57:33.404,0,0,0,0,10.62,10.64,32.1,28.8,32.6,40.2,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.45,26.51,24.74,24.1,1.05,1.07,0.82,10.08,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.43249370667263,29.356360305697137,-0.6324937066726299,-3.243639694302864
129,2023-06-28 10:57:33.702,0,0,0,0,10.62,10.65,32.1,28.8,32.6,40.2,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.59,31.45,26.51,24.76,24.1,1.05,1.07,0.83,9.87,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.470521115745612,29.356360305697137,-0.6705211157456112,-3.243639694302864
130,2023-06-28 10:57:33.902,0,0,0,0,10.62,10.65,32.1,28.8,32.6,40.2,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.45,26.51,24.76,24.1,1.05,1.07,0.83,9.87,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.470521115745612,29.356360305697137,-0.6705211157456112,-3.243639694302864
131,2023-06-28 10:57:34.203,0,0,0,0,10.62,10.66,32.1,28.8,32.6,40.2,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.45,26.51,24.76,24.1,1.05,1.07,0.83,9.53,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.50852238766197,29.356360305697137,-0.7085223876619686,-3.243639694302864
132,2023-06-28 10:57:34.502,0,0,0,0,10.62,10.67,32.1,28.8,32.6,40.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.46,26.51,24.76,24.1,1.05,1.07,0.81,9.69,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,29.546497565122934,29.356360305697137,-0.7464975651229331,-3.243639694302864
133,2023-06-28 10:57:34.702,0,0,0,0,10.59,10.67,32.1,28.8,32.6,40.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.46,26.51,24.75,24.1,1.05,1.07,0.81,9.69,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,29.546497565122934,29.241963101616875,-0.7464975651229331,-3.3580368983831264
134,2023-06-28 10:57:35.002,0,0,0,0,10.59,10.67,32.1,28.8,32.5,40.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.47,26.51,24.75,24.1,1.05,1.07,0.81,9.96,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,29.546497565122934,29.241963101616875,-0.7464975651229331,-3.258036898383125
135,2023-06-28 10:57:35.202,0,0,0,0,10.62,10.67,32.1,28.8,32.5,40.1,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.47,26.51,24.76,24.1,1.05,1.07,0.81,10.06,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.546497565122934,29.356360305697137,-0.7464975651229331,-3.1436396943028626
136,2023-06-28 10:57:35.503,0,0,0,0,10.62,10.66,32.1,28.8,32.5,40.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,31.48,26.51,24.76,24.1,1.05,1.07,0.82,10.06,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.50852238766197,29.356360305697137,-0.7085223876619686,-3.1436396943028626
137,2023-06-28 10:57:35.802,0,0,0,0,10.59,10.67,32.1,28.8,32.5,40.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,31.48,26.48,24.76,24.1,1.04,1.07,0.82,9.76,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.546497565122934,29.241963101616875,-0.7464975651229331,-3.258036898383125
