,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
277,2023-06-28 10:58:12.102,0,0,0,0,10.66,10.73,31.9,29.5,31.0,39.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.15,31.32,26.52,24.84,24.1,1.05,1.07,0.81,10.05,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.2738030236543523,-1.4914776123380307
278,2023-06-28 10:58:12.403,0,0,0,0,10.69,10.72,31.9,29.5,31.0,39.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.15,31.32,26.52,24.84,24.1,1.05,1.07,0.81,10.05,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.23598352238843745,-1.3776301930719796
279,2023-06-28 10:58:12.601,0,0,0,0,10.69,10.72,31.9,29.5,31.0,39.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.15,31.3,26.53,24.86,24.1,1.05,1.07,0.81,10.05,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.23598352238843745,-1.3776301930719796
280,2023-06-28 10:58:12.901,0,0,0,0,10.64,10.72,31.9,29.5,31.0,39.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.31,26.53,24.86,24.1,1.05,1.07,0.82,10.0,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,-0.23598352238843745,-1.5675062933273693
281,2023-06-28 10:58:13.202,0,0,0,0,10.69,10.72,31.9,29.5,31.0,39.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.31,26.52,24.84,24.1,1.05,1.07,0.82,10.0,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.23598352238843745,-1.3776301930719796
282,2023-06-28 10:58:13.402,0,0,0,0,10.71,10.74,31.9,29.5,31.0,39.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.15,31.29,26.52,24.84,24.1,1.05,1.07,0.82,9.95,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.3115967262887125,-1.3018618194420242
283,2023-06-28 10:58:13.701,0,0,0,0,10.69,10.71,31.9,29.5,31.0,39.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.15,31.29,26.52,24.85,24.1,1.05,1.07,0.82,9.8,55.13,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.62236980692802,-0.19813818055797583,-1.3776301930719796
284,2023-06-28 10:58:13.902,0,0,0,0,10.66,10.75,31.9,29.5,31.0,39.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.29,26.52,24.85,24.1,1.05,1.07,0.82,9.8,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.34936467211616673,-1.4914776123380307
285,2023-06-28 10:58:14.102,0,0,0,0,10.66,10.71,31.9,29.5,31.0,38.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.29,26.53,24.85,24.1,1.05,1.07,0.82,9.79,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,-0.19813818055797583,-1.4914776123380307
286,2023-06-28 10:58:14.501,0,0,0,0,10.66,10.73,31.9,29.5,31.0,38.9,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,31.29,26.53,24.85,24.1,1.05,1.07,0.81,9.79,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.2738030236543523,-1.4914776123380307
287,2023-06-28 10:58:14.702,0,0,0,0,10.71,10.71,31.9,29.5,31.0,38.9,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,31.29,26.53,24.85,24.1,1.05,1.07,0.81,9.8,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.698138180557976,-0.19813818055797583,-1.3018618194420242
288,2023-06-28 10:58:14.902,0,0,0,0,10.69,10.72,31.9,29.5,31.0,38.9,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.31,26.53,24.85,24.1,1.05,1.07,0.82,9.82,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.23598352238843745,-1.3776301930719796
289,2023-06-28 10:58:15.302,0,0,0,0,10.64,10.71,31.9,29.5,30.9,38.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.31,26.53,24.85,24.1,1.05,1.07,0.83,9.82,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.43249370667263,-0.19813818055797583,-1.467506293327368
290,2023-06-28 10:58:15.503,0,0,0,0,10.66,10.72,31.9,29.5,30.9,38.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.29,26.53,24.85,24.1,1.05,1.08,0.83,9.78,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.3914776123380292
291,2023-06-28 10:58:15.703,0,0,0,0,10.66,10.72,31.9,29.5,30.9,38.9,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.29,26.53,24.84,24.1,1.06,1.08,0.83,9.8,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.3914776123380292
292,2023-06-28 10:58:16.101,0,0,0,0,10.71,10.73,31.9,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,31.29,26.53,24.84,24.1,1.06,1.09,0.9,9.8,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.2738030236543523,-1.2018618194420227
293,2023-06-28 10:58:16.301,0,0,0,0,10.66,10.72,31.9,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,31.29,26.53,24.84,24.1,1.06,1.09,0.9,10.09,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.3914776123380292
294,2023-06-28 10:58:16.504,0,0,0,0,10.71,10.73,31.8,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.13,31.28,26.52,24.85,24.1,1.06,1.09,1.01,10.85,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.2738030236543523,-1.2018618194420227
295,2023-06-28 10:58:16.901,0,0,0,0,10.69,10.72,31.8,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.28,26.52,24.85,24.1,1.06,1.09,1.03,11.61,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.23598352238843745,-1.2776301930719782
296,2023-06-28 10:58:17.102,0,0,0,0,10.69,10.73,31.8,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.29,26.54,24.84,24.1,1.06,1.09,1.03,11.61,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.2738030236543523,-1.2776301930719782
297,2023-06-28 10:58:17.303,0,0,0,0,10.69,10.72,31.8,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.28,26.54,24.84,24.1,1.06,1.09,1.04,12.08,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.23598352238843745,-1.2776301930719782
298,2023-06-28 10:58:17.701,0,0,0,0,10.69,10.73,31.9,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.28,26.53,24.83,24.1,1.06,1.09,1.05,12.21,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.2738030236543523,-1.2776301930719782
299,2023-06-28 10:58:17.903,0,0,0,0,10.71,10.73,31.9,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.11,31.27,26.53,24.83,24.1,1.06,1.09,1.05,12.21,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.2738030236543523,-1.2018618194420227
300,2023-06-28 10:58:18.201,0,0,0,0,10.66,10.72,31.9,29.5,30.9,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.11,31.27,26.53,24.84,24.1,1.06,1.09,1.04,12.23,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.3914776123380292
301,2023-06-28 10:58:18.502,0,0,0,0,10.71,10.71,31.9,29.5,30.8,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.11,31.27,26.53,24.84,24.1,1.06,1.09,1.04,12.23,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.698138180557976,-0.19813818055797583,-1.1018618194420249
302,2023-06-28 10:58:18.703,0,0,0,0,10.69,10.73,31.9,29.5,30.8,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.11,31.27,26.54,24.83,24.1,1.06,1.09,1.04,12.21,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.2738030236543523,-1.1776301930719804
303,2023-06-28 10:58:19.003,0,0,0,0,10.71,10.73,31.9,29.5,30.8,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.11,31.28,26.54,24.83,24.1,1.06,1.09,1.04,12.16,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.2738030236543523,-1.1018618194420249
304,2023-06-28 10:58:19.302,0,0,0,0,10.71,10.73,31.9,29.5,30.8,38.8,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.11,31.28,26.53,24.83,24.1,1.06,1.09,1.04,12.16,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.2738030236543523,-1.1018618194420249
305,2023-06-28 10:58:19.502,0,0,0,0,10.66,10.72,31.9,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.26,26.54,24.83,24.1,1.06,1.09,1.04,12.06,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.2914776123380314
306,2023-06-28 10:58:19.801,0,0,0,0,10.69,10.73,31.9,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.26,26.54,24.83,24.1,1.06,1.09,1.04,12.12,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.2738030236543523,-1.1776301930719804
307,2023-06-28 10:58:20.101,0,0,0,0,10.66,10.72,31.9,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.28,26.53,24.83,24.1,1.06,1.09,1.04,12.12,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.2914776123380314
308,2023-06-28 10:58:20.302,0,0,0,0,10.66,10.72,31.9,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.28,26.53,24.83,24.1,1.06,1.09,1.04,12.11,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.2914776123380314
309,2023-06-28 10:58:20.602,0,0,0,0,10.69,10.72,31.9,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.26,26.53,24.83,24.1,1.06,1.09,1.04,12.21,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.23598352238843745,-1.1776301930719804
310,2023-06-28 10:58:20.903,0,0,0,0,10.66,10.71,31.9,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.26,26.53,24.82,24.1,1.06,1.09,1.03,12.21,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,-0.19813818055797583,-1.2914776123380314
311,2023-06-28 10:58:21.103,0,0,0,0,10.66,10.72,31.8,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.26,26.53,24.83,24.1,1.06,1.09,1.03,12.22,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.2914776123380314
312,2023-06-28 10:58:21.301,0,0,0,0,10.66,10.73,31.8,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.26,26.53,24.83,24.1,1.06,1.09,1.04,12.12,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.2738030236543523,-1.2914776123380314
313,2023-06-28 10:58:21.603,0,0,0,0,10.69,10.74,31.8,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.26,26.54,24.83,24.1,1.06,1.09,1.05,12.12,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.3115967262887125,-1.1776301930719804
314,2023-06-28 10:58:21.803,0,0,0,0,10.71,10.72,31.8,29.5,30.8,38.7,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.26,26.54,24.83,24.1,1.06,1.09,1.05,11.97,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,-0.23598352238843745,-1.1018618194420249
315,2023-06-28 10:58:22.102,0,0,0,0,10.64,10.74,31.8,29.5,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.25,26.54,24.82,24.1,1.06,1.09,1.04,11.96,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-0.3115967262887125,-1.36750629332737
316,2023-06-28 10:58:22.402,0,0,0,0,10.66,10.72,31.8,29.5,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.25,26.54,24.82,24.1,1.06,1.09,1.03,11.96,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.23598352238843745,-1.2914776123380314
317,2023-06-28 10:58:22.602,0,0,0,0,10.69,10.73,31.8,29.5,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.25,26.52,24.82,24.1,1.06,1.09,1.03,11.96,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.2738030236543523,-1.1776301930719804
318,2023-06-28 10:58:22.902,0,0,0,0,10.69,10.74,31.8,29.5,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.25,26.52,24.82,24.1,1.06,1.09,1.03,11.97,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.3115967262887125,-1.1776301930719804
319,2023-06-28 10:58:23.203,0,0,0,0,10.71,10.74,31.8,29.6,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.25,26.53,24.82,24.1,1.06,1.09,1.04,11.97,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.21159672628871107,-1.1018618194420249
320,2023-06-28 10:58:23.403,0,0,0,0,10.71,10.74,31.8,29.6,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.24,26.53,24.82,24.1,1.06,1.09,1.04,11.96,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.21159672628871107,-1.1018618194420249
321,2023-06-28 10:58:23.702,0,0,0,0,10.71,10.73,31.8,29.6,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.24,26.52,24.81,24.1,1.06,1.09,1.04,11.96,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-1.1018618194420249
322,2023-06-28 10:58:24.001,0,0,0,0,10.66,10.73,31.8,29.6,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.25,26.52,24.81,24.1,1.06,1.09,1.04,11.96,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.2914776123380314
323,2023-06-28 10:58:24.201,0,0,0,0,10.71,10.72,31.8,29.6,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.25,26.54,24.82,24.1,1.06,1.09,1.04,12.01,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,-0.13598352238843603,-1.1018618194420249
324,2023-06-28 10:58:24.502,0,0,0,0,10.71,10.74,31.8,29.6,30.8,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.25,26.53,24.82,24.1,1.06,1.09,1.04,12.01,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.21159672628871107,-1.1018618194420249
325,2023-06-28 10:58:24.801,0,0,0,0,10.69,10.75,31.8,29.6,30.7,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.09,31.25,26.53,24.8,24.1,1.06,1.09,1.03,12.01,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.2493646721161653,-1.077630193071979
326,2023-06-28 10:58:25.101,0,0,0,0,10.71,10.72,31.8,29.6,30.7,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.24,26.55,24.82,24.1,1.06,1.09,1.03,12.06,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,-0.13598352238843603,-1.0018618194420235
327,2023-06-28 10:58:25.301,0,0,0,0,10.66,10.74,31.8,29.6,30.7,38.6,0,0,23.5,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.24,26.55,24.82,24.1,1.06,1.09,1.03,12.06,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.21159672628871107,-1.19147761233803
328,2023-06-28 10:58:25.603,0,0,0,0,10.66,10.73,31.8,29.6,30.7,38.6,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.23,26.54,24.8,24.1,1.06,1.08,1.04,12.06,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.19147761233803
329,2023-06-28 10:58:25.902,0,0,0,0,10.66,10.73,31.8,29.6,30.7,38.6,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.23,26.54,24.8,24.1,1.05,1.07,1.04,12.06,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.19147761233803
330,2023-06-28 10:58:26.102,0,0,0,0,10.66,10.71,31.8,29.6,30.7,38.6,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.25,26.53,24.8,24.1,1.05,1.07,0.99,11.93,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,-0.09813818055797441,-1.19147761233803
331,2023-06-28 10:58:26.402,0,0,0,0,10.66,10.73,31.8,29.6,30.7,38.6,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.23,26.53,24.8,24.1,1.05,1.07,0.86,11.18,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.19147761233803
332,2023-06-28 10:58:26.702,0,0,0,0,10.66,10.72,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.23,26.53,24.81,24.1,1.05,1.07,0.86,11.18,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.13598352238843603,-1.19147761233803
333,2023-06-28 10:58:26.902,0,0,0,0,10.69,10.74,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.24,26.53,24.81,24.1,1.05,1.07,0.82,10.5,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-1.077630193071979
334,2023-06-28 10:58:27.203,0,0,0,0,10.64,10.72,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.08,31.24,26.53,24.8,24.1,1.05,1.07,0.81,9.97,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,-0.13598352238843603,-1.2675062933273686
335,2023-06-28 10:58:27.502,0,0,0,0,10.71,10.72,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.24,26.53,24.8,24.1,1.05,1.07,0.81,9.97,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,-0.13598352238843603,-1.0018618194420235
336,2023-06-28 10:58:27.701,0,0,0,0,10.69,10.72,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.24,26.51,24.8,24.1,1.05,1.07,0.82,10.04,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.13598352238843603,-1.077630193071979
337,2023-06-28 10:58:28.004,0,0,0,0,10.71,10.73,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.23,26.53,24.8,24.1,1.05,1.07,0.82,10.03,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-1.0018618194420235
338,2023-06-28 10:58:28.302,0,0,0,0,10.64,10.72,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.07,31.23,26.53,24.8,24.1,1.05,1.07,0.82,10.03,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,-0.13598352238843603,-1.2675062933273686
339,2023-06-28 10:58:28.603,0,0,0,0,10.66,10.71,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.21,26.54,24.79,24.1,1.05,1.07,0.82,10.01,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,-0.09813818055797441,-1.19147761233803
340,2023-06-28 10:58:28.802,0,0,0,0,10.69,10.73,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.21,26.54,24.79,24.1,1.05,1.07,0.82,9.95,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-1.077630193071979
341,2023-06-28 10:58:29.002,0,0,0,0,10.66,10.73,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.21,26.52,24.79,24.1,1.05,1.07,0.81,9.95,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.19147761233803
342,2023-06-28 10:58:29.402,0,0,0,0,10.69,10.71,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.21,26.52,24.79,24.1,1.05,1.07,0.81,9.9,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.62236980692802,-0.09813818055797441,-1.077630193071979
343,2023-06-28 10:58:29.603,0,0,0,0,10.71,10.73,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.23,26.52,24.8,24.1,1.05,1.07,0.82,9.85,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-1.0018618194420235
344,2023-06-28 10:58:29.802,0,0,0,0,10.66,10.73,31.8,29.6,30.7,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.22,26.52,24.8,24.1,1.05,1.07,0.82,9.85,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.19147761233803
345,2023-06-28 10:58:30.202,0,0,0,0,10.69,10.74,31.8,29.6,30.6,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.22,26.52,24.8,24.1,1.05,1.07,0.82,9.8,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.9776301930719811
346,2023-06-28 10:58:30.402,0,0,0,0,10.71,10.74,31.8,29.6,30.6,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.21,26.52,24.8,24.1,1.05,1.07,0.82,9.83,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.21159672628871107,-0.9018618194420256
347,2023-06-28 10:58:30.601,0,0,0,0,10.69,10.73,31.8,29.6,30.6,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.21,26.52,24.79,24.1,1.05,1.07,0.82,9.83,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.9776301930719811
348,2023-06-28 10:58:31.002,0,0,0,0,10.69,10.73,31.8,29.6,30.6,38.5,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.22,26.52,24.79,24.1,1.05,1.07,0.82,9.9,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.9776301930719811
349,2023-06-28 10:58:31.201,0,0,0,0,10.69,10.74,31.8,29.6,30.6,38.4,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.22,26.52,24.79,24.1,1.05,1.07,0.82,9.9,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.9776301930719811
350,2023-06-28 10:58:31.403,0,0,0,0,10.66,10.74,31.8,29.6,30.6,38.4,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.22,26.52,24.79,24.1,1.05,1.07,0.82,9.9,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.21159672628871107,-1.091477612338032
351,2023-06-28 10:58:31.803,0,0,0,0,10.66,10.73,31.8,29.6,30.6,38.4,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.22,26.52,24.78,24.1,1.05,1.07,0.82,9.88,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.091477612338032
352,2023-06-28 10:58:32.002,0,0,0,0,10.69,10.74,31.8,29.6,30.6,38.4,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.22,26.52,24.78,24.1,1.05,1.07,0.83,9.82,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.9776301930719811
353,2023-06-28 10:58:32.303,0,0,0,0,10.66,10.74,31.8,29.6,30.6,38.4,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.22,26.52,24.8,24.1,1.05,1.07,0.82,9.82,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.21159672628871107,-1.091477612338032
354,2023-06-28 10:58:32.603,0,0,0,0,10.66,10.73,31.8,29.6,30.6,38.4,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.05,31.21,26.53,24.8,24.1,1.05,1.07,0.82,9.85,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.091477612338032
355,2023-06-28 10:58:32.803,0,0,0,0,10.71,10.73,31.8,29.6,30.6,38.4,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.21,26.53,24.78,24.1,1.05,1.07,0.82,9.85,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-0.9018618194420256
356,2023-06-28 10:58:33.102,0,0,0,0,10.69,10.72,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.21,26.52,24.79,24.1,1.05,1.07,0.82,9.85,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.13598352238843603,-0.9776301930719811
357,2023-06-28 10:58:33.301,0,0,0,0,10.66,10.72,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.21,26.52,24.79,24.1,1.05,1.07,0.82,9.85,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.13598352238843603,-1.091477612338032
358,2023-06-28 10:58:33.602,0,0,0,0,10.69,10.74,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.21,26.53,24.78,24.1,1.05,1.07,0.82,9.8,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.9776301930719811
359,2023-06-28 10:58:33.902,0,0,0,0,10.69,10.73,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.21,26.53,24.78,24.1,1.05,1.07,0.82,9.8,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.9776301930719811
360,2023-06-28 10:58:34.102,0,0,0,0,10.71,10.73,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.2,26.53,24.81,24.1,1.05,1.07,0.83,9.82,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-0.9018618194420256
361,2023-06-28 10:58:34.402,0,0,0,0,10.69,10.73,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.2,26.53,24.81,24.1,1.05,1.07,0.82,9.85,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.9776301930719811
362,2023-06-28 10:58:34.602,0,0,0,0,10.64,10.73,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.21,26.51,24.8,24.1,1.05,1.07,0.82,9.85,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,-0.17380302365435085,-1.1675062933273708
363,2023-06-28 10:58:34.903,0,0,0,0,10.66,10.73,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.21,26.51,24.8,24.1,1.05,1.07,0.82,10.0,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.091477612338032
364,2023-06-28 10:58:35.202,0,0,0,0,10.74,10.75,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.2,26.51,24.78,24.1,1.05,1.07,0.81,10.02,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.811596726288712,-0.2493646721161653,-0.7884032737112889
365,2023-06-28 10:58:35.402,0,0,0,0,10.69,10.73,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.19,26.51,24.78,24.1,1.05,1.07,0.81,10.02,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.9776301930719811
366,2023-06-28 10:58:35.702,0,0,0,0,10.66,10.75,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.19,26.53,24.81,24.1,1.04,1.07,0.82,9.89,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.2493646721161653,-1.091477612338032
367,2023-06-28 10:58:35.902,0,0,0,0,10.71,10.75,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.19,26.53,24.81,24.1,1.04,1.06,0.79,9.53,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.2493646721161653,-0.9018618194420256
368,2023-06-28 10:58:36.203,0,0,0,0,10.66,10.75,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.19,26.52,24.8,24.1,1.04,1.06,0.79,9.53,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.2493646721161653,-1.091477612338032
369,2023-06-28 10:58:36.502,0,0,0,0,10.69,10.74,31.8,29.6,30.6,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.2,26.52,24.8,24.1,1.04,1.06,0.71,8.94,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.9776301930719811
370,2023-06-28 10:58:36.702,0,0,0,0,10.69,10.73,31.8,29.6,30.5,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.2,26.52,24.79,24.1,1.04,1.06,0.68,8.34,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.8776301930719796
371,2023-06-28 10:58:37.002,0,0,0,0,10.71,10.73,31.8,29.6,30.5,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.18,26.51,24.79,24.1,1.04,1.06,0.68,8.34,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-0.8018618194420242
372,2023-06-28 10:58:37.302,0,0,0,0,10.69,10.73,31.8,29.6,30.5,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.18,26.51,24.8,24.1,1.04,1.06,0.66,7.87,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.8776301930719796
373,2023-06-28 10:58:37.502,0,0,0,0,10.66,10.74,31.8,29.6,30.5,38.3,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.19,26.53,24.8,24.1,1.04,1.06,0.66,7.78,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.21159672628871107,-0.9914776123380307
374,2023-06-28 10:58:37.802,0,0,0,0,10.64,10.74,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.19,26.53,24.8,24.1,1.04,1.06,0.66,7.78,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-0.21159672628871107,-1.1675062933273708
375,2023-06-28 10:58:38.102,0,0,0,0,10.69,10.74,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.03,31.19,26.53,24.79,24.1,1.04,1.06,0.67,7.84,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.9776301930719811
376,2023-06-28 10:58:38.302,0,0,0,0,10.71,10.75,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.19,26.53,24.79,24.1,1.04,1.06,0.68,7.84,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.2493646721161653,-0.9018618194420256
377,2023-06-28 10:58:38.602,0,0,0,0,10.69,10.74,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.18,26.54,24.79,24.1,1.04,1.06,0.68,7.84,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.9776301930719811
378,2023-06-28 10:58:38.902,0,0,0,0,10.66,10.73,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.18,26.54,24.79,24.1,1.04,1.06,0.67,7.79,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.091477612338032
379,2023-06-28 10:58:39.103,0,0,0,0,10.66,10.74,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.19,26.52,24.78,24.1,1.04,1.06,0.66,7.69,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.21159672628871107,-1.091477612338032
380,2023-06-28 10:58:39.403,0,0,0,0,10.69,10.73,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.19,26.52,24.78,24.1,1.04,1.06,0.66,7.69,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.9776301930719811
381,2023-06-28 10:58:39.603,0,0,0,0,10.71,10.74,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.18,26.54,24.78,24.1,1.04,1.06,0.66,7.78,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.21159672628871107,-0.9018618194420256
382,2023-06-28 10:58:39.901,0,0,0,0,10.71,10.73,31.8,29.6,30.6,38.2,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.19,26.54,24.78,24.1,1.04,1.06,0.67,7.79,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-0.9018618194420256
383,2023-06-28 10:58:40.102,0,0,0,0,10.66,10.73,31.8,29.6,30.6,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.19,26.53,24.79,24.1,1.04,1.06,0.67,7.79,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-1.091477612338032
384,2023-06-28 10:58:40.401,0,0,0,0,10.66,10.72,31.8,29.6,30.6,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.18,26.53,24.79,24.1,1.04,1.06,0.68,7.84,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.13598352238843603,-1.091477612338032
385,2023-06-28 10:58:40.602,0,0,0,0,10.71,10.75,31.8,29.6,30.6,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.18,26.54,24.77,24.1,1.04,1.06,0.68,7.84,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.2493646721161653,-0.9018618194420256
386,2023-06-28 10:58:40.902,0,0,0,0,10.69,10.73,31.8,29.6,30.6,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.18,26.54,24.77,24.1,1.04,1.06,0.68,9.49,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.9776301930719811
387,2023-06-28 10:58:41.202,0,0,0,0,10.64,10.74,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.18,26.53,24.8,24.1,1.04,1.06,0.67,7.77,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-0.21159672628871107,-1.0675062933273693
388,2023-06-28 10:58:41.402,0,0,0,0,10.64,10.73,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.17,26.53,24.8,24.1,1.04,1.06,0.67,7.77,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,-0.17380302365435085,-1.0675062933273693
389,2023-06-28 10:58:41.703,0,0,0,0,10.69,10.73,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.02,31.17,26.53,24.79,24.1,1.04,1.06,0.67,7.63,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.8776301930719796
390,2023-06-28 10:58:42.001,0,0,0,0,10.66,10.74,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.19,26.53,24.79,24.1,1.04,1.06,0.67,7.63,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.21159672628871107,-0.9914776123380307
391,2023-06-28 10:58:42.202,0,0,0,0,10.69,10.74,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.19,26.54,24.8,24.1,1.04,1.06,0.67,7.63,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.8776301930719796
392,2023-06-28 10:58:42.502,0,0,0,0,10.71,10.73,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.18,26.53,24.8,24.1,1.04,1.06,0.67,7.64,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-0.8018618194420242
393,2023-06-28 10:58:42.802,0,0,0,0,10.69,10.74,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.18,26.53,24.8,24.1,1.04,1.06,0.68,7.73,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.21159672628871107,-0.8776301930719796
394,2023-06-28 10:58:43.001,0,0,0,0,10.66,10.73,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.18,26.54,24.79,24.1,1.04,1.06,0.66,7.73,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-0.9914776123380307
395,2023-06-28 10:58:43.302,0,0,0,0,10.71,10.75,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.18,26.54,24.79,24.1,1.04,1.06,0.66,7.74,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.2493646721161653,-0.8018618194420242
396,2023-06-28 10:58:43.502,0,0,0,0,10.66,10.74,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.17,26.52,24.81,24.1,1.04,1.06,0.66,7.74,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.21159672628871107,-0.9914776123380307
397,2023-06-28 10:58:43.901,0,0,0,0,10.71,10.74,31.8,29.6,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.17,26.52,24.81,24.1,1.04,1.06,0.67,7.74,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.21159672628871107,-0.8018618194420242
398,2023-06-28 10:58:44.103,0,0,0,0,10.71,10.73,31.8,29.7,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.0,31.16,26.54,24.81,24.1,1.04,1.06,0.67,7.77,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.07380302365435298,-0.8018618194420242
399,2023-06-28 10:58:44.303,0,0,0,0,10.69,10.74,31.8,29.7,30.5,38.1,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.16,26.54,24.81,24.1,1.04,1.06,0.67,7.79,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.8776301930719796
400,2023-06-28 10:58:44.702,0,0,0,0,10.69,10.74,31.8,29.7,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.17,26.54,24.82,24.1,1.04,1.06,0.68,7.79,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.8776301930719796
401,2023-06-28 10:58:44.902,0,0,0,0,10.71,10.74,31.8,29.7,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.17,26.54,24.82,24.1,1.04,1.06,0.68,7.79,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.1115967262887132,-0.8018618194420242
402,2023-06-28 10:58:45.102,0,0,0,0,10.66,10.75,31.8,29.7,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.17,26.53,24.82,24.1,1.04,1.06,0.68,7.68,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.14936467211616744,-0.9914776123380307
403,2023-06-28 10:58:45.502,0,0,0,0,10.69,10.73,31.8,29.7,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.16,26.53,24.82,24.1,1.04,1.06,0.67,7.68,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
404,2023-06-28 10:58:45.702,0,0,0,0,10.71,10.73,31.8,29.6,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.16,26.52,24.82,24.1,1.04,1.04,0.67,7.58,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,-0.17380302365435085,-0.8018618194420242
405,2023-06-28 10:58:45.901,0,0,0,0,10.64,10.75,31.8,29.6,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.17,26.53,24.82,24.1,1.04,1.04,0.66,7.44,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.43249370667263,-0.2493646721161653,-1.0675062933273693
406,2023-06-28 10:58:46.302,0,0,0,0,10.69,10.73,31.8,29.6,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.17,26.53,24.83,24.1,1.04,1.05,0.61,7.44,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.17380302365435085,-0.8776301930719796
407,2023-06-28 10:58:46.503,0,0,0,0,10.66,10.73,31.8,29.6,30.5,38.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.16,26.53,24.83,24.1,1.04,1.05,0.61,7.04,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.17380302365435085,-0.9914776123380307
408,2023-06-28 10:58:46.702,0,0,0,0,10.69,10.74,31.8,29.7,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.16,26.53,24.83,24.1,1.04,1.05,0.59,6.32,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.8776301930719796
409,2023-06-28 10:58:47.102,0,0,0,0,10.66,10.73,31.8,29.7,30.5,38.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.14,26.54,24.83,24.1,1.04,1.05,0.58,5.74,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.07380302365435298,-0.9914776123380307
410,2023-06-28 10:58:47.302,0,0,0,0,10.69,10.73,31.8,29.7,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.14,26.54,24.84,24.1,1.04,1.05,0.58,5.74,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
411,2023-06-28 10:58:47.602,0,0,0,0,10.66,10.72,31.7,29.7,30.5,38.0,0,0,24.0,0.0,36.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.16,26.54,24.84,24.1,1.04,1.05,0.57,5.53,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.03598352238843816,-0.9914776123380307
412,2023-06-28 10:58:47.802,0,0,0,0,10.71,10.74,31.7,29.7,30.5,38.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.16,26.54,24.84,24.1,1.04,1.05,0.57,5.53,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.1115967262887132,-0.8018618194420242
413,2023-06-28 10:58:48.103,0,0,0,0,10.66,10.72,31.7,29.7,30.5,38.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.15,26.54,24.86,24.1,1.04,1.05,0.57,5.57,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,-0.03598352238843816,-0.9914776123380307
414,2023-06-28 10:58:48.303,0,0,0,0,10.71,10.75,31.7,29.7,30.5,38.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.15,26.54,24.86,24.1,1.04,1.05,0.57,5.54,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.14936467211616744,-0.8018618194420242
415,2023-06-28 10:58:48.602,0,0,0,0,10.69,10.75,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.16,26.54,24.85,24.1,1.04,1.05,0.57,5.54,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.14936467211616744,-0.8776301930719796
