,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
416,2023-06-28 10:58:48.902,0,0,0,0,10.69,10.73,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.16,26.54,24.85,24.1,1.04,1.05,0.57,5.52,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
417,2023-06-28 10:58:49.103,0,0,0,0,10.69,10.75,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.15,26.54,24.86,24.1,1.04,1.05,0.58,5.62,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.14936467211616744,-0.8776301930719796
418,2023-06-28 10:58:49.403,0,0,0,0,10.69,10.73,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.15,26.54,24.86,24.1,1.04,1.05,0.58,5.62,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
419,2023-06-28 10:58:49.703,0,0,0,0,10.69,10.73,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.15,26.54,24.86,24.1,1.04,1.05,0.58,5.71,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
420,2023-06-28 10:58:49.903,0,0,0,0,10.74,10.74,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.15,26.54,24.86,24.1,1.04,1.05,0.57,5.74,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.811596726288712,-0.1115967262887132,-0.6884032737112875
421,2023-06-28 10:58:50.202,0,0,0,0,10.69,10.74,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.15,26.54,24.86,24.1,1.04,1.05,0.57,5.74,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.8776301930719796
422,2023-06-28 10:58:50.503,0,0,0,0,10.71,10.74,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.16,26.54,24.86,24.1,1.04,1.05,0.57,5.63,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.1115967262887132,-0.8018618194420242
423,2023-06-28 10:58:50.702,0,0,0,0,10.66,10.75,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.16,26.55,24.87,24.1,1.04,1.05,0.58,5.53,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.14936467211616744,-0.9914776123380307
424,2023-06-28 10:58:51.004,0,0,0,0,10.66,10.75,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.15,26.55,24.87,24.1,1.04,1.05,0.58,5.53,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.14936467211616744,-0.9914776123380307
425,2023-06-28 10:58:51.202,0,0,0,0,10.71,10.74,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.15,26.54,24.88,24.1,1.04,1.05,0.58,5.53,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.1115967262887132,-0.8018618194420242
426,2023-06-28 10:58:51.501,0,0,0,0,10.66,10.73,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.14,26.54,24.88,24.1,1.04,1.05,0.57,5.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.07380302365435298,-0.9914776123380307
427,2023-06-28 10:58:51.802,0,0,0,0,10.69,10.74,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.14,26.54,24.88,24.1,1.04,1.05,0.57,5.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.8776301930719796
428,2023-06-28 10:58:52.003,0,0,0,0,10.69,10.74,31.7,29.7,30.5,37.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.16,26.54,24.88,24.1,1.04,1.05,0.57,5.58,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.8776301930719796
429,2023-06-28 10:58:52.302,0,0,0,0,10.64,10.75,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.16,26.54,24.88,24.1,1.04,1.05,0.57,5.53,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.43249370667263,-0.14936467211616744,-1.0675062933273693
430,2023-06-28 10:58:52.602,0,0,0,0,10.69,10.73,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.16,26.55,24.89,24.1,1.04,1.05,0.58,5.53,55.09,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
431,2023-06-28 10:58:52.803,0,0,0,0,10.66,10.74,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.16,26.55,24.89,24.1,1.04,1.05,0.58,5.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.1115967262887132,-0.9914776123380307
432,2023-06-28 10:58:53.102,0,0,0,0,10.66,10.73,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.15,26.54,24.88,24.1,1.04,1.05,0.58,5.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.07380302365435298,-0.9914776123380307
433,2023-06-28 10:58:53.302,0,0,0,0,10.69,10.73,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.15,26.54,24.88,24.1,1.04,1.05,0.57,5.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
434,2023-06-28 10:58:53.601,0,0,0,0,10.78,10.75,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.53,24.88,24.1,1.04,1.05,0.57,5.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.962514385390705,-0.14936467211616744,-0.5374856146092952
435,2023-06-28 10:58:53.803,0,0,0,0,10.69,10.75,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.14,26.53,24.88,24.1,1.04,1.05,0.57,5.53,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.14936467211616744,-0.8776301930719796
436,2023-06-28 10:58:54.102,0,0,0,0,10.69,10.73,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.97,31.13,26.55,24.9,24.1,1.04,1.05,0.57,5.53,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
437,2023-06-28 10:58:54.302,0,0,0,0,10.69,10.74,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.13,26.55,24.9,24.1,1.04,1.05,0.57,5.65,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.8776301930719796
438,2023-06-28 10:58:54.603,0,0,0,0,10.71,10.74,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.55,24.88,24.1,1.04,1.05,0.57,5.68,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.1115967262887132,-0.8018618194420242
439,2023-06-28 10:58:54.901,0,0,0,0,10.71,10.74,31.7,29.7,30.4,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.14,26.55,24.88,24.1,1.04,1.05,0.57,5.68,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.1115967262887132,-0.7018618194420227
440,2023-06-28 10:58:55.102,0,0,0,0,10.71,10.75,31.7,29.7,30.4,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.98,31.14,26.55,24.9,24.1,1.04,1.05,0.58,5.68,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.14936467211616744,-0.7018618194420227
441,2023-06-28 10:58:55.401,0,0,0,0,10.64,10.74,31.7,29.7,30.4,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.55,24.9,24.1,1.04,1.05,0.57,5.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-0.1115967262887132,-0.9675062933273679
442,2023-06-28 10:58:55.701,0,0,0,0,10.69,10.74,31.7,29.7,30.4,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.54,24.89,24.1,1.04,1.06,0.57,5.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.7776301930719782
443,2023-06-28 10:58:55.902,0,0,0,0,10.69,10.75,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.54,24.89,24.1,1.04,1.06,0.57,5.57,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.14936467211616744,-0.8776301930719796
444,2023-06-28 10:58:56.202,0,0,0,0,10.69,10.73,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.54,24.89,24.1,1.04,1.06,0.62,6.06,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.8776301930719796
445,2023-06-28 10:58:56.502,0,0,0,0,10.66,10.73,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.54,24.89,24.1,1.04,1.06,0.62,6.06,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.07380302365435298,-0.9914776123380307
446,2023-06-28 10:58:56.702,0,0,0,0,10.69,10.74,31.7,29.7,30.5,37.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.53,24.89,24.1,1.04,1.06,0.67,6.7,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.8776301930719796
447,2023-06-28 10:58:57.002,0,0,0,0,10.71,10.74,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.55,24.89,24.1,1.04,1.06,0.68,7.36,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.1115967262887132,-0.7018618194420227
448,2023-06-28 10:58:57.301,0,0,0,0,10.69,10.74,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.55,24.9,24.1,1.04,1.06,0.66,7.36,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.7776301930719782
449,2023-06-28 10:58:57.502,0,0,0,0,10.66,10.74,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.54,24.88,24.1,1.04,1.06,0.66,7.58,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.1115967262887132,-0.8914776123380292
450,2023-06-28 10:58:57.802,0,0,0,0,10.69,10.74,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.54,24.88,24.1,1.04,1.06,0.66,7.64,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.7776301930719782
451,2023-06-28 10:58:58.002,0,0,0,0,10.69,10.74,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.14,26.54,24.89,24.1,1.04,1.06,0.67,7.64,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.7776301930719782
452,2023-06-28 10:58:58.202,0,0,0,0,10.66,10.73,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.14,26.54,24.89,24.1,1.04,1.06,0.67,7.68,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.07380302365435298,-0.8914776123380292
453,2023-06-28 10:58:58.601,0,0,0,0,10.71,10.75,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.13,26.55,24.89,24.1,1.04,1.06,0.67,7.69,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.14936467211616744,-0.7018618194420227
454,2023-06-28 10:58:58.802,0,0,0,0,10.66,10.75,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.13,26.55,24.89,24.1,1.04,1.06,0.67,7.69,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.14936467211616744,-0.8914776123380292
455,2023-06-28 10:58:59.001,0,0,0,0,10.69,10.73,31.7,29.7,30.4,37.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.13,26.55,24.89,24.1,1.04,1.06,0.68,7.69,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.7776301930719782
456,2023-06-28 10:58:59.403,0,0,0,0,10.69,10.74,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.13,26.55,24.89,24.1,1.04,1.06,0.68,7.69,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.7776301930719782
457,2023-06-28 10:58:59.602,0,0,0,0,10.74,10.75,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.13,26.54,24.89,24.1,1.04,1.06,0.68,7.64,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.811596726288712,-0.14936467211616744,-0.5884032737112861
458,2023-06-28 10:58:59.802,0,0,0,0,10.66,10.73,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.13,26.54,24.89,24.1,1.04,1.06,0.67,7.6,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,-0.07380302365435298,-0.8914776123380292
459,2023-06-28 10:59:00.002,0,0,0,0,10.66,10.74,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.11,26.54,24.9,24.1,1.04,1.06,0.66,7.6,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.1115967262887132,-0.8914776123380292
460,2023-06-28 10:59:00.401,0,0,0,0,10.69,10.74,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.11,26.54,24.9,24.1,1.04,1.06,0.66,7.62,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.7776301930719782
461,2023-06-28 10:59:00.602,0,0,0,0,10.69,10.73,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.13,26.54,24.9,24.1,1.04,1.06,0.66,7.64,55.1,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.7776301930719782
462,2023-06-28 10:59:00.801,0,0,0,0,10.69,10.74,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.13,26.54,24.9,24.1,1.04,1.06,0.68,7.64,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.7776301930719782
463,2023-06-28 10:59:01.202,0,0,0,0,10.66,10.74,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.14,26.53,24.9,24.1,1.04,1.06,0.68,7.57,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.1115967262887132,-0.8914776123380292
464,2023-06-28 10:59:01.402,0,0,0,0,10.69,10.72,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.12,26.53,24.9,24.1,1.04,1.06,0.67,7.53,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,-0.03598352238843816,-0.7776301930719782
465,2023-06-28 10:59:01.702,0,0,0,0,10.69,10.74,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.12,26.55,24.9,24.1,1.04,1.06,0.67,7.53,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.1115967262887132,-0.7776301930719782
466,2023-06-28 10:59:02.001,0,0,0,0,10.69,10.75,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.12,26.55,24.9,24.1,1.04,1.06,0.67,7.63,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.14936467211616744,-0.7776301930719782
467,2023-06-28 10:59:02.202,0,0,0,0,10.71,10.74,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.12,26.53,24.91,24.1,1.04,1.06,0.67,7.65,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.1115967262887132,-0.7018618194420227
468,2023-06-28 10:59:02.502,0,0,0,0,10.69,10.73,31.7,29.7,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.12,26.53,24.91,24.1,1.04,1.06,0.66,7.65,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,-0.07380302365435298,-0.7776301930719782
469,2023-06-28 10:59:02.802,0,0,0,0,10.71,10.75,31.6,29.8,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.12,26.55,24.9,24.1,1.04,1.06,0.66,7.69,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.04936467211616602,-0.7018618194420227
470,2023-06-28 10:59:03.003,0,0,0,0,10.69,10.75,31.6,29.8,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.11,26.54,24.9,24.1,1.04,1.06,0.67,7.69,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.7776301930719782
471,2023-06-28 10:59:03.302,0,0,0,0,10.66,10.73,31.6,29.8,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.11,26.54,24.9,24.1,1.04,1.06,0.67,7.69,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.8914776123380292
472,2023-06-28 10:59:03.601,0,0,0,0,10.69,10.73,31.6,29.8,30.4,37.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.12,26.55,24.9,24.1,1.04,1.06,0.67,7.78,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.7776301930719782
473,2023-06-28 10:59:03.803,0,0,0,0,10.71,10.75,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.12,26.55,24.9,24.1,1.04,1.06,0.66,7.79,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.04936467211616602,-0.6018618194420249
474,2023-06-28 10:59:04.103,0,0,0,0,10.71,10.74,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.12,26.55,24.9,24.1,1.04,1.06,0.66,7.79,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
475,2023-06-28 10:59:04.302,0,0,0,0,10.71,10.74,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.12,26.55,24.9,24.1,1.04,1.06,0.66,7.79,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
476,2023-06-28 10:59:04.603,0,0,0,0,10.71,10.73,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.12,26.54,24.89,24.1,1.04,1.06,0.66,7.83,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
477,2023-06-28 10:59:04.802,0,0,0,0,10.69,10.74,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.12,26.54,24.89,24.1,1.04,1.06,0.67,7.83,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.7776301930719782
478,2023-06-28 10:59:05.102,0,0,0,0,10.69,10.73,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.12,26.55,24.89,24.1,1.04,1.06,0.67,7.89,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.7776301930719782
479,2023-06-28 10:59:05.302,0,0,0,0,10.71,10.75,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.12,26.55,24.89,24.1,1.04,1.06,0.68,7.89,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.04936467211616602,-0.7018618194420227
480,2023-06-28 10:59:05.601,0,0,0,0,10.66,10.74,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.1,26.54,24.88,24.1,1.04,1.07,0.68,7.89,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.8914776123380292
481,2023-06-28 10:59:05.803,0,0,0,0,10.71,10.74,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.1,26.54,24.88,24.1,1.05,1.07,0.67,7.84,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.7018618194420227
482,2023-06-28 10:59:06.102,0,0,0,0,10.71,10.74,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.09,26.55,24.9,24.1,1.05,1.07,0.73,8.05,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.7018618194420227
483,2023-06-28 10:59:06.304,0,0,0,0,10.71,10.72,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.09,26.55,24.9,24.1,1.05,1.07,0.73,8.05,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.06401647761156326,-0.7018618194420227
484,2023-06-28 10:59:06.602,0,0,0,0,10.69,10.73,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.11,26.55,24.89,24.1,1.05,1.07,0.8,8.67,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.7776301930719782
485,2023-06-28 10:59:06.903,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.11,26.55,24.89,24.1,1.05,1.07,0.82,8.67,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
486,2023-06-28 10:59:07.102,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.11,26.55,24.89,24.1,1.05,1.07,0.82,9.42,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
487,2023-06-28 10:59:07.403,0,0,0,0,10.69,10.72,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.11,26.55,24.89,24.1,1.05,1.07,0.82,9.88,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
488,2023-06-28 10:59:07.602,0,0,0,0,10.71,10.74,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,31.11,26.52,24.9,24.1,1.05,1.07,0.82,9.88,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
489,2023-06-28 10:59:07.901,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.1,26.52,24.9,24.1,1.05,1.07,0.82,10.0,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
490,2023-06-28 10:59:08.102,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.1,26.53,24.89,24.1,1.05,1.07,0.81,9.95,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
491,2023-06-28 10:59:08.403,0,0,0,0,10.66,10.73,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.11,26.53,24.89,24.1,1.05,1.07,0.81,9.95,55.08,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.8914776123380292
492,2023-06-28 10:59:08.602,0,0,0,0,10.69,10.73,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.11,26.55,24.89,24.1,1.05,1.07,0.81,9.96,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.7776301930719782
493,2023-06-28 10:59:08.902,0,0,0,0,10.66,10.75,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.11,26.55,24.89,24.1,1.05,1.07,0.81,9.95,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.8914776123380292
494,2023-06-28 10:59:09.201,0,0,0,0,10.66,10.73,31.6,29.8,30.4,37.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.11,26.55,24.9,24.1,1.05,1.07,0.81,9.95,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.8914776123380292
495,2023-06-28 10:59:09.403,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.1,26.55,24.9,24.1,1.05,1.07,0.82,10.0,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
496,2023-06-28 10:59:09.701,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.1,26.54,24.88,24.1,1.05,1.07,0.82,9.96,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
497,2023-06-28 10:59:10.002,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.55,24.88,24.1,1.05,1.07,0.82,9.96,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
498,2023-06-28 10:59:10.203,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.55,24.9,24.1,1.05,1.07,0.82,9.9,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
499,2023-06-28 10:59:10.502,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.09,26.54,24.9,24.1,1.05,1.07,0.81,9.8,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
500,2023-06-28 10:59:10.801,0,0,0,0,10.71,10.74,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.09,26.54,24.89,24.1,1.05,1.07,0.81,9.8,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
501,2023-06-28 10:59:11.003,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.53,24.9,24.1,1.05,1.07,0.81,9.78,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
502,2023-06-28 10:59:11.303,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.1,26.53,24.9,24.1,1.05,1.07,0.82,9.76,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
503,2023-06-28 10:59:11.602,0,0,0,0,10.69,10.75,31.6,29.8,30.3,37.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.11,26.55,24.9,24.1,1.05,1.07,0.83,9.76,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.6776301930719804
504,2023-06-28 10:59:11.801,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.11,26.55,24.9,24.1,1.05,1.07,0.83,9.81,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
505,2023-06-28 10:59:12.103,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.1,26.56,24.9,24.1,1.05,1.07,0.82,9.8,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
506,2023-06-28 10:59:12.402,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.56,24.9,24.1,1.05,1.07,0.81,9.8,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
507,2023-06-28 10:59:12.602,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.55,24.89,24.1,1.05,1.07,0.81,9.83,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
508,2023-06-28 10:59:12.902,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.55,24.89,24.1,1.05,1.07,0.81,9.78,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
509,2023-06-28 10:59:13.102,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.54,24.88,24.1,1.05,1.07,0.82,9.78,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
510,2023-06-28 10:59:13.502,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.1,26.54,24.88,24.1,1.05,1.07,0.82,9.91,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
511,2023-06-28 10:59:13.701,0,0,0,0,10.66,10.75,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.1,26.55,24.89,24.1,1.05,1.07,0.82,9.95,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.7914776123380314
512,2023-06-28 10:59:13.903,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.1,26.55,24.89,24.1,1.05,1.07,0.82,9.95,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
513,2023-06-28 10:59:14.103,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.92,31.1,26.54,24.89,24.1,1.05,1.07,0.82,9.95,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
514,2023-06-28 10:59:14.502,0,0,0,0,10.66,10.75,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.1,26.54,24.89,24.1,1.05,1.07,0.81,9.83,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.7914776123380314
515,2023-06-28 10:59:14.702,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.1,26.54,24.89,24.1,1.05,1.07,0.81,9.83,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
516,2023-06-28 10:59:14.902,0,0,0,0,10.64,10.73,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.09,26.54,24.89,24.1,1.05,1.07,0.81,9.8,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,0.026196976345648437,-0.8675062933273701
517,2023-06-28 10:59:15.102,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.09,26.54,24.89,24.1,1.05,1.07,0.81,9.8,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
518,2023-06-28 10:59:15.503,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.54,24.89,24.1,1.05,1.08,0.81,9.9,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
519,2023-06-28 10:59:15.702,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.3,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.55,24.89,24.1,1.05,1.08,0.82,9.93,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
520,2023-06-28 10:59:15.901,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.3,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.55,24.89,24.1,1.06,1.09,0.89,9.93,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
521,2023-06-28 10:59:16.302,0,0,0,0,10.64,10.72,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.55,24.89,24.1,1.06,1.09,0.89,10.24,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,0.06401647761156326,-0.8675062933273701
522,2023-06-28 10:59:16.503,0,0,0,0,10.64,10.73,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.55,24.89,24.1,1.06,1.09,1.0,10.91,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,0.026196976345648437,-0.8675062933273701
523,2023-06-28 10:59:16.802,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.1,26.55,24.87,24.1,1.06,1.09,1.02,10.91,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
524,2023-06-28 10:59:17.103,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.09,26.55,24.87,24.1,1.06,1.09,1.02,11.59,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
525,2023-06-28 10:59:17.304,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.55,24.88,24.1,1.06,1.09,1.03,12.04,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
526,2023-06-28 10:59:17.603,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.53,24.88,24.1,1.06,1.09,1.04,12.04,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
527,2023-06-28 10:59:17.902,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.53,24.87,24.1,1.06,1.09,1.04,12.11,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
528,2023-06-28 10:59:18.102,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.08,26.55,24.87,24.1,1.06,1.09,1.04,12.19,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
529,2023-06-28 10:59:18.401,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.08,26.55,24.87,24.1,1.06,1.09,1.03,12.19,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
530,2023-06-28 10:59:18.701,0,0,0,0,10.69,10.75,31.6,29.8,30.3,37.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.08,26.54,24.88,24.1,1.06,1.09,1.03,12.21,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.6776301930719804
531,2023-06-28 10:59:18.902,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.08,26.54,24.88,24.1,1.06,1.09,1.02,12.17,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
532,2023-06-28 10:59:19.201,0,0,0,0,10.66,10.71,31.6,29.8,30.3,37.2,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.08,26.54,24.86,24.1,1.06,1.09,1.02,12.17,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,0.10186181944202488,-0.7914776123380314
533,2023-06-28 10:59:19.403,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.09,26.54,24.86,24.1,1.05,1.09,1.02,11.99,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
534,2023-06-28 10:59:19.701,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.09,26.53,24.86,24.1,1.05,1.09,1.04,11.96,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
535,2023-06-28 10:59:19.902,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.08,26.53,24.86,24.1,1.06,1.09,1.04,11.96,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
536,2023-06-28 10:59:20.201,0,0,0,0,10.69,10.72,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.08,26.54,24.87,24.1,1.06,1.09,1.04,11.91,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
537,2023-06-28 10:59:20.403,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.1,26.54,24.87,24.1,1.06,1.09,1.02,12.04,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
538,2023-06-28 10:59:20.702,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.1,26.54,24.88,24.1,1.06,1.09,1.02,12.04,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
539,2023-06-28 10:59:21.001,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.08,26.54,24.88,24.1,1.06,1.09,1.02,12.06,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
540,2023-06-28 10:59:21.201,0,0,0,0,10.64,10.71,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.08,26.56,24.87,24.1,1.06,1.09,1.03,12.06,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.43249370667263,0.10186181944202488,-0.8675062933273701
541,2023-06-28 10:59:21.503,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.56,24.87,24.1,1.06,1.09,1.03,12.06,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
542,2023-06-28 10:59:21.702,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.56,24.86,24.1,1.06,1.09,1.04,12.06,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
543,2023-06-28 10:59:22.002,0,0,0,0,10.71,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.08,26.56,24.86,24.1,1.06,1.09,1.04,12.06,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
544,2023-06-28 10:59:22.202,0,0,0,0,10.71,10.75,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.08,26.56,24.87,24.1,1.06,1.09,1.04,12.06,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.04936467211616602,-0.6018618194420249
545,2023-06-28 10:59:22.501,0,0,0,0,10.69,10.72,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.09,26.56,24.87,24.1,1.06,1.09,1.03,12.06,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
546,2023-06-28 10:59:22.701,0,0,0,0,10.71,10.74,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.09,26.56,24.87,24.1,1.06,1.09,1.02,12.06,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
547,2023-06-28 10:59:23.002,0,0,0,0,10.71,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.08,26.55,24.87,24.1,1.06,1.09,1.02,12.01,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
548,2023-06-28 10:59:23.201,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.08,26.55,24.87,24.1,1.06,1.09,1.02,11.93,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
549,2023-06-28 10:59:23.502,0,0,0,0,10.66,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.57,24.87,24.1,1.06,1.09,1.02,11.93,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
550,2023-06-28 10:59:23.702,0,0,0,0,10.71,10.74,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.57,24.87,24.1,1.06,1.09,1.02,11.91,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
551,2023-06-28 10:59:24.003,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.56,24.87,24.1,1.06,1.09,1.03,11.89,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
552,2023-06-28 10:59:24.303,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.09,26.56,24.86,24.1,1.06,1.09,1.03,11.89,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
553,2023-06-28 10:59:24.503,0,0,0,0,10.69,10.72,31.6,29.8,30.3,37.0,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.08,26.56,24.86,24.1,1.06,1.09,1.03,11.86,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
554,2023-06-28 10:59:24.802,0,0,0,0,10.69,10.72,31.6,29.8,30.3,37.0,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.08,26.56,24.87,24.1,1.06,1.09,1.02,11.86,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
