,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
555,2023-06-28 10:59:25.102,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.0,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.08,26.57,24.87,24.1,1.06,1.09,1.02,11.86,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
556,2023-06-28 10:59:25.301,0,0,0,0,10.74,10.72,31.6,29.8,30.3,37.0,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.08,26.57,24.87,24.1,1.06,1.09,1.02,11.86,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.811596726288712,0.06401647761156326,-0.4884032737112882
557,2023-06-28 10:59:25.602,0,0,0,0,10.71,10.73,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.07,26.54,24.85,24.1,1.06,1.08,1.03,11.96,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
558,2023-06-28 10:59:25.902,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.54,24.85,24.1,1.05,1.07,1.03,11.96,55.06,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
559,2023-06-28 10:59:26.101,0,0,0,0,10.69,10.72,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.08,26.55,24.84,24.1,1.05,1.07,0.98,11.83,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
560,2023-06-28 10:59:26.401,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.08,26.55,24.84,24.1,1.05,1.07,0.86,11.13,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
561,2023-06-28 10:59:26.702,0,0,0,0,10.64,10.72,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.08,26.55,24.86,24.1,1.05,1.07,0.82,11.13,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,0.06401647761156326,-0.8675062933273701
562,2023-06-28 10:59:26.903,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.08,26.55,24.86,24.1,1.05,1.07,0.82,10.38,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
563,2023-06-28 10:59:27.201,0,0,0,0,10.64,10.74,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.08,26.57,24.85,24.1,1.05,1.07,0.82,9.81,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-0.011596726288711778,-0.8675062933273701
564,2023-06-28 10:59:27.402,0,0,0,0,10.64,10.72,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.57,24.85,24.1,1.05,1.07,0.81,9.81,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,0.06401647761156326,-0.8675062933273701
565,2023-06-28 10:59:27.802,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.86,24.1,1.05,1.07,0.81,9.75,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
566,2023-06-28 10:59:28.001,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.06,26.55,24.86,24.1,1.05,1.07,0.82,9.88,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
567,2023-06-28 10:59:28.202,0,0,0,0,10.66,10.72,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.06,26.55,24.84,24.1,1.05,1.07,0.82,9.88,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.06401647761156326,-0.7914776123380314
568,2023-06-28 10:59:28.402,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.55,24.84,24.1,1.05,1.07,0.82,9.98,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
569,2023-06-28 10:59:28.803,0,0,0,0,10.66,10.74,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.55,24.83,24.1,1.05,1.07,0.81,10.05,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
570,2023-06-28 10:59:29.002,0,0,0,0,10.69,10.78,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.83,24.1,1.05,1.07,0.81,10.05,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.962514385390705,29.62236980692802,-0.16251438539070406,-0.6776301930719804
571,2023-06-28 10:59:29.202,0,0,0,0,10.69,10.73,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.84,24.1,1.05,1.07,0.81,9.87,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
572,2023-06-28 10:59:29.602,0,0,0,0,10.71,10.74,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.55,24.84,24.1,1.05,1.07,0.81,9.85,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
573,2023-06-28 10:59:29.803,0,0,0,0,10.69,10.74,31.6,29.8,30.3,37.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.06,26.55,24.84,24.1,1.05,1.07,0.81,9.85,55.07,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
574,2023-06-28 10:59:30.001,0,0,0,0,10.66,10.74,31.6,29.8,30.3,36.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.07,26.56,24.82,24.1,1.05,1.07,0.82,9.84,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
575,2023-06-28 10:59:30.403,0,0,0,0,10.69,10.72,31.6,29.8,30.3,36.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.56,24.82,24.1,1.05,1.07,0.82,9.96,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
576,2023-06-28 10:59:30.601,0,0,0,0,10.69,10.73,31.6,29.8,30.3,36.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.56,24.83,24.1,1.05,1.07,0.82,9.96,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
577,2023-06-28 10:59:30.801,0,0,0,0,10.71,10.74,31.6,29.8,30.3,36.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.08,26.56,24.83,24.1,1.05,1.07,0.81,10.0,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
578,2023-06-28 10:59:31.202,0,0,0,0,10.64,10.74,31.6,29.8,30.3,36.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.08,26.55,24.83,24.1,1.05,1.07,0.81,10.0,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-0.011596726288711778,-0.8675062933273701
579,2023-06-28 10:59:31.402,0,0,0,0,10.69,10.73,31.6,29.8,30.3,36.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.06,26.55,24.83,24.1,1.05,1.07,0.81,10.0,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
580,2023-06-28 10:59:31.702,0,0,0,0,10.71,10.72,31.6,29.8,30.3,36.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.89,31.06,26.55,24.83,24.1,1.05,1.07,0.81,9.92,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.06401647761156326,-0.6018618194420249
581,2023-06-28 10:59:31.902,0,0,0,0,10.66,10.74,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.55,24.83,24.1,1.05,1.07,0.81,9.92,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
582,2023-06-28 10:59:32.203,0,0,0,0,10.69,10.74,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.56,24.82,24.1,1.05,1.07,0.81,9.85,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
583,2023-06-28 10:59:32.502,0,0,0,0,10.69,10.74,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.82,24.1,1.05,1.07,0.82,9.85,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
584,2023-06-28 10:59:32.803,0,0,0,0,10.69,10.72,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.82,24.1,1.05,1.07,0.81,9.85,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
585,2023-06-28 10:59:33.003,0,0,0,0,10.69,10.73,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.82,24.1,1.05,1.07,0.81,9.8,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
586,2023-06-28 10:59:33.302,0,0,0,0,10.64,10.74,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.82,24.1,1.05,1.07,0.81,9.8,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-0.011596726288711778,-0.8675062933273701
587,2023-06-28 10:59:33.602,0,0,0,0,10.71,10.74,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.56,24.82,24.1,1.05,1.07,0.81,9.8,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
588,2023-06-28 10:59:33.802,0,0,0,0,10.66,10.74,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.07,26.56,24.83,24.1,1.05,1.07,0.81,9.85,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
589,2023-06-28 10:59:34.103,0,0,0,0,10.69,10.72,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.55,24.82,24.1,1.05,1.07,0.81,9.85,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
590,2023-06-28 10:59:34.303,0,0,0,0,10.66,10.74,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.55,24.82,24.1,1.05,1.07,0.82,9.84,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
591,2023-06-28 10:59:34.601,0,0,0,0,10.69,10.73,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.56,24.83,24.1,1.05,1.07,0.82,9.84,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
592,2023-06-28 10:59:34.801,0,0,0,0,10.66,10.75,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.83,24.1,1.05,1.07,0.82,9.81,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.7914776123380314
593,2023-06-28 10:59:35.104,0,0,0,0,10.69,10.73,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.04,26.55,24.82,24.1,1.05,1.07,0.81,9.81,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
594,2023-06-28 10:59:35.302,0,0,0,0,10.69,10.73,31.6,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.04,26.55,24.82,24.1,1.05,1.07,0.81,9.9,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
595,2023-06-28 10:59:35.601,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.07,26.56,24.81,24.1,1.04,1.07,0.81,9.85,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
596,2023-06-28 10:59:35.902,0,0,0,0,10.69,10.72,31.5,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.07,26.56,24.81,24.1,1.04,1.05,0.78,9.85,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
597,2023-06-28 10:59:36.102,0,0,0,0,10.71,10.73,31.5,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.07,26.55,24.82,24.1,1.04,1.06,0.78,9.75,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
598,2023-06-28 10:59:36.403,0,0,0,0,10.74,10.74,31.5,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.55,24.82,24.1,1.04,1.06,0.71,9.16,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.811596726288712,-0.011596726288711778,-0.4884032737112882
599,2023-06-28 10:59:36.703,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.55,24.81,24.1,1.04,1.06,0.68,9.16,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
600,2023-06-28 10:59:36.902,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.07,26.55,24.81,24.1,1.04,1.06,0.68,8.52,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
601,2023-06-28 10:59:37.201,0,0,0,0,10.71,10.75,31.5,29.8,30.3,36.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.07,26.55,24.8,24.1,1.04,1.06,0.66,7.91,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.04936467211616602,-0.6018618194420249
602,2023-06-28 10:59:37.502,0,0,0,0,10.69,10.73,31.6,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.55,24.8,24.1,1.04,1.06,0.66,7.91,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
603,2023-06-28 10:59:37.701,0,0,0,0,10.66,10.74,31.6,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.56,24.81,24.1,1.04,1.06,0.66,7.79,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
604,2023-06-28 10:59:38.002,0,0,0,0,10.66,10.74,31.6,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.56,24.81,24.1,1.04,1.06,0.66,7.84,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
605,2023-06-28 10:59:38.303,0,0,0,0,10.69,10.73,31.6,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.56,24.8,24.1,1.04,1.06,0.66,7.84,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
606,2023-06-28 10:59:38.602,0,0,0,0,10.66,10.73,31.6,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.05,26.56,24.81,24.1,1.04,1.06,0.66,7.83,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
607,2023-06-28 10:59:38.802,0,0,0,0,10.69,10.74,31.6,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.05,26.56,24.81,24.1,1.04,1.06,0.67,7.79,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
608,2023-06-28 10:59:39.104,0,0,0,0,10.69,10.75,31.5,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.56,24.8,24.1,1.04,1.06,0.66,7.82,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.6776301930719804
609,2023-06-28 10:59:39.402,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.56,24.8,24.1,1.04,1.06,0.66,7.82,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
610,2023-06-28 10:59:39.602,0,0,0,0,10.66,10.75,31.5,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.56,24.8,24.1,1.04,1.06,0.66,7.79,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.7914776123380314
611,2023-06-28 10:59:39.904,0,0,0,0,10.66,10.74,31.5,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.56,24.8,24.1,1.04,1.06,0.66,7.74,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
612,2023-06-28 10:59:40.203,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.06,26.57,24.79,24.1,1.04,1.06,0.66,7.74,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
613,2023-06-28 10:59:40.403,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.06,26.57,24.79,24.1,1.04,1.06,0.66,7.69,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
614,2023-06-28 10:59:40.702,0,0,0,0,10.66,10.72,31.5,29.8,30.3,36.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.06,26.57,24.8,24.1,1.04,1.06,0.67,7.69,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.06401647761156326,-0.7914776123380314
615,2023-06-28 10:59:41.002,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.05,26.56,24.8,24.1,1.04,1.06,0.66,7.69,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
616,2023-06-28 10:59:41.203,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.05,26.56,24.79,24.1,1.04,1.06,0.66,7.69,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
617,2023-06-28 10:59:41.503,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.04,26.55,24.79,24.1,1.04,1.06,0.66,7.74,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
618,2023-06-28 10:59:41.802,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.04,26.55,24.79,24.1,1.04,1.06,0.66,7.74,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
619,2023-06-28 10:59:42.002,0,0,0,0,10.66,10.72,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.05,26.55,24.8,24.1,1.04,1.06,0.66,7.69,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.06401647761156326,-0.7914776123380314
620,2023-06-28 10:59:42.303,0,0,0,0,10.69,10.72,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.55,24.8,24.1,1.04,1.06,0.66,7.69,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
621,2023-06-28 10:59:42.501,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.06,26.56,24.8,24.1,1.04,1.06,0.67,7.69,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
622,2023-06-28 10:59:42.902,0,0,0,0,10.71,10.73,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.06,26.56,24.8,24.1,1.04,1.06,0.67,7.74,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
623,2023-06-28 10:59:43.103,0,0,0,0,10.69,10.72,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.06,26.58,24.8,24.1,1.04,1.06,0.66,7.69,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
624,2023-06-28 10:59:43.303,0,0,0,0,10.69,10.75,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.05,26.58,24.8,24.1,1.04,1.06,0.66,7.69,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.6776301930719804
625,2023-06-28 10:59:43.703,0,0,0,0,10.69,10.75,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.05,26.56,24.79,24.1,1.04,1.06,0.66,7.69,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.6776301930719804
626,2023-06-28 10:59:43.902,0,0,0,0,10.66,10.74,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.56,24.79,24.1,1.04,1.06,0.66,7.69,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
627,2023-06-28 10:59:44.102,0,0,0,0,10.69,10.75,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.57,24.79,24.1,1.04,1.06,0.66,7.69,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.6776301930719804
628,2023-06-28 10:59:44.502,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.05,26.57,24.79,24.1,1.04,1.06,0.66,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
629,2023-06-28 10:59:44.702,0,0,0,0,10.66,10.75,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.05,26.55,24.79,24.1,1.04,1.06,0.67,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.7914776123380314
630,2023-06-28 10:59:44.903,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.79,24.1,1.04,1.06,0.67,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
631,2023-06-28 10:59:45.302,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.79,24.1,1.04,1.06,0.67,7.64,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
632,2023-06-28 10:59:45.504,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.05,26.57,24.79,24.1,1.04,1.06,0.66,7.68,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
633,2023-06-28 10:59:45.802,0,0,0,0,10.69,10.72,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.05,26.57,24.81,24.1,1.04,1.04,0.65,7.68,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
634,2023-06-28 10:59:46.102,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.81,24.1,1.04,1.05,0.65,7.62,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
635,2023-06-28 10:59:46.304,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.8,24.1,1.04,1.05,0.59,7.23,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
636,2023-06-28 10:59:46.601,0,0,0,0,10.71,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.06,26.58,24.8,24.1,1.04,1.05,0.58,7.23,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
637,2023-06-28 10:59:46.803,0,0,0,0,10.66,10.72,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.06,26.58,24.8,24.1,1.04,1.05,0.58,6.54,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.06401647761156326,-0.7914776123380314
638,2023-06-28 10:59:47.101,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.06,26.56,24.8,24.1,1.04,1.05,0.57,5.95,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
639,2023-06-28 10:59:47.403,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.06,26.56,24.8,24.1,1.04,1.05,0.56,5.95,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
640,2023-06-28 10:59:47.601,0,0,0,0,10.69,10.72,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.05,26.56,24.81,24.1,1.04,1.05,0.56,5.65,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
641,2023-06-28 10:59:47.902,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.05,26.56,24.81,24.1,1.04,1.05,0.56,5.63,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
642,2023-06-28 10:59:48.101,0,0,0,0,10.69,10.75,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.04,26.57,24.8,24.1,1.04,1.05,0.56,5.63,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.6776301930719804
643,2023-06-28 10:59:48.402,0,0,0,0,10.69,10.72,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.8,24.1,1.04,1.05,0.56,5.58,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
644,2023-06-28 10:59:48.702,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.03,26.56,24.79,24.1,1.04,1.05,0.57,5.58,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
645,2023-06-28 10:59:48.903,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.04,26.56,24.79,24.1,1.04,1.05,0.57,5.58,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
646,2023-06-28 10:59:49.202,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.04,26.56,24.79,24.1,1.04,1.05,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
647,2023-06-28 10:59:49.402,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.03,26.56,24.79,24.1,1.04,1.05,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
648,2023-06-28 10:59:49.704,0,0,0,0,10.66,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.03,26.56,24.8,24.1,1.04,1.05,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
649,2023-06-28 10:59:50.002,0,0,0,0,10.66,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.05,26.56,24.8,24.1,1.04,1.05,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
650,2023-06-28 10:59:50.202,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.05,26.55,24.79,24.1,1.04,1.05,0.56,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
651,2023-06-28 10:59:50.503,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.04,26.56,24.79,24.1,1.04,1.05,0.56,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
652,2023-06-28 10:59:50.801,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.04,26.56,24.79,24.1,1.04,1.05,0.57,5.58,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
653,2023-06-28 10:59:51.002,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.79,24.1,1.04,1.05,0.57,5.58,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
654,2023-06-28 10:59:51.302,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.78,24.1,1.04,1.05,0.57,5.58,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
655,2023-06-28 10:59:51.602,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.56,24.78,24.1,1.04,1.05,0.57,5.65,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
656,2023-06-28 10:59:51.802,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.56,24.78,24.1,1.04,1.05,0.57,5.68,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
657,2023-06-28 10:59:52.101,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.03,26.56,24.78,24.1,1.04,1.05,0.57,5.68,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
658,2023-06-28 10:59:52.403,0,0,0,0,10.66,10.75,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.03,26.56,24.78,24.1,1.04,1.05,0.57,5.63,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.7914776123380314
659,2023-06-28 10:59:52.601,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.04,26.58,24.78,24.1,1.04,1.05,0.57,5.54,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
660,2023-06-28 10:59:52.902,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.04,26.58,24.78,24.1,1.04,1.05,0.57,5.54,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
661,2023-06-28 10:59:53.102,0,0,0,0,10.66,10.73,31.5,29.8,30.2,36.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.04,26.57,24.79,24.1,1.04,1.05,0.57,5.53,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.69147761233803
662,2023-06-28 10:59:53.401,0,0,0,0,10.69,10.72,31.5,29.8,30.2,36.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.05,26.57,24.79,24.1,1.04,1.05,0.57,5.54,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.5776301930719789
663,2023-06-28 10:59:53.602,0,0,0,0,10.66,10.75,31.5,29.8,30.2,36.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.05,26.57,24.77,24.1,1.04,1.05,0.57,5.54,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.69147761233803
664,2023-06-28 10:59:53.902,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.77,24.1,1.04,1.05,0.56,5.58,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
665,2023-06-28 10:59:54.103,0,0,0,0,10.71,10.73,31.5,29.8,30.3,36.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.56,24.77,24.1,1.04,1.05,0.56,5.58,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
666,2023-06-28 10:59:54.403,0,0,0,0,10.71,10.73,31.5,29.8,30.3,36.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.56,24.77,24.1,1.04,1.05,0.56,5.58,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
667,2023-06-28 10:59:54.702,0,0,0,0,10.66,10.74,31.5,29.8,30.3,36.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.55,24.78,24.1,1.04,1.05,0.56,5.58,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
668,2023-06-28 10:59:54.903,0,0,0,0,10.66,10.74,31.5,29.8,30.3,36.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.03,26.55,24.78,24.1,1.04,1.05,0.57,5.58,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.7914776123380314
669,2023-06-28 10:59:55.202,0,0,0,0,10.71,10.73,31.5,29.8,30.3,36.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.03,26.56,24.79,24.1,1.04,1.05,0.57,5.62,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
670,2023-06-28 10:59:55.501,0,0,0,0,10.69,10.72,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.04,26.56,24.79,24.1,1.04,1.05,0.58,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.6776301930719804
671,2023-06-28 10:59:55.701,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.04,26.56,24.78,24.1,1.04,1.06,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
672,2023-06-28 10:59:56.002,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.56,24.78,24.1,1.04,1.06,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
673,2023-06-28 10:59:56.302,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.56,24.77,24.1,1.04,1.06,0.61,5.83,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
674,2023-06-28 10:59:56.502,0,0,0,0,10.69,10.75,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.03,26.56,24.79,24.1,1.04,1.06,0.65,5.83,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,-0.04936467211616602,-0.6776301930719804
675,2023-06-28 10:59:56.802,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.03,26.56,24.79,24.1,1.04,1.06,0.65,6.51,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
676,2023-06-28 10:59:57.002,0,0,0,0,10.69,10.73,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.06,26.57,24.79,24.1,1.04,1.06,0.66,7.15,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.6776301930719804
677,2023-06-28 10:59:57.401,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.06,26.57,24.79,24.1,1.04,1.06,0.68,7.15,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
678,2023-06-28 10:59:57.602,0,0,0,0,10.64,10.74,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.04,26.56,24.76,24.1,1.04,1.06,0.68,7.57,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,-0.011596726288711778,-0.7675062933273686
679,2023-06-28 10:59:57.803,0,0,0,0,10.66,10.73,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.04,26.56,24.76,24.1,1.04,1.06,0.67,7.63,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.69147761233803
680,2023-06-28 10:59:58.203,0,0,0,0,10.69,10.74,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.04,26.56,24.77,24.1,1.04,1.06,0.66,7.63,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.5776301930719789
681,2023-06-28 10:59:58.403,0,0,0,0,10.69,10.74,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.04,26.56,24.77,24.1,1.04,1.06,0.66,7.73,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.5776301930719789
682,2023-06-28 10:59:58.602,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.04,26.57,24.78,24.1,1.04,1.06,0.66,7.81,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
683,2023-06-28 10:59:59.001,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.03,26.57,24.78,24.1,1.04,1.06,0.66,7.82,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
684,2023-06-28 10:59:59.202,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.03,26.57,24.76,24.1,1.04,1.06,0.66,7.82,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
685,2023-06-28 10:59:59.405,0,0,0,0,10.71,10.74,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.05,26.57,24.76,24.1,1.04,1.06,0.67,7.74,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.5018618194420235
686,2023-06-28 10:59:59.802,0,0,0,0,10.71,10.74,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.05,26.57,24.77,24.1,1.04,1.06,0.66,7.69,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.5018618194420235
687,2023-06-28 11:00:00.002,0,0,0,0,10.69,10.74,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.77,24.1,1.04,1.06,0.66,7.69,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.5776301930719789
688,2023-06-28 11:00:00.202,0,0,0,0,10.71,10.75,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.04,26.57,24.78,24.1,1.04,1.06,0.66,7.69,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,-0.04936467211616602,-0.5018618194420235
689,2023-06-28 11:00:00.601,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.78,24.1,1.04,1.06,0.66,7.74,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
690,2023-06-28 11:00:00.802,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.57,24.76,24.1,1.04,1.06,0.66,7.74,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
691,2023-06-28 11:00:01.102,0,0,0,0,10.66,10.72,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.03,26.57,24.76,24.1,1.04,1.06,0.66,7.68,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.06401647761156326,-0.7914776123380314
692,2023-06-28 11:00:01.302,0,0,0,0,10.69,10.74,31.5,29.8,30.3,36.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.57,24.76,24.1,1.04,1.06,0.67,7.68,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.6776301930719804
693,2023-06-28 11:00:01.602,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.56,24.76,24.1,1.04,1.06,0.67,7.59,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
