,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
694,2023-06-28 11:00:01.902,0,0,0,0,10.71,10.73,31.5,29.8,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.56,24.76,24.1,1.04,1.06,0.67,7.62,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
695,2023-06-28 11:00:02.103,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.56,24.77,24.1,1.04,1.06,0.67,7.62,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
696,2023-06-28 11:00:02.403,0,0,0,0,10.71,10.74,31.5,29.8,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.02,26.56,24.77,24.1,1.04,1.06,0.67,7.69,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,-0.011596726288711778,-0.6018618194420249
697,2023-06-28 11:00:02.601,0,0,0,0,10.71,10.73,31.5,29.8,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.03,26.56,24.76,24.1,1.04,1.06,0.67,7.74,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.6018618194420249
698,2023-06-28 11:00:02.902,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.03,26.56,24.76,24.1,1.04,1.06,0.66,7.74,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
699,2023-06-28 11:00:03.201,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.03,26.57,24.76,24.1,1.04,1.06,0.66,7.78,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
700,2023-06-28 11:00:03.401,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.04,26.57,24.76,24.1,1.04,1.06,0.67,7.79,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
701,2023-06-28 11:00:03.702,0,0,0,0,10.64,10.73,31.5,29.9,30.3,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.04,26.57,24.75,24.1,1.04,1.06,0.67,7.79,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,0.1261969763456463,-0.8675062933273701
702,2023-06-28 11:00:04.002,0,0,0,0,10.69,10.71,31.5,29.9,30.2,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.03,26.57,24.75,24.1,1.04,1.06,0.67,7.79,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.62236980692802,0.20186181944202275,-0.5776301930719789
703,2023-06-28 11:00:04.201,0,0,0,0,10.69,10.72,31.5,29.9,30.2,36.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.03,26.57,24.77,24.1,1.04,1.06,0.66,7.79,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.5776301930719789
704,2023-06-28 11:00:04.501,0,0,0,0,10.69,10.74,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.77,24.1,1.04,1.06,0.66,7.79,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.5776301930719789
705,2023-06-28 11:00:04.707,0,0,0,0,10.69,10.72,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.76,24.1,1.04,1.06,0.66,7.79,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.5776301930719789
706,2023-06-28 11:00:05.002,0,0,0,0,10.69,10.74,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.76,24.1,1.04,1.06,0.66,7.73,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.5776301930719789
707,2023-06-28 11:00:05.202,0,0,0,0,10.69,10.74,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.76,24.1,1.04,1.06,0.67,7.73,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.5776301930719789
708,2023-06-28 11:00:05.503,0,0,0,0,10.66,10.74,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.03,26.57,24.76,24.1,1.05,1.07,0.67,7.64,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,-0.011596726288711778,-0.69147761233803
709,2023-06-28 11:00:05.701,0,0,0,0,10.71,10.73,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.03,26.57,24.75,24.1,1.05,1.07,0.68,7.69,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.5018618194420235
710,2023-06-28 11:00:06.003,0,0,0,0,10.66,10.73,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.01,26.57,24.75,24.1,1.05,1.07,0.74,7.69,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.69147761233803
711,2023-06-28 11:00:06.302,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.01,26.57,24.74,24.1,1.05,1.07,0.74,8.05,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
712,2023-06-28 11:00:06.502,0,0,0,0,10.69,10.74,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.03,26.56,24.74,24.1,1.05,1.07,0.79,8.84,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
713,2023-06-28 11:00:06.803,0,0,0,0,10.66,10.74,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.03,26.56,24.75,24.1,1.05,1.07,0.81,8.84,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
714,2023-06-28 11:00:07.003,0,0,0,0,10.69,10.74,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.56,24.75,24.1,1.05,1.07,0.81,9.61,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
715,2023-06-28 11:00:07.301,0,0,0,0,10.66,10.75,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.56,24.75,24.1,1.05,1.07,0.82,9.96,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,0.05063532788383185,-0.7914776123380314
716,2023-06-28 11:00:07.502,0,0,0,0,10.66,10.73,31.5,29.9,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.57,24.75,24.1,1.05,1.07,0.82,9.96,54.82,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
717,2023-06-28 11:00:07.802,0,0,0,0,10.66,10.74,31.5,29.9,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.57,24.75,24.1,1.05,1.07,0.82,9.94,54.82,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.69147761233803
718,2023-06-28 11:00:08.002,0,0,0,0,10.71,10.72,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.73,24.1,1.05,1.07,0.81,9.94,54.82,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.06401647761156326,-0.5018618194420235
719,2023-06-28 11:00:08.302,0,0,0,0,10.71,10.73,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.73,24.1,1.05,1.07,0.81,9.75,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.5018618194420235
720,2023-06-28 11:00:08.502,0,0,0,0,10.69,10.74,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.56,24.75,24.1,1.05,1.07,0.81,9.75,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,-0.011596726288711778,-0.5776301930719789
721,2023-06-28 11:00:08.804,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.56,24.75,24.1,1.05,1.07,0.81,9.75,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
722,2023-06-28 11:00:09.002,0,0,0,0,10.66,10.74,31.5,29.9,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.56,24.74,24.1,1.05,1.07,0.81,9.68,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.69147761233803
723,2023-06-28 11:00:09.302,0,0,0,0,10.71,10.73,31.5,29.9,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.01,26.56,24.74,24.1,1.05,1.07,0.81,9.85,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
724,2023-06-28 11:00:09.601,0,0,0,0,10.71,10.73,31.5,29.9,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.74,24.1,1.05,1.07,0.81,9.85,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
725,2023-06-28 11:00:09.802,0,0,0,0,10.69,10.74,31.5,29.9,30.2,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.57,24.74,24.1,1.05,1.07,0.82,9.94,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.5776301930719789
726,2023-06-28 11:00:10.102,0,0,0,0,10.71,10.73,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.74,24.1,1.05,1.07,0.82,9.95,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
727,2023-06-28 11:00:10.401,0,0,0,0,10.69,10.73,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.74,24.1,1.05,1.07,0.81,9.95,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
728,2023-06-28 11:00:10.602,0,0,0,0,10.69,10.73,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.58,24.75,24.1,1.05,1.07,0.81,9.85,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
729,2023-06-28 11:00:10.902,0,0,0,0,10.66,10.72,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.03,26.58,24.75,24.1,1.05,1.07,0.81,9.82,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.7914776123380314
730,2023-06-28 11:00:11.203,0,0,0,0,10.66,10.74,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.03,26.57,24.73,24.1,1.05,1.07,0.81,9.82,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
731,2023-06-28 11:00:11.401,0,0,0,0,10.71,10.74,31.5,29.9,30.3,36.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.57,24.73,24.1,1.05,1.07,0.81,9.9,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
732,2023-06-28 11:00:11.702,0,0,0,0,10.69,10.74,31.5,29.9,30.3,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.58,24.74,24.1,1.05,1.07,0.82,9.94,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
733,2023-06-28 11:00:11.902,0,0,0,0,10.66,10.74,31.5,29.9,30.3,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.58,24.74,24.1,1.05,1.07,0.82,9.94,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
734,2023-06-28 11:00:12.102,0,0,0,0,10.66,10.73,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.57,24.72,24.1,1.05,1.07,0.82,9.95,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
735,2023-06-28 11:00:12.501,0,0,0,0,10.69,10.73,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.03,26.57,24.72,24.1,1.05,1.07,0.81,9.95,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
736,2023-06-28 11:00:12.703,0,0,0,0,10.71,10.73,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.03,26.57,24.73,24.1,1.05,1.07,0.81,9.95,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
737,2023-06-28 11:00:12.901,0,0,0,0,10.71,10.73,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.57,24.73,24.1,1.05,1.07,0.81,10.0,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
738,2023-06-28 11:00:13.301,0,0,0,0,10.71,10.74,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.03,26.57,24.74,24.1,1.05,1.07,0.81,10.0,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.5018618194420235
739,2023-06-28 11:00:13.501,0,0,0,0,10.69,10.72,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.01,26.56,24.74,24.1,1.05,1.07,0.81,10.0,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.5776301930719789
740,2023-06-28 11:00:13.702,0,0,0,0,10.71,10.73,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.01,26.56,24.73,24.1,1.05,1.07,0.82,9.95,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
741,2023-06-28 11:00:13.902,0,0,0,0,10.66,10.73,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.73,24.1,1.05,1.07,0.82,9.95,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
742,2023-06-28 11:00:14.302,0,0,0,0,10.69,10.74,31.5,29.9,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.74,24.1,1.05,1.07,0.82,9.95,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.5776301930719789
743,2023-06-28 11:00:14.502,0,0,0,0,10.74,10.73,31.5,29.9,30.3,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.56,24.74,24.1,1.05,1.07,0.81,9.95,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.811596726288712,0.1261969763456463,-0.4884032737112882
744,2023-06-28 11:00:14.702,0,0,0,0,10.71,10.73,31.5,29.9,30.3,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.56,24.73,24.1,1.05,1.07,0.81,9.95,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
745,2023-06-28 11:00:14.903,0,0,0,0,10.69,10.73,31.5,29.9,30.3,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.57,24.73,24.1,1.05,1.07,0.81,10.0,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
746,2023-06-28 11:00:15.301,0,0,0,0,10.69,10.73,31.5,29.9,30.3,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.57,24.73,24.1,1.05,1.07,0.81,9.91,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
747,2023-06-28 11:00:15.501,0,0,0,0,10.69,10.73,31.5,29.8,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.58,24.73,24.1,1.05,1.08,0.81,9.91,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.026196976345648437,-0.5776301930719789
748,2023-06-28 11:00:15.801,0,0,0,0,10.71,10.73,31.5,29.8,30.2,36.0,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.58,24.75,24.1,1.06,1.08,0.82,9.87,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.5018618194420235
749,2023-06-28 11:00:16.103,0,0,0,0,10.71,10.73,31.5,29.8,30.2,36.0,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.56,24.75,24.1,1.06,1.09,0.89,9.87,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.026196976345648437,-0.5018618194420235
750,2023-06-28 11:00:16.302,0,0,0,0,10.69,10.72,31.5,29.8,30.2,36.0,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.56,24.72,24.1,1.06,1.09,0.89,10.15,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.06401647761156326,-0.5776301930719789
751,2023-06-28 11:00:16.602,0,0,0,0,10.66,10.75,31.5,29.8,30.3,36.0,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.73,24.1,1.06,1.09,1.0,10.9,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,-0.04936467211616602,-0.7914776123380314
752,2023-06-28 11:00:16.902,0,0,0,0,10.66,10.73,31.5,29.8,30.3,36.0,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.73,24.1,1.06,1.09,1.02,10.9,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.026196976345648437,-0.7914776123380314
753,2023-06-28 11:00:17.102,0,0,0,0,10.69,10.73,31.5,29.9,30.3,35.9,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.55,24.74,24.1,1.06,1.09,1.02,11.68,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
754,2023-06-28 11:00:17.402,0,0,0,0,10.66,10.74,31.5,29.9,30.3,35.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.55,24.74,24.1,1.06,1.09,1.02,12.11,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
755,2023-06-28 11:00:17.702,0,0,0,0,10.69,10.74,31.5,29.9,30.2,35.9,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.56,24.74,24.1,1.06,1.09,1.03,12.15,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.5776301930719789
756,2023-06-28 11:00:17.902,0,0,0,0,10.69,10.72,31.5,29.9,30.2,35.9,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.56,24.74,24.1,1.06,1.09,1.03,12.15,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.5776301930719789
757,2023-06-28 11:00:18.202,0,0,0,0,10.71,10.73,31.4,29.9,30.2,35.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.59,24.73,24.1,1.06,1.09,1.04,12.09,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
758,2023-06-28 11:00:18.501,0,0,0,0,10.69,10.73,31.4,29.9,30.2,35.9,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.59,24.73,24.1,1.06,1.09,1.03,12.06,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
759,2023-06-28 11:00:18.701,0,0,0,0,10.69,10.73,31.4,29.9,30.2,35.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.57,24.73,24.1,1.06,1.09,1.03,12.06,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
760,2023-06-28 11:00:18.902,0,0,0,0,10.66,10.73,31.4,29.9,30.2,35.9,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.57,24.73,24.1,1.06,1.09,1.02,12.06,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
761,2023-06-28 11:00:19.202,0,0,0,0,10.74,10.73,31.5,29.9,30.2,35.9,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.57,24.73,24.1,1.06,1.09,1.02,12.06,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.811596726288712,0.1261969763456463,-0.3884032737112868
762,2023-06-28 11:00:19.402,0,0,0,0,10.69,10.73,31.5,29.9,30.2,35.9,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.57,24.73,24.1,1.06,1.09,1.02,12.11,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
763,2023-06-28 11:00:19.702,0,0,0,0,10.66,10.72,31.5,29.9,30.2,35.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.56,24.73,24.1,1.06,1.09,1.02,12.12,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.69147761233803
764,2023-06-28 11:00:19.901,0,0,0,0,10.66,10.75,31.5,29.9,30.2,35.9,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.56,24.73,24.1,1.06,1.09,1.03,12.12,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.50852238766197,0.05063532788383185,-0.69147761233803
765,2023-06-28 11:00:20.202,0,0,0,0,10.71,10.75,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.02,26.57,24.73,24.1,1.06,1.09,1.03,12.16,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,0.05063532788383185,-0.5018618194420235
766,2023-06-28 11:00:20.502,0,0,0,0,10.66,10.73,31.4,29.9,30.2,35.8,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.57,24.73,24.1,1.06,1.09,1.03,12.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
767,2023-06-28 11:00:20.701,0,0,0,0,10.69,10.72,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.57,24.74,24.1,1.06,1.09,1.02,12.11,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.5776301930719789
768,2023-06-28 11:00:21.001,0,0,0,0,10.69,10.74,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.58,24.74,24.1,1.06,1.09,1.02,12.11,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.5776301930719789
769,2023-06-28 11:00:21.205,0,0,0,0,10.69,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.58,24.73,24.1,1.06,1.09,1.02,12.11,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
770,2023-06-28 11:00:21.502,0,0,0,0,10.66,10.73,31.5,29.9,30.2,35.8,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.73,24.1,1.06,1.09,1.02,12.11,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
771,2023-06-28 11:00:21.703,0,0,0,0,10.71,10.73,31.5,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.74,24.1,1.06,1.09,1.02,12.21,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
772,2023-06-28 11:00:22.003,0,0,0,0,10.71,10.74,31.5,29.9,30.3,35.8,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.57,24.74,24.1,1.06,1.09,1.04,12.16,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
773,2023-06-28 11:00:22.203,0,0,0,0,10.66,10.73,31.5,29.9,30.3,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.57,24.73,24.1,1.06,1.09,1.04,12.16,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
774,2023-06-28 11:00:22.502,0,0,0,0,10.71,10.73,31.4,29.9,30.3,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.73,24.1,1.06,1.09,1.04,12.1,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
775,2023-06-28 11:00:22.702,0,0,0,0,10.74,10.73,31.4,29.9,30.3,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.75,24.1,1.06,1.09,1.03,12.1,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.811596726288712,0.1261969763456463,-0.4884032737112882
776,2023-06-28 11:00:23.001,0,0,0,0,10.66,10.74,31.4,29.9,30.3,35.8,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.58,24.75,24.1,1.06,1.09,1.03,11.97,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
777,2023-06-28 11:00:23.302,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.58,24.73,24.1,1.06,1.09,1.03,11.92,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
778,2023-06-28 11:00:23.503,0,0,0,0,10.74,10.73,31.4,29.9,30.3,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.56,24.74,24.1,1.06,1.09,1.02,11.92,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.811596726288712,0.1261969763456463,-0.4884032737112882
779,2023-06-28 11:00:23.801,0,0,0,0,10.69,10.74,31.4,29.9,30.3,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.56,24.74,24.1,1.06,1.09,1.02,12.01,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
780,2023-06-28 11:00:24.102,0,0,0,0,10.64,10.73,31.4,29.9,30.3,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.57,24.74,24.1,1.06,1.09,1.03,12.07,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,0.1261969763456463,-0.8675062933273701
781,2023-06-28 11:00:24.302,0,0,0,0,10.66,10.74,31.4,29.9,30.3,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.02,26.57,24.74,24.1,1.06,1.09,1.04,12.07,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
782,2023-06-28 11:00:24.601,0,0,0,0,10.69,10.74,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.58,24.74,24.1,1.06,1.09,1.04,12.09,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.5776301930719789
783,2023-06-28 11:00:24.903,0,0,0,0,10.69,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.58,24.74,24.1,1.06,1.09,1.03,12.01,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
784,2023-06-28 11:00:25.102,0,0,0,0,10.66,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.58,24.74,24.1,1.06,1.09,1.02,12.01,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
785,2023-06-28 11:00:25.401,0,0,0,0,10.69,10.74,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.58,24.74,24.1,1.06,1.09,1.02,11.91,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.5776301930719789
786,2023-06-28 11:00:25.703,0,0,0,0,10.71,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.73,24.1,1.05,1.09,1.03,11.81,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
787,2023-06-28 11:00:25.903,0,0,0,0,10.69,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.01,26.57,24.73,24.1,1.05,1.07,0.98,11.81,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
788,2023-06-28 11:00:26.201,0,0,0,0,10.69,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.01,26.56,24.72,24.1,1.05,1.07,0.98,11.73,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
789,2023-06-28 11:00:26.402,0,0,0,0,10.69,10.72,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.56,24.72,24.1,1.05,1.07,0.86,11.15,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.5776301930719789
790,2023-06-28 11:00:26.602,0,0,0,0,10.71,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.59,24.72,24.1,1.05,1.07,0.82,11.15,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.5018618194420235
791,2023-06-28 11:00:27.002,0,0,0,0,10.71,10.75,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.59,24.72,24.1,1.05,1.07,0.82,10.5,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,0.05063532788383185,-0.5018618194420235
792,2023-06-28 11:00:27.201,0,0,0,0,10.71,10.72,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.56,24.71,24.1,1.05,1.07,0.81,9.89,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.5018618194420235
793,2023-06-28 11:00:27.401,0,0,0,0,10.64,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.56,24.71,24.1,1.05,1.07,0.81,9.89,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,0.1261969763456463,-0.7675062933273686
794,2023-06-28 11:00:27.802,0,0,0,0,10.74,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.71,24.1,1.05,1.07,0.81,9.8,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.811596726288712,0.1261969763456463,-0.3884032737112868
795,2023-06-28 11:00:28.001,0,0,0,0,10.69,10.73,31.4,29.9,30.2,35.8,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.71,24.1,1.05,1.07,0.81,9.8,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
796,2023-06-28 11:00:28.201,0,0,0,0,10.71,10.75,31.4,29.9,30.2,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.71,24.1,1.05,1.07,0.82,9.8,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,0.05063532788383185,-0.5018618194420235
797,2023-06-28 11:00:28.402,0,0,0,0,10.66,10.72,31.4,29.9,30.2,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.71,24.1,1.05,1.07,0.82,9.8,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.69147761233803
798,2023-06-28 11:00:28.803,0,0,0,0,10.69,10.71,31.4,29.9,30.2,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.69,24.1,1.05,1.07,0.82,9.89,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.62236980692802,0.20186181944202275,-0.5776301930719789
799,2023-06-28 11:00:29.001,0,0,0,0,10.66,10.73,31.4,29.9,30.2,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.58,24.69,24.1,1.05,1.07,0.82,9.89,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
800,2023-06-28 11:00:29.201,0,0,0,0,10.69,10.72,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.58,24.69,24.1,1.05,1.07,0.81,9.95,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
801,2023-06-28 11:00:29.402,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.69,24.1,1.05,1.07,0.81,9.95,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
802,2023-06-28 11:00:29.803,0,0,0,0,10.69,10.74,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.69,24.1,1.05,1.07,0.81,10.0,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
803,2023-06-28 11:00:30.002,0,0,0,0,10.69,10.72,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.69,24.1,1.05,1.07,0.81,9.95,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
804,2023-06-28 11:00:30.302,0,0,0,0,10.71,10.74,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.7,24.1,1.05,1.07,0.82,9.95,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
805,2023-06-28 11:00:30.602,0,0,0,0,10.66,10.74,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.58,24.7,24.1,1.05,1.07,0.82,9.9,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
806,2023-06-28 11:00:30.802,0,0,0,0,10.71,10.72,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.58,24.71,24.1,1.05,1.07,0.82,9.85,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
807,2023-06-28 11:00:31.101,0,0,0,0,10.71,10.72,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.0,26.57,24.7,24.1,1.05,1.07,0.81,9.85,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
808,2023-06-28 11:00:31.401,0,0,0,0,10.69,10.71,31.4,29.9,30.3,35.7,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.57,24.7,24.1,1.05,1.07,0.81,9.9,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.62236980692802,0.20186181944202275,-0.6776301930719804
809,2023-06-28 11:00:31.602,0,0,0,0,10.71,10.74,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.01,26.55,24.71,24.1,1.05,1.07,0.81,9.95,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
810,2023-06-28 11:00:31.903,0,0,0,0,10.69,10.74,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.55,24.71,24.1,1.05,1.07,0.81,9.95,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
811,2023-06-28 11:00:32.201,0,0,0,0,10.69,10.72,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.71,24.1,1.05,1.07,0.81,10.05,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
812,2023-06-28 11:00:32.402,0,0,0,0,10.71,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.57,24.71,24.1,1.05,1.07,0.82,10.05,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
813,2023-06-28 11:00:32.703,0,0,0,0,10.71,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.57,24.72,24.1,1.05,1.07,0.82,10.05,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
814,2023-06-28 11:00:33.001,0,0,0,0,10.64,10.74,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.72,24.1,1.05,1.07,0.82,10.02,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.43249370667263,0.08840327371128609,-0.8675062933273701
815,2023-06-28 11:00:33.202,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.71,24.1,1.05,1.07,0.81,9.98,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
816,2023-06-28 11:00:33.401,0,0,0,0,10.71,10.74,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.71,24.1,1.05,1.07,0.81,9.98,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
817,2023-06-28 11:00:33.704,0,0,0,0,10.66,10.73,31.4,29.9,30.2,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.56,24.71,24.1,1.05,1.07,0.81,9.9,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
818,2023-06-28 11:00:33.902,0,0,0,0,10.66,10.72,31.4,29.9,30.2,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.56,24.71,24.1,1.05,1.07,0.81,9.9,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.69147761233803
819,2023-06-28 11:00:34.201,0,0,0,0,10.66,10.74,31.4,29.9,30.2,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.56,24.71,24.1,1.05,1.07,0.81,9.9,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.69147761233803
820,2023-06-28 11:00:34.501,0,0,0,0,10.69,10.72,31.4,29.9,30.2,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.55,24.71,24.1,1.05,1.07,0.81,9.95,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.5776301930719789
821,2023-06-28 11:00:34.703,0,0,0,0,10.66,10.72,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.55,24.7,24.1,1.05,1.07,0.81,9.95,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.7914776123380314
822,2023-06-28 11:00:35.003,0,0,0,0,10.69,10.72,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.54,24.7,24.1,1.05,1.07,0.82,9.95,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
823,2023-06-28 11:00:35.301,0,0,0,0,10.66,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.54,24.71,24.1,1.05,1.07,0.82,9.95,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
824,2023-06-28 11:00:35.502,0,0,0,0,10.66,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.56,24.71,24.1,1.05,1.07,0.81,10.0,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
825,2023-06-28 11:00:35.801,0,0,0,0,10.64,10.73,31.4,29.9,30.2,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.56,24.7,24.1,1.04,1.05,0.78,10.0,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,0.1261969763456463,-0.7675062933273686
826,2023-06-28 11:00:36.003,0,0,0,0,10.69,10.73,31.4,29.9,30.2,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.57,24.7,24.1,1.04,1.05,0.78,9.86,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.5776301930719789
827,2023-06-28 11:00:36.303,0,0,0,0,10.71,10.74,31.4,29.9,30.2,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.7,24.1,1.04,1.06,0.71,9.28,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.5018618194420235
828,2023-06-28 11:00:36.601,0,0,0,0,10.69,10.75,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.57,24.71,24.1,1.04,1.06,0.71,9.28,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,0.05063532788383185,-0.6776301930719804
829,2023-06-28 11:00:36.803,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,31.01,26.57,24.71,24.1,1.04,1.06,0.68,8.5,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
830,2023-06-28 11:00:37.102,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.98,26.55,24.73,24.1,1.04,1.06,0.68,7.88,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
831,2023-06-28 11:00:37.302,0,0,0,0,10.66,10.72,31.3,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.55,24.73,24.1,1.04,1.06,0.68,7.88,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.7914776123380314
832,2023-06-28 11:00:37.603,0,0,0,0,10.69,10.74,31.3,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.56,24.73,24.1,1.04,1.06,0.66,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
