,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
833,2023-06-28 11:00:37.803,0,0,0,0,10.69,10.74,31.3,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.56,24.73,24.1,1.04,1.06,0.66,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
834,2023-06-28 11:00:38.102,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.56,24.73,24.1,1.04,1.06,0.66,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
835,2023-06-28 11:00:38.401,0,0,0,0,10.66,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.56,24.73,24.1,1.04,1.06,0.66,7.7,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
836,2023-06-28 11:00:38.601,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.01,26.56,24.73,24.1,1.04,1.06,0.68,7.7,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
837,2023-06-28 11:00:38.902,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.56,24.73,24.1,1.04,1.06,0.68,7.74,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
838,2023-06-28 11:00:39.202,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.73,24.1,1.04,1.06,0.68,7.74,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
839,2023-06-28 11:00:39.402,0,0,0,0,10.71,10.75,31.4,29.9,30.3,35.6,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.01,26.57,24.73,24.1,1.04,1.06,0.67,7.74,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,0.05063532788383185,-0.6018618194420249
840,2023-06-28 11:00:39.701,0,0,0,0,10.69,10.71,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.01,26.58,24.73,24.1,1.04,1.06,0.67,7.69,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.62236980692802,0.20186181944202275,-0.6776301930719804
841,2023-06-28 11:00:40.001,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.73,24.1,1.04,1.06,0.66,7.69,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
842,2023-06-28 11:00:40.202,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.74,24.1,1.04,1.06,0.66,7.74,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
843,2023-06-28 11:00:40.501,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.56,24.74,24.1,1.04,1.06,0.66,7.74,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
844,2023-06-28 11:00:40.803,0,0,0,0,10.66,10.74,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.56,24.75,24.1,1.04,1.06,0.67,7.78,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
845,2023-06-28 11:00:41.102,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.56,24.75,24.1,1.04,1.06,0.68,7.69,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
846,2023-06-28 11:00:41.301,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.56,24.75,24.1,1.04,1.06,0.68,7.69,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
847,2023-06-28 11:00:41.503,0,0,0,0,10.69,10.75,31.4,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.57,24.75,24.1,1.04,1.06,0.66,7.59,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.62236980692802,0.05063532788383185,-0.6776301930719804
848,2023-06-28 11:00:41.901,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.57,24.75,24.1,1.04,1.06,0.66,7.59,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
849,2023-06-28 11:00:42.101,0,0,0,0,10.74,10.73,31.4,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.56,24.76,24.1,1.04,1.06,0.66,7.49,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.811596726288712,0.1261969763456463,-0.4884032737112882
850,2023-06-28 11:00:42.303,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.56,24.76,24.1,1.04,1.06,0.66,7.54,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
851,2023-06-28 11:00:42.703,0,0,0,0,10.71,10.72,31.4,29.9,30.2,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.57,24.75,24.1,1.04,1.06,0.66,7.6,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.5018618194420235
852,2023-06-28 11:00:42.903,0,0,0,0,10.66,10.73,31.4,29.9,30.2,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.57,24.75,24.1,1.04,1.06,0.66,7.6,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.69147761233803
853,2023-06-28 11:00:43.102,0,0,0,0,10.69,10.72,31.4,29.9,30.2,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.57,24.76,24.1,1.04,1.06,0.67,7.69,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.5776301930719789
854,2023-06-28 11:00:43.503,0,0,0,0,10.74,10.73,31.4,29.9,30.2,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.57,24.76,24.1,1.04,1.06,0.67,7.74,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.811596726288712,0.1261969763456463,-0.3884032737112868
855,2023-06-28 11:00:43.702,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.56,24.76,24.1,1.04,1.06,0.67,7.74,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
856,2023-06-28 11:00:43.902,0,0,0,0,10.64,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.76,24.1,1.04,1.06,0.66,7.74,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.43249370667263,0.1261969763456463,-0.8675062933273701
857,2023-06-28 11:00:44.301,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.78,24.1,1.04,1.06,0.66,7.79,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
858,2023-06-28 11:00:44.602,0,0,0,0,10.71,10.72,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.58,24.78,24.1,1.04,1.06,0.66,7.79,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
859,2023-06-28 11:00:44.902,0,0,0,0,10.66,10.72,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.58,24.78,24.1,1.04,1.06,0.66,7.84,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.7914776123380314
860,2023-06-28 11:00:45.103,0,0,0,0,10.71,10.72,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.57,24.78,24.1,1.04,1.06,0.68,7.94,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
861,2023-06-28 11:00:45.402,0,0,0,0,10.71,10.74,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.57,24.78,24.1,1.04,1.06,0.67,7.94,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
862,2023-06-28 11:00:45.701,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,31.0,26.57,24.77,24.1,1.04,1.04,0.67,7.84,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
863,2023-06-28 11:00:45.903,0,0,0,0,10.69,10.72,31.3,29.9,30.3,35.5,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.77,24.1,1.04,1.04,0.65,7.75,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
864,2023-06-28 11:00:46.203,0,0,0,0,10.66,10.74,31.4,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.79,24.1,1.04,1.05,0.59,7.75,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
865,2023-06-28 11:00:46.501,0,0,0,0,10.69,10.73,31.4,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.79,24.1,1.04,1.05,0.59,7.27,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
866,2023-06-28 11:00:46.702,0,0,0,0,10.71,10.74,31.4,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.79,24.1,1.04,1.05,0.57,6.53,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
867,2023-06-28 11:00:47.002,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.79,24.1,1.04,1.05,0.57,6.53,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
868,2023-06-28 11:00:47.301,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,31.0,26.57,24.8,24.1,1.04,1.05,0.57,5.81,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
869,2023-06-28 11:00:47.503,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.8,24.1,1.04,1.05,0.57,5.5,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
870,2023-06-28 11:00:47.802,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.99,26.57,24.8,24.1,1.04,1.05,0.57,5.5,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
871,2023-06-28 11:00:48.103,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.58,24.8,24.1,1.04,1.05,0.57,5.53,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
872,2023-06-28 11:00:48.303,0,0,0,0,10.69,10.74,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.8,24.1,1.04,1.05,0.57,5.53,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
873,2023-06-28 11:00:48.602,0,0,0,0,10.71,10.72,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.57,24.79,24.1,1.04,1.05,0.56,5.53,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
874,2023-06-28 11:00:48.803,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.57,24.79,24.1,1.04,1.05,0.56,5.48,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
875,2023-06-28 11:00:49.102,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.79,24.1,1.04,1.05,0.57,5.53,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
876,2023-06-28 11:00:49.403,0,0,0,0,10.69,10.74,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.79,24.1,1.04,1.05,0.58,5.53,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
877,2023-06-28 11:00:49.602,0,0,0,0,10.69,10.74,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.58,24.79,24.1,1.04,1.05,0.58,5.53,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
878,2023-06-28 11:00:49.902,0,0,0,0,10.71,10.72,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.79,24.1,1.04,1.05,0.57,5.53,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
879,2023-06-28 11:00:50.203,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.59,24.81,24.1,1.04,1.05,0.57,5.53,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
880,2023-06-28 11:00:50.402,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.4,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.59,24.81,24.1,1.04,1.05,0.57,5.53,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
881,2023-06-28 11:00:50.702,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.57,24.79,24.1,1.04,1.05,0.56,5.55,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
882,2023-06-28 11:00:51.003,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.58,24.79,24.1,1.04,1.05,0.57,5.55,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
883,2023-06-28 11:00:51.203,0,0,0,0,10.71,10.74,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,31.0,26.58,24.81,24.1,1.04,1.05,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
884,2023-06-28 11:00:51.503,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.58,24.81,24.1,1.04,1.05,0.58,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
885,2023-06-28 11:00:51.803,0,0,0,0,10.71,10.75,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.58,24.79,24.1,1.04,1.05,0.57,5.58,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,0.05063532788383185,-0.6018618194420249
886,2023-06-28 11:00:52.002,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.57,24.79,24.1,1.04,1.05,0.57,5.62,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
887,2023-06-28 11:00:52.303,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.99,26.57,24.82,24.1,1.04,1.05,0.56,5.63,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
888,2023-06-28 11:00:52.503,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.81,24.1,1.04,1.05,0.56,5.63,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
889,2023-06-28 11:00:52.802,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.81,24.1,1.04,1.05,0.56,5.68,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
890,2023-06-28 11:00:53.002,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.57,24.8,24.1,1.04,1.05,0.57,5.68,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
891,2023-06-28 11:00:53.301,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.57,24.8,24.1,1.04,1.05,0.57,5.68,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
892,2023-06-28 11:00:53.602,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.8,24.1,1.04,1.05,0.57,5.63,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
893,2023-06-28 11:00:53.801,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.58,24.8,24.1,1.04,1.05,0.57,5.63,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
894,2023-06-28 11:00:54.101,0,0,0,0,10.69,10.72,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.58,24.8,24.1,1.04,1.05,0.56,5.63,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
895,2023-06-28 11:00:54.302,0,0,0,0,10.69,10.72,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.58,24.8,24.1,1.04,1.05,0.56,5.63,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
896,2023-06-28 11:00:54.603,0,0,0,0,10.69,10.74,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.58,24.81,24.1,1.04,1.05,0.56,5.63,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
897,2023-06-28 11:00:54.902,0,0,0,0,10.71,10.74,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.58,24.81,24.1,1.04,1.05,0.56,5.63,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.08840327371128609,-0.6018618194420249
898,2023-06-28 11:00:55.102,0,0,0,0,10.69,10.72,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.58,24.8,24.1,1.04,1.05,0.56,5.62,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
899,2023-06-28 11:00:55.402,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.97,26.58,24.8,24.1,1.04,1.05,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
900,2023-06-28 11:00:55.602,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.97,26.57,24.8,24.1,1.04,1.06,0.57,5.58,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
901,2023-06-28 11:00:56.003,0,0,0,0,10.66,10.74,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.57,24.8,24.1,1.04,1.06,0.57,5.59,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.50852238766197,0.08840327371128609,-0.7914776123380314
902,2023-06-28 11:00:56.208,0,0,0,0,10.71,10.72,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.99,26.57,24.8,24.1,1.04,1.06,0.61,5.96,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
903,2023-06-28 11:00:56.402,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.97,26.58,24.8,24.1,1.04,1.06,0.65,5.96,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
904,2023-06-28 11:00:56.801,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.97,26.58,24.81,24.1,1.04,1.06,0.65,6.64,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
905,2023-06-28 11:00:57.003,0,0,0,0,10.69,10.74,31.3,29.9,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.97,26.57,24.81,24.1,1.04,1.06,0.66,7.31,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
906,2023-06-28 11:00:57.201,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.97,26.57,24.82,24.1,1.04,1.06,0.67,7.31,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
907,2023-06-28 11:00:57.602,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.58,24.82,24.1,1.04,1.06,0.67,7.63,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
908,2023-06-28 11:00:57.802,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.58,24.81,24.1,1.04,1.06,0.67,7.69,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
909,2023-06-28 11:00:58.003,0,0,0,0,10.71,10.75,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.58,24.81,24.1,1.04,1.06,0.66,7.69,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.849364672116167,29.698138180557976,0.05063532788383185,-0.6018618194420249
910,2023-06-28 11:00:58.402,0,0,0,0,10.66,10.73,31.3,30.0,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.58,24.81,24.1,1.04,1.06,0.66,7.81,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.22619697634564773,-0.7914776123380314
911,2023-06-28 11:00:58.603,0,0,0,0,10.66,10.73,31.3,30.0,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.57,24.8,24.1,1.04,1.06,0.66,7.79,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.22619697634564773,-0.7914776123380314
912,2023-06-28 11:00:58.802,0,0,0,0,10.66,10.73,31.3,30.0,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.97,26.57,24.8,24.1,1.04,1.06,0.66,7.79,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.22619697634564773,-0.7914776123380314
913,2023-06-28 11:00:59.202,0,0,0,0,10.71,10.74,31.3,30.0,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.97,26.57,24.8,24.1,1.04,1.06,0.66,7.84,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.698138180557976,0.1884032737112875,-0.6018618194420249
914,2023-06-28 11:00:59.401,0,0,0,0,10.66,10.73,31.3,30.0,30.3,35.3,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.8,24.1,1.04,1.06,0.67,7.74,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.22619697634564773,-0.7914776123380314
915,2023-06-28 11:00:59.701,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.81,24.1,1.04,1.06,0.67,7.74,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
916,2023-06-28 11:00:59.901,0,0,0,0,10.66,10.72,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.57,24.81,24.1,1.04,1.06,0.67,7.76,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.7914776123380314
917,2023-06-28 11:01:00.202,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.57,24.81,24.1,1.04,1.06,0.66,7.74,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
918,2023-06-28 11:01:00.502,0,0,0,0,10.71,10.72,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.81,24.1,1.04,1.06,0.66,7.74,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
919,2023-06-28 11:01:00.702,0,0,0,0,10.69,10.74,31.3,29.9,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.56,24.8,24.1,1.04,1.06,0.66,7.74,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.811596726288712,29.62236980692802,0.08840327371128609,-0.6776301930719804
920,2023-06-28 11:01:01.003,0,0,0,0,10.71,10.72,31.3,29.9,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.97,26.56,24.8,24.1,1.04,1.06,0.66,7.74,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.698138180557976,0.16401647761156113,-0.6018618194420249
921,2023-06-28 11:01:01.203,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.97,26.57,24.81,24.1,1.04,1.06,0.66,7.74,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
922,2023-06-28 11:01:01.502,0,0,0,0,10.69,10.71,31.3,29.9,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.81,24.1,1.04,1.06,0.67,7.79,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.62236980692802,0.20186181944202275,-0.6776301930719804
923,2023-06-28 11:01:01.801,0,0,0,0,10.66,10.72,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.58,24.81,24.1,1.04,1.06,0.68,7.74,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.7914776123380314
924,2023-06-28 11:01:02.002,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.99,26.59,24.81,24.1,1.04,1.06,0.67,7.74,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
925,2023-06-28 11:01:02.302,0,0,0,0,10.69,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.99,26.59,24.83,24.1,1.04,1.06,0.67,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.62236980692802,0.1261969763456463,-0.6776301930719804
926,2023-06-28 11:01:02.601,0,0,0,0,10.71,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.99,26.58,24.83,24.1,1.04,1.06,0.66,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.698138180557976,0.1261969763456463,-0.6018618194420249
927,2023-06-28 11:01:02.803,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.2,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.99,26.58,24.81,24.1,1.04,1.06,0.66,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
928,2023-06-28 11:01:03.203,0,0,0,0,10.66,10.73,31.3,30.0,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.97,26.57,24.8,24.1,1.04,1.06,0.66,7.7,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.22619697634564773,-0.7914776123380314
929,2023-06-28 11:01:03.301,0,0,0,0,10.69,10.72,31.3,30.0,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.97,26.57,24.8,24.1,1.04,1.06,0.66,7.74,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.26401647761156255,-0.6776301930719804
930,2023-06-28 11:01:03.702,0,0,0,0,10.74,10.72,31.3,30.0,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.8,30.98,26.59,24.81,24.1,1.04,1.06,0.68,7.74,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.811596726288712,0.26401647761156255,-0.4884032737112882
931,2023-06-28 11:01:03.902,0,0,0,0,10.69,10.72,31.3,30.0,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.59,24.81,24.1,1.04,1.06,0.68,7.69,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.26401647761156255,-0.6776301930719804
932,2023-06-28 11:01:04.202,0,0,0,0,10.66,10.71,31.3,29.9,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.58,24.81,24.1,1.04,1.06,0.67,7.69,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,0.20186181944202275,-0.7914776123380314
933,2023-06-28 11:01:04.402,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.58,24.81,24.1,1.04,1.06,0.66,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
934,2023-06-28 11:01:04.703,0,0,0,0,10.69,10.78,31.3,29.9,30.3,35.1,0,0,24.0,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.58,24.81,24.1,1.04,1.06,0.66,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.962514385390705,29.62236980692802,-0.0625143853907062,-0.6776301930719804
935,2023-06-28 11:01:04.902,0,0,0,0,10.69,10.72,31.3,29.9,30.3,35.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.99,26.58,24.81,24.1,1.04,1.06,0.67,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
936,2023-06-28 11:01:05.201,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.99,26.58,24.8,24.1,1.04,1.06,1.07,7.69,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
937,2023-06-28 11:01:05.503,0,0,0,0,10.66,10.71,31.3,29.9,30.3,35.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.58,24.8,24.1,1.05,1.06,1.07,7.64,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,0.20186181944202275,-0.7914776123380314
938,2023-06-28 11:01:05.702,0,0,0,0,10.69,10.71,31.3,29.9,30.3,35.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.8,24.1,1.05,1.1,1.98,7.76,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.62236980692802,0.20186181944202275,-0.6776301930719804
939,2023-06-28 11:01:06.002,0,0,0,0,10.66,10.72,31.3,29.9,30.3,35.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.8,24.1,1.08,1.14,3.66,7.76,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.50852238766197,0.16401647761156113,-0.7914776123380314
940,2023-06-28 11:01:06.302,0,0,0,0,10.66,10.73,31.3,29.9,30.3,35.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.79,24.1,1.1,1.14,3.66,8.33,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.773803023654352,29.50852238766197,0.1261969763456463,-0.7914776123380314
941,2023-06-28 11:01:06.603,0,0,0,0,10.69,10.72,31.3,29.9,30.3,35.1,0,0,23.5,0.0,37.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.98,26.58,24.79,24.1,1.1,1.16,5.29,10.51,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.62236980692802,0.16401647761156113,-0.6776301930719804
942,2023-06-28 11:01:06.802,0,0,0,0,10.64,10.72,31.3,29.9,30.3,35.1,0,1,23.5,0.5,37.0,1.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.98,26.58,24.8,24.1,1.1,1.18,6.07,10.51,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,29.735983522388437,29.43249370667263,0.16401647761156113,-0.8675062933273701
943,2023-06-28 11:01:07.002,0,0,0,0,10.66,10.71,31.3,29.9,30.3,35.1,100,1,23.5,10.0,37.0,37.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.98,26.56,24.79,24.1,1.1,1.18,6.07,17.39,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,29.698138180557976,29.50852238766197,0.20186181944202275,-0.7914776123380314
944,2023-06-28 11:01:07.301,0,0,0,0,10.76,10.51,31.3,29.9,30.3,35.1,450,1,23.0,16.0,37.0,71.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.98,26.56,24.79,24.1,1.1,1.17,6.91,18.64,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,28.935739274295543,29.88710690285359,0.964260725704456,-0.4128930971464122
945,2023-06-28 11:01:07.501,0,0,0,0,10.81,10.31,31.3,29.9,30.3,35.1,700,1,23.0,17.5,37.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.99,26.57,24.79,24.1,1.1,1.18,6.91,18.64,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,28.162640077564163,30.075433782791265,1.7373599224358358,-0.2245662172087357
946,2023-06-28 11:01:07.801,0,0,0,0,10.93,10.0,31.3,29.9,30.3,35.1,1000,1,23.0,14.5,38.0,64.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.99,26.57,24.79,24.1,1.1,1.18,16.78,19.75,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,26.94233094987328,30.52483032577686,2.957669050126718,0.22483032577686046
947,2023-06-28 11:01:08.102,0,0,0,0,11.12,9.26,31.3,29.9,30.3,35.1,1400,1,23.5,12.5,38.0,30.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.98,26.57,24.77,24.1,1.1,1.18,20.27,20.28,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,23.9129716087333,31.229044260800833,5.987028391266698,0.9290442608008327
948,2023-06-28 11:01:08.302,0,0,0,0,11.17,8.84,31.3,29.9,30.3,35.1,1600,1,23.0,14.5,38.0,31.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.77,24.1,1.1,1.18,20.27,20.28,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,22.113815616684292,31.412898316217763,7.786184383315707,1.1128983162177626
949,2023-06-28 11:01:08.602,0,0,0,0,11.34,9.02,31.3,29.9,30.3,35.1,1900,1,23.0,17.0,38.0,32.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.98,26.57,24.79,24.1,1.1,1.18,16.41,20.24,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,22.89240042068468,32.03353141943694,7.007599579315318,1.7335314194369396
950,2023-06-28 11:01:08.803,0,0,0,0,11.48,9.47,31.3,29.9,30.3,35.1,2100,1,23.0,19.5,38.0,33.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.98,26.57,24.79,24.1,1.1,1.18,18.06,20.24,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,24.790173136270937,32.53954814615861,5.109826863729062,2.239548146158608
951,2023-06-28 11:01:09.102,0,0,0,0,11.67,9.46,31.3,29.9,30.3,35.1,2650,1,23.0,27.0,38.0,40.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.97,26.56,24.8,24.1,1.1,1.18,18.06,20.24,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,24.748726860979673,33.21911181844405,5.151273139020326,2.9191118184440477
952,2023-06-28 11:01:09.401,0,0,0,0,11.89,9.47,31.3,29.9,30.3,35.1,2900,1,22.5,30.0,38.0,41.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.56,24.8,24.1,1.1,1.18,21.67,20.29,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,24.790173136270937,33.99593493122978,5.109826863729062,3.6959349312297824
953,2023-06-28 11:01:09.602,0,0,0,0,12.01,9.5,31.3,29.9,30.3,35.1,2950,1,22.5,32.0,38.0,42.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.97,26.58,24.79,24.1,1.1,1.17,29.27,20.32,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,24.914319708893743,34.41523226105329,4.985680291106256,4.11523226105329
954,2023-06-28 11:01:09.903,0,0,0,0,12.25,9.5,31.3,29.9,30.3,35.1,3100,1,22.5,35.5,38.0,45.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.95,26.58,24.79,24.1,1.1,1.17,29.27,20.32,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,24.914319708893743,35.24471698973423,4.985680291106256,4.9447169897342285
955,2023-06-28 11:01:10.202,0,0,0,0,12.42,9.35,31.3,29.9,30.3,35.1,3300,0,22.5,40.5,38.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.79,30.95,26.59,24.8,24.1,1.1,1.17,34.05,20.29,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,24.290683362800337,35.825102665613144,5.609316637199662,5.525102665613144
956,2023-06-28 11:01:10.502,0,0,0,0,12.56,9.19,31.3,29.9,30.3,35.1,3400,0,22.5,41.5,38.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.93,26.59,24.8,24.1,1.1,1.18,38.76,20.25,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.617329689875135,36.29871919371334,6.282670310124864,5.998719193713338
957,2023-06-28 11:01:10.702,0,0,0,0,12.66,9.08,31.3,29.9,30.3,35.2,3350,0,22.5,41.5,39.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.93,26.57,24.78,24.1,1.1,1.18,38.76,20.25,55.05,0.0,0.0,1,0.0,0.0,0.0,0.0,23.149393687447855,36.63465748186587,6.750606312552144,6.334657481865872
958,2023-06-28 11:01:10.901,0,0,0,0,12.75,8.85,31.3,29.9,30.3,35.2,3350,0,22.5,41.0,39.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.85,26.58,24.78,24.1,1.1,1.18,43.56,20.24,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,22.157374116195115,36.93534624247752,7.742625883804884,6.635346242477521
959,2023-06-28 11:01:11.301,0,0,0,0,12.8,8.34,31.3,29.9,30.3,35.2,3350,0,22.5,40.0,39.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.85,26.58,24.77,24.1,1.1,1.18,44.44,20.24,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,19.888197964105814,37.10172514582439,10.011802035894185,6.801725145824388
960,2023-06-28 11:01:11.502,0,0,0,0,12.87,8.14,31.3,29.9,30.3,35.2,3300,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.77,26.59,24.77,24.1,1.1,1.18,44.44,20.24,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,18.970459168095203,37.33385872285828,10.929540831904795,7.03385872285828
961,2023-06-28 11:01:11.702,0,0,0,0,12.97,7.73,31.3,29.9,30.3,35.2,3350,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.77,26.59,24.78,24.1,1.1,1.18,43.88,20.25,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,17.035972707439896,37.66388121979554,12.864027292560102,7.363881219795541
962,2023-06-28 11:01:12.103,0,0,0,0,13.07,7.32,31.3,29.9,30.3,35.5,3350,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.64,26.58,24.78,24.1,1.1,1.17,43.31,20.25,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,15.024430318137263,37.992047507625614,14.875569681862736,7.692047507625613
963,2023-06-28 11:01:12.302,0,0,0,0,13.14,7.13,31.3,29.9,30.3,35.5,3350,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.64,26.58,24.76,24.1,1.1,1.18,43.31,20.25,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,14.064010027343272,38.220672608664586,15.835989972656726,7.920672608664585
964,2023-06-28 11:01:12.503,0,0,0,0,13.21,7.01,31.3,29.9,30.3,35.5,3400,0,22.5,39.5,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.75,30.5,26.58,24.77,24.1,1.1,1.18,42.97,20.17,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,13.447667241325519,38.448408441307095,16.45233275867448,8.148408441307094
965,2023-06-28 11:01:12.902,0,0,0,0,13.43,6.79,31.3,29.9,30.3,35.5,3400,0,22.5,40.0,39.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,30.5,26.58,24.77,24.1,1.1,1.18,42.84,20.01,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,12.297193359906885,39.15845038713792,17.602806640093114,8.858450387137918
966,2023-06-28 11:01:13.103,0,0,0,0,13.43,6.77,31.3,29.8,30.3,36.0,3400,0,22.5,39.5,39.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.69,30.34,26.58,24.76,24.1,1.1,1.17,42.84,20.01,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,12.191247853412278,39.15845038713792,17.608752146587722,8.858450387137918
967,2023-06-28 11:01:13.301,0,0,0,0,13.62,6.62,31.3,29.8,30.3,36.0,3400,0,22.5,39.5,39.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.19,26.58,24.76,24.1,1.1,1.17,42.76,20.05,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,11.389201079639747,39.764852151666105,18.410798920360254,9.464852151666104
968,2023-06-28 11:01:13.702,0,0,0,0,13.79,6.53,31.3,29.8,30.3,36.0,3450,0,22.5,40.0,39.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.19,26.58,24.76,24.1,1.1,1.17,42.75,20.14,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,10.901511509184559,40.30219796426479,18.898488490815442,10.002197964264791
969,2023-06-28 11:01:14.002,0,0,0,0,13.88,6.49,31.3,29.8,30.3,36.0,3450,0,22.5,40.0,39.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.04,26.58,24.76,24.1,1.1,1.18,42.75,20.14,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,10.683165906349018,40.58471518272887,19.116834093650983,10.28471518272887
970,2023-06-28 11:01:14.301,0,0,0,0,14.0,6.49,31.3,29.7,30.3,36.5,3450,0,22.5,40.0,39.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.04,26.57,24.76,24.1,1.1,1.18,42.79,20.31,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.683165906349018,40.95932720515253,19.01683409365098,10.659327205152533
971,2023-06-28 11:01:14.501,0,0,0,0,14.03,6.47,31.3,29.7,30.3,36.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,29.9,26.57,24.76,24.1,1.1,1.18,42.94,20.38,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,10.573620107939234,41.05261287222453,19.126379892060765,10.752612872224528
