,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
972,2023-06-28 11:01:14.801,0,0,0,0,14.1,6.47,31.3,29.7,30.3,36.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,29.9,26.57,24.75,24.1,1.1,1.18,43.02,20.38,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,10.573620107939234,41.26971315501612,19.126379892060765,10.96971315501612
973,2023-06-28 11:01:15.102,0,0,0,0,14.15,6.47,31.3,29.6,30.4,36.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,29.75,26.58,24.75,24.1,1.1,1.17,43.02,20.3,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,10.573620107939234,41.4243023732443,19.026379892060767,11.024302373244304
974,2023-06-28 11:01:15.301,0,0,0,0,14.22,6.48,31.3,29.6,30.4,36.5,3450,0,22.5,40.0,39.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,29.75,26.58,24.76,24.1,1.1,1.17,43.06,20.3,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,10.628424231009717,41.640057103161666,18.971575768990284,11.240057103161668
975,2023-06-28 11:01:15.602,0,0,0,0,14.24,6.48,31.3,29.6,30.4,37.0,3450,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,29.65,26.59,24.75,24.1,1.1,1.18,43.09,20.3,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,10.628424231009717,41.701558515562624,18.971575768990284,11.301558515562625
976,2023-06-28 11:01:15.901,0,0,0,0,14.27,6.45,31.3,29.6,30.4,37.0,3400,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,29.65,26.59,24.75,24.1,1.1,1.18,43.09,20.29,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,10.46382383702769,41.79369221322685,19.136176162972312,11.39369221322685
977,2023-06-28 11:01:16.102,0,0,0,0,14.32,6.44,31.3,29.6,30.5,37.0,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.95,29.52,26.57,24.76,24.1,1.1,1.18,43.12,20.29,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,10.408831346560191,41.946933855964744,19.19116865343981,11.446933855964744
978,2023-06-28 11:01:16.401,0,0,0,0,14.36,6.37,31.3,29.6,30.5,37.0,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.52,26.57,24.76,24.1,1.1,1.17,43.16,20.29,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,10.022106439171012,42.06924546351189,19.57789356082899,11.56924546351189
979,2023-06-28 11:01:16.702,0,0,0,0,14.34,6.33,31.4,29.6,30.5,37.6,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,29.39,26.57,24.75,24.1,1.1,1.18,43.16,20.25,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,9.799708701308191,42.00812087266462,19.80029129869181,11.50812087266462
980,2023-06-28 11:01:16.903,0,0,0,0,14.36,6.28,31.4,29.6,30.5,37.6,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.25,26.57,24.75,24.1,1.1,1.18,43.14,20.2,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,9.52024584167782,42.06924546351189,20.07975415832218,11.56924546351189
981,2023-06-28 11:01:17.201,0,0,0,0,14.44,6.21,31.4,29.6,30.7,37.6,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.25,26.58,24.73,24.1,1.1,1.18,43.1,20.2,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,9.12622069248772,42.31312255445761,20.47377930751228,11.613122554457608
982,2023-06-28 11:01:17.501,0,0,0,0,14.46,6.14,31.4,29.6,30.7,37.6,3400,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.13,26.58,24.73,24.1,1.1,1.18,43.1,20.29,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,8.72889698838344,42.373937250590245,20.87110301161656,11.673937250590246
983,2023-06-28 11:01:17.702,0,0,0,0,14.44,6.13,31.4,29.5,30.7,38.1,3400,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.13,26.57,24.75,24.1,1.1,1.18,43.09,20.31,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,8.67186333070481,42.31312255445761,20.82813666929519,11.613122554457608
984,2023-06-28 11:01:18.003,0,0,0,0,14.46,6.04,31.4,29.5,30.7,38.1,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,28.98,26.57,24.75,24.1,1.1,1.18,43.03,20.31,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,8.155437165116382,42.373937250590245,21.344562834883618,11.673937250590246
985,2023-06-28 11:01:18.203,0,0,0,0,14.48,6.01,31.4,29.5,30.8,38.1,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,28.98,26.57,24.74,24.1,1.1,1.18,43.03,19.96,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.98202999252976,42.43469041069477,21.51797000747024,11.63469041069477
986,2023-06-28 11:01:18.503,0,0,0,0,14.48,5.94,31.4,29.5,30.8,38.1,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,28.85,26.58,24.74,24.1,1.1,1.18,42.99,19.85,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,42.43469041069477,21.92509269623713,11.63469041069477
987,2023-06-28 11:01:18.802,0,0,0,0,14.48,5.9,31.5,29.5,30.8,38.7,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,28.85,26.58,24.73,24.1,1.1,1.18,42.98,19.85,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.43469041069477,22.159331284114558,11.63469041069477
988,2023-06-28 11:01:19.003,0,0,0,0,14.53,5.87,31.5,29.5,30.8,38.7,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,28.71,26.58,24.73,24.1,1.1,1.18,42.98,19.84,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,42.58630504968767,22.335783106960548,11.786305049687666
989,2023-06-28 11:01:19.301,0,0,0,0,14.56,5.84,31.5,29.5,30.8,38.7,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,28.71,26.58,24.72,24.1,1.1,1.18,42.98,20.13,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.677090608877734,22.512904053810985,11.877090608877733
990,2023-06-28 11:01:19.602,0,0,0,0,14.53,5.81,31.5,29.5,31.0,39.3,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,28.57,26.57,24.73,24.1,1.1,1.18,42.97,20.13,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.58630504968767,22.690700206006454,11.586305049687667
991,2023-06-28 11:01:19.803,0,0,0,0,14.53,5.78,31.5,29.5,31.0,39.3,3400,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,28.57,26.57,24.73,24.1,1.1,1.17,42.97,20.2,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,42.58630504968767,22.869177732477567,11.586305049687667
992,2023-06-28 11:01:20.102,0,0,0,0,14.56,5.77,31.5,29.5,31.0,39.3,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,28.44,26.57,24.72,24.1,1.1,1.17,42.98,20.2,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,42.677090608877734,22.928822736872746,11.677090608877734
993,2023-06-28 11:01:20.302,0,0,0,0,14.53,5.77,31.5,29.5,31.0,39.3,3400,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.44,26.57,24.72,24.1,1.1,1.17,42.96,20.2,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,42.58630504968767,22.928822736872746,11.586305049687667
994,2023-06-28 11:01:20.602,0,0,0,0,14.53,5.74,31.6,29.4,31.2,39.3,3400,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.32,26.57,24.73,24.1,1.1,1.18,42.96,20.2,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,42.58630504968767,23.008218513123744,11.386305049687667
995,2023-06-28 11:01:20.802,0,0,0,0,14.58,5.73,31.6,29.4,31.2,39.3,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.32,26.57,24.73,24.1,1.1,1.18,43.02,20.1,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,42.737538272514996,23.068171480544798,11.537538272514997
996,2023-06-28 11:01:21.103,0,0,0,0,14.56,5.72,31.6,29.4,31.2,39.8,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.21,26.57,24.72,24.1,1.1,1.18,42.99,20.1,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,42.677090608877734,23.12820203233033,11.477090608877734
997,2023-06-28 11:01:21.402,0,0,0,0,14.58,5.7,31.6,29.4,31.2,39.8,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.21,26.57,24.72,24.1,1.1,1.18,42.99,20.18,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,42.737538272514996,23.248496849188733,11.537538272514997
998,2023-06-28 11:01:21.703,0,0,0,0,14.58,5.72,31.6,29.4,31.5,39.8,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.07,26.58,24.72,24.1,1.1,1.17,43.01,20.1,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,42.737538272514996,23.12820203233033,11.237538272514996
999,2023-06-28 11:01:21.902,0,0,0,0,14.56,5.69,31.6,29.4,31.5,39.8,3400,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.31,27.96,26.55,24.72,24.1,1.1,1.18,42.97,20.1,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,42.677090608877734,23.308761597290662,11.177090608877734
1000,2023-06-28 11:01:22.202,0,0,0,0,14.56,5.72,31.7,29.4,31.5,40.4,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.31,27.96,26.55,24.73,24.1,1.1,1.17,42.97,20.14,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,42.677090608877734,23.12820203233033,11.177090608877734
1001,2023-06-28 11:01:22.501,0,0,0,0,14.53,5.7,31.7,29.4,31.5,40.4,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,27.81,26.55,24.73,24.1,1.1,1.17,43.03,20.11,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,42.58630504968767,23.248496849188733,11.086305049687667
1002,2023-06-28 11:01:22.702,0,0,0,0,14.56,5.7,31.7,29.4,31.6,40.4,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,27.81,26.55,24.73,24.1,1.1,1.18,43.04,20.11,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,42.677090608877734,23.248496849188733,11.077090608877732
1003,2023-06-28 11:01:23.002,0,0,0,0,14.53,5.7,31.7,29.4,31.6,40.4,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.06,27.69,26.55,24.73,24.1,1.1,1.18,43.04,20.11,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,42.58630504968767,23.248496849188733,10.986305049687665
1004,2023-06-28 11:01:23.202,0,0,0,0,14.58,5.69,31.7,29.4,31.6,40.9,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.06,27.69,26.55,24.73,24.1,1.1,1.18,42.96,20.13,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,42.737538272514996,23.308761597290662,11.137538272514995
1005,2023-06-28 11:01:23.503,0,0,0,0,14.56,5.7,31.7,29.4,31.6,40.9,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.94,27.57,26.55,24.73,24.1,1.1,1.18,42.96,20.13,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,42.677090608877734,23.248496849188733,11.077090608877732
1006,2023-06-28 11:01:23.702,0,0,0,0,14.53,5.7,31.7,29.4,31.6,40.9,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.94,27.57,26.55,24.73,24.1,1.1,1.18,42.96,20.1,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,42.58630504968767,23.248496849188733,10.986305049687665
1007,2023-06-28 11:01:24.001,0,0,0,0,14.58,5.71,31.7,29.4,31.6,40.9,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.81,27.44,26.55,24.73,24.1,1.1,1.18,43.01,20.23,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,42.737538272514996,23.188310408236383,11.137538272514995
1008,2023-06-28 11:01:24.302,0,0,0,0,14.58,5.7,31.8,29.3,31.8,41.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.81,27.44,26.55,24.75,24.1,1.1,1.18,43.11,20.23,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,42.737538272514996,23.148496849188735,10.937538272514995
1009,2023-06-28 11:01:24.501,0,0,0,0,14.56,5.72,31.8,29.3,31.8,41.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.69,27.31,26.56,24.75,24.1,1.1,1.18,43.11,20.16,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,42.677090608877734,23.02820203233033,10.877090608877733
1010,2023-06-28 11:01:24.802,0,0,0,0,14.56,5.71,31.8,29.3,31.8,41.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.57,27.31,26.56,24.75,24.1,1.1,1.18,43.04,19.92,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,42.677090608877734,23.088310408236385,10.877090608877733
1011,2023-06-28 11:01:25.001,0,0,0,0,14.53,5.72,31.8,29.3,31.8,41.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.57,27.19,26.56,24.74,24.1,1.1,1.17,43.03,19.92,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,42.58630504968767,23.02820203233033,10.786305049687666
1012,2023-06-28 11:01:25.402,0,0,0,0,14.56,5.72,31.9,29.3,32.0,41.5,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.44,27.19,26.56,24.74,24.1,1.1,1.17,43.03,19.74,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,42.677090608877734,23.02820203233033,10.677090608877734
1013,2023-06-28 11:01:25.602,0,0,0,0,14.53,5.71,31.9,29.3,32.0,41.5,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.44,27.06,26.56,24.75,24.1,1.1,1.17,43.03,19.62,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,42.58630504968767,23.088310408236385,10.586305049687667
1014,2023-06-28 11:01:25.801,0,0,0,0,14.56,5.69,31.9,29.3,32.0,42.0,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.31,27.06,26.56,24.75,24.1,1.1,1.18,42.98,19.62,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,42.677090608877734,23.208761597290664,10.677090608877734
1015,2023-06-28 11:01:26.003,0,0,0,0,14.58,5.73,31.9,29.3,32.0,42.0,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.31,26.93,26.55,24.77,24.1,1.09,1.18,42.98,19.97,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,42.737538272514996,22.9681714805448,10.737538272514996
1016,2023-06-28 11:01:26.401,0,0,0,0,14.58,5.74,31.9,29.3,32.2,42.0,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.21,26.93,26.55,24.77,24.1,1.09,1.17,43.01,20.05,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,42.737538272514996,22.908218513123746,10.537538272514993
1017,2023-06-28 11:01:26.601,0,0,0,0,14.58,5.75,31.9,29.3,32.2,42.0,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.21,26.8,26.57,24.76,24.1,1.1,1.17,43.01,20.05,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,42.737538272514996,22.848342891473113,10.537538272514993
1018,2023-06-28 11:01:26.803,0,0,0,0,14.53,5.77,32.0,29.3,32.2,42.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.07,26.66,26.57,24.76,24.1,1.1,1.17,42.99,20.12,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,42.58630504968767,22.728822736872747,10.386305049687664
1019,2023-06-28 11:01:27.202,0,0,0,0,14.56,5.76,32.0,29.3,32.4,42.5,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.07,26.66,26.58,24.77,24.1,1.1,1.18,42.97,20.07,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,42.677090608877734,22.788544378153677,10.277090608877735
1020,2023-06-28 11:01:27.403,0,0,0,0,14.56,5.77,32.0,29.3,32.4,42.5,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.94,26.55,26.58,24.77,24.1,1.1,1.18,42.97,20.07,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,42.677090608877734,22.728822736872747,10.277090608877735
1021,2023-06-28 11:01:27.601,0,0,0,0,14.53,5.78,32.0,29.3,32.4,42.5,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.94,26.55,26.57,24.78,24.1,1.1,1.18,42.98,20.21,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,42.58630504968767,22.669177732477568,10.186305049687668
1022,2023-06-28 11:01:27.803,0,0,0,0,14.58,5.77,32.1,29.2,32.4,43.1,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.81,26.44,26.57,24.78,24.1,1.1,1.18,43.03,20.21,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,42.737538272514996,22.628822736872745,10.337538272514998
1023,2023-06-28 11:01:28.201,0,0,0,0,14.56,5.78,32.1,29.2,32.4,43.1,3350,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.81,26.44,26.57,24.79,24.1,1.1,1.18,43.03,20.39,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,42.677090608877734,22.569177732477566,10.277090608877735
1024,2023-06-28 11:01:28.401,0,0,0,0,14.58,5.81,32.1,29.2,32.4,43.1,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.69,26.3,26.57,24.79,24.1,1.1,1.18,43.1,20.17,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.737538272514996,22.390700206006453,10.337538272514998
1025,2023-06-28 11:01:28.703,0,0,0,0,14.58,5.81,32.2,29.2,32.6,43.6,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.69,26.3,26.58,24.78,24.1,1.1,1.18,43.03,20.17,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.737538272514996,22.390700206006453,10.137538272514995
1026,2023-06-28 11:01:29.002,0,0,0,0,14.6,5.79,32.2,29.2,32.6,43.6,3400,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.56,26.18,26.58,24.78,24.1,1.1,1.18,43.03,20.09,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,42.79792526972142,22.509609130946455,10.197925269721416
1027,2023-06-28 11:01:29.202,0,0,0,0,14.58,5.81,32.2,29.2,32.6,43.6,3400,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.56,26.18,26.57,24.8,24.1,1.1,1.18,43.01,19.98,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.737538272514996,22.390700206006453,10.137538272514995
1028,2023-06-28 11:01:29.502,0,0,0,0,14.56,5.81,32.2,29.2,32.6,43.6,3350,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.45,26.06,26.57,24.8,24.1,1.1,1.18,43.08,19.98,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.677090608877734,22.390700206006453,10.077090608877732
1029,2023-06-28 11:01:29.803,0,0,0,0,14.56,5.81,32.3,29.1,32.8,43.6,3350,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.45,26.06,26.57,24.79,24.1,1.1,1.18,43.08,20.2,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.677090608877734,22.290700206006456,9.877090608877737
1030,2023-06-28 11:01:30.002,0,0,0,0,14.6,5.81,32.3,29.1,32.8,43.6,3350,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.32,25.93,26.57,24.79,24.1,1.1,1.18,43.01,20.44,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,42.79792526972142,22.290700206006456,9.99792526972142
1031,2023-06-28 11:01:30.302,0,0,0,0,14.6,5.84,32.3,29.1,32.8,44.1,3350,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.32,25.93,26.57,24.8,24.1,1.1,1.18,42.94,20.44,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.79792526972142,22.112904053810986,9.99792526972142
1032,2023-06-28 11:01:30.601,0,0,0,0,14.56,5.84,32.3,29.1,32.8,44.1,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.2,25.8,26.58,24.8,24.1,1.1,1.18,42.94,20.38,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.677090608877734,22.112904053810986,9.877090608877737
1033,2023-06-28 11:01:30.802,0,0,0,0,14.58,5.82,32.3,29.1,33.0,44.1,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.07,25.8,26.58,24.79,24.1,1.1,1.18,42.97,20.17,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,42.737538272514996,22.23135942014799,9.737538272514996
1034,2023-06-28 11:01:31.102,0,0,0,0,14.6,5.85,32.3,29.1,33.0,44.1,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.07,25.69,26.56,24.8,24.1,1.1,1.17,42.96,20.17,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.79792526972142,22.053789017476824,9.797925269721418
1035,2023-06-28 11:01:31.301,0,0,0,0,14.6,5.85,32.3,29.1,33.0,44.6,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.95,25.69,26.56,24.8,24.1,1.1,1.18,42.96,19.9,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.79792526972142,22.053789017476824,9.797925269721418
1036,2023-06-28 11:01:31.602,0,0,0,0,14.58,5.85,32.3,29.1,33.0,44.6,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.95,25.57,26.57,24.8,24.1,1.1,1.18,42.95,19.91,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.737538272514996,22.053789017476824,9.737538272514996
1037,2023-06-28 11:01:31.802,0,0,0,0,14.58,5.85,32.3,29.1,33.1,44.6,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.82,25.57,26.57,24.8,24.1,1.1,1.17,43.03,19.91,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.737538272514996,22.053789017476824,9.637538272514995
1038,2023-06-28 11:01:32.102,0,0,0,0,14.6,5.86,32.3,29.1,33.1,44.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.82,25.44,26.59,24.79,24.1,1.1,1.17,43.03,20.09,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,42.79792526972142,21.994748776935957,9.697925269721416
1039,2023-06-28 11:01:32.301,0,0,0,0,14.58,5.84,32.4,29.0,33.1,45.1,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.69,25.44,26.59,24.79,24.1,1.1,1.18,43.02,20.1,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.737538272514996,22.012904053810985,9.637538272514995
1040,2023-06-28 11:01:32.602,0,0,0,0,14.63,5.86,32.4,29.0,33.1,45.1,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.69,25.31,26.59,24.79,24.1,1.1,1.17,43.02,20.1,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,42.88839232865945,21.894748776935955,9.788392328659448
1041,2023-06-28 11:01:32.802,0,0,0,0,14.6,5.85,32.4,29.0,33.3,45.1,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.58,25.31,26.59,24.79,24.1,1.1,1.17,43.02,20.27,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,42.79792526972142,21.953789017476822,9.49792526972142
1042,2023-06-28 11:01:33.102,0,0,0,0,14.63,5.87,32.4,29.0,33.3,45.1,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.58,25.18,26.58,24.79,24.1,1.1,1.17,42.98,20.26,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,42.88839232865945,21.835783106960548,9.588392328659452
1043,2023-06-28 11:01:33.302,0,0,0,0,14.63,5.88,32.5,28.9,33.3,45.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.45,25.18,26.58,24.79,24.1,1.1,1.17,42.98,20.26,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,42.88839232865945,21.676891783389316,9.588392328659452
1044,2023-06-28 11:01:33.602,0,0,0,0,14.6,5.89,32.5,28.9,33.3,45.6,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.45,25.06,26.59,24.8,24.1,1.1,1.17,43.0,20.09,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.79792526972142,21.6180745831227,9.49792526972142
1045,2023-06-28 11:01:33.901,0,0,0,0,14.6,5.89,32.5,28.9,33.3,45.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.33,25.06,26.59,24.8,24.1,1.1,1.18,43.02,20.09,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.79792526972142,21.6180745831227,9.49792526972142
1046,2023-06-28 11:01:34.103,0,0,0,0,14.65,5.9,32.5,28.9,33.3,45.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.33,24.94,26.59,24.78,24.1,1.1,1.17,43.02,19.76,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.948628284272615,21.559331284114556,9.648628284272618
1047,2023-06-28 11:01:34.403,0,0,0,0,14.65,5.9,32.6,28.8,33.5,45.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.21,24.83,26.59,24.78,24.1,1.1,1.17,42.91,19.79,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.948628284272615,21.45933128411456,9.448628284272615
1048,2023-06-28 11:01:34.602,0,0,0,0,14.6,5.9,32.6,28.8,33.5,45.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.21,24.83,26.58,24.78,24.1,1.1,1.18,42.93,19.79,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.79792526972142,21.45933128411456,9.297925269721418
1049,2023-06-28 11:01:34.902,0,0,0,0,14.63,5.88,32.6,28.8,33.5,46.1,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.08,24.7,26.58,24.78,24.1,1.1,1.18,42.93,20.25,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,42.88839232865945,21.576891783389318,9.38839232865945
1050,2023-06-28 11:01:35.101,0,0,0,0,14.63,5.89,32.6,28.8,33.5,46.1,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.08,24.7,26.59,24.78,24.1,1.1,1.18,42.95,20.47,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.5180745831227,9.38839232865945
1051,2023-06-28 11:01:35.402,0,0,0,0,14.58,5.89,32.6,28.8,33.6,46.1,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.97,24.57,26.59,24.78,24.1,1.1,1.18,42.96,20.47,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.737538272514996,21.5180745831227,9.137538272514995
1052,2023-06-28 11:01:35.602,0,0,0,0,14.65,5.89,32.6,28.8,33.6,46.1,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.97,24.57,26.59,24.77,24.1,1.1,1.18,42.96,20.31,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.948628284272615,21.5180745831227,9.348628284272614
1053,2023-06-28 11:01:35.902,0,0,0,0,14.63,5.89,32.7,28.8,33.6,46.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.84,24.46,26.59,24.77,24.1,1.1,1.18,42.93,20.14,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.5180745831227,9.288392328659448
1054,2023-06-28 11:01:36.103,0,0,0,0,14.65,5.89,32.7,28.8,33.6,46.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.84,24.46,26.59,24.76,24.1,1.09,1.18,42.93,20.14,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.948628284272615,21.5180745831227,9.348628284272614
1055,2023-06-28 11:01:36.402,0,0,0,0,14.6,5.89,32.7,28.8,33.8,46.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.72,24.34,26.59,24.76,24.1,1.1,1.18,42.92,20.11,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.79792526972142,21.5180745831227,8.99792526972142
1056,2023-06-28 11:01:36.601,0,0,0,0,14.63,5.89,32.7,28.8,33.8,46.6,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.72,24.34,26.58,24.76,24.1,1.1,1.18,42.92,20.5,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.5180745831227,9.088392328659452
1057,2023-06-28 11:01:36.901,0,0,0,0,14.63,5.89,32.8,28.6,33.8,47.0,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.61,24.22,26.58,24.76,24.1,1.1,1.18,42.92,20.5,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.3180745831227,9.088392328659452
1058,2023-06-28 11:01:37.202,0,0,0,0,14.63,5.89,32.8,28.6,34.0,47.0,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.61,24.22,26.56,24.75,24.1,1.1,1.18,42.91,20.29,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.3180745831227,8.88839232865945
1059,2023-06-28 11:01:37.401,0,0,0,0,14.6,5.9,32.8,28.6,34.0,47.0,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.48,24.1,26.56,24.75,24.1,1.1,1.18,42.91,20.29,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.79792526972142,21.25933128411456,8.797925269721418
1060,2023-06-28 11:01:37.702,0,0,0,0,14.68,5.9,32.8,28.5,34.0,47.5,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.48,24.1,26.58,24.75,24.1,1.1,1.18,42.91,20.02,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.038869446327396,21.159331284114558,9.038869446327396
1061,2023-06-28 11:01:38.003,0,0,0,0,14.58,5.89,32.8,28.5,34.0,47.5,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.37,23.96,26.57,24.75,24.1,1.09,1.18,42.92,19.85,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.737538272514996,21.2180745831227,8.737538272514996
1062,2023-06-28 11:01:38.202,0,0,0,0,14.63,5.89,32.8,28.5,34.0,47.5,3350,0,22.5,39.5,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.37,23.96,26.57,24.74,24.1,1.09,1.18,42.97,19.85,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.2180745831227,8.88839232865945
1063,2023-06-28 11:01:38.501,0,0,0,0,14.63,5.89,32.8,28.5,34.0,47.5,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.24,23.83,26.57,24.74,24.1,1.1,1.18,42.97,20.18,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.2180745831227,8.88839232865945
1064,2023-06-28 11:01:38.802,0,0,0,0,14.63,5.89,32.9,28.5,34.1,47.5,3350,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.24,23.83,26.57,24.74,24.1,1.1,1.18,42.94,20.39,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.2180745831227,8.788392328659448
1065,2023-06-28 11:01:39.001,0,0,0,0,14.65,5.91,32.9,28.5,34.1,47.5,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.12,23.72,26.58,24.74,24.1,1.1,1.18,42.96,20.44,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,42.948628284272615,21.100661665365067,8.848628284272614
1066,2023-06-28 11:01:39.301,0,0,0,0,14.68,5.89,32.9,28.5,34.1,47.9,3350,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.0,23.72,26.58,24.74,24.1,1.1,1.17,42.96,20.44,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.038869446327396,21.2180745831227,8.938869446327395
1067,2023-06-28 11:01:39.603,0,0,0,0,14.63,5.9,32.9,28.5,34.1,47.9,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.0,23.61,26.56,24.73,24.1,1.1,1.17,42.93,20.18,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.88839232865945,21.159331284114558,8.788392328659448
1068,2023-06-28 11:01:39.901,0,0,0,0,14.63,5.89,32.9,28.5,34.3,47.9,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.89,23.61,26.56,24.73,24.1,1.1,1.18,42.92,20.1,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.88839232865945,21.2180745831227,8.588392328659452
1069,2023-06-28 11:01:40.004,0,0,0,0,14.6,5.89,32.9,28.5,34.3,47.9,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.89,23.49,26.57,24.73,24.1,1.1,1.18,42.92,20.1,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,42.79792526972142,21.2180745831227,8.49792526972142
1070,2023-06-28 11:01:40.301,0,0,0,0,14.6,5.9,33.0,28.3,34.3,48.3,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,23.49,26.57,24.73,24.1,1.1,1.18,42.94,19.95,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.79792526972142,20.95933128411456,8.49792526972142
1071,2023-06-28 11:01:40.503,0,0,0,0,14.63,5.92,33.0,28.3,34.3,48.3,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.77,23.37,26.57,24.73,24.1,1.1,1.17,42.92,19.95,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.88839232865945,20.842065506914867,8.588392328659452
1072,2023-06-28 11:01:40.803,0,0,0,0,14.65,5.91,33.0,28.3,34.4,48.3,3350,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.65,23.37,26.57,24.73,24.1,1.1,1.18,42.92,20.1,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,42.948628284272615,20.900661665365067,8.548628284272617
1073,2023-06-28 11:01:41.103,0,0,0,0,14.63,5.92,33.0,28.3,34.4,48.3,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.65,23.26,26.56,24.73,24.1,1.1,1.18,42.9,19.95,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.88839232865945,20.842065506914867,8.488392328659451
1074,2023-06-28 11:01:41.301,0,0,0,0,14.63,5.91,33.1,28.2,34.4,48.7,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.53,23.14,26.56,24.73,24.1,1.1,1.18,42.92,19.95,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,42.88839232865945,20.800661665365066,8.488392328659451
1075,2023-06-28 11:01:41.603,0,0,0,0,14.68,5.89,33.1,28.2,34.4,48.7,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.53,23.14,26.56,24.73,24.1,1.1,1.18,42.92,19.91,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.038869446327396,20.9180745831227,8.638869446327398
1076,2023-06-28 11:01:41.903,0,0,0,0,14.65,5.9,33.1,28.2,34.5,48.7,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.4,23.02,26.56,24.73,24.1,1.1,1.18,42.91,20.18,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.948628284272615,20.859331284114557,8.448628284272615
1077,2023-06-28 11:01:42.102,0,0,0,0,14.7,5.92,33.1,28.2,34.5,48.7,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.4,23.02,26.56,24.72,24.1,1.1,1.18,42.94,20.18,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.09895524573449,20.742065506914866,8.598955245734487
1078,2023-06-28 11:01:42.301,0,0,0,0,14.63,5.92,33.2,28.1,34.5,49.1,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.29,22.91,26.56,24.72,24.1,1.1,1.18,42.94,20.44,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.88839232865945,20.642065506914868,8.38839232865945
1079,2023-06-28 11:01:42.704,0,0,0,0,14.6,5.92,33.2,28.1,34.5,49.1,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.29,22.91,26.58,24.72,24.1,1.1,1.18,42.89,20.42,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.79792526972142,20.642065506914868,8.297925269721418
1080,2023-06-28 11:01:42.902,0,0,0,0,14.65,5.93,33.2,28.1,34.5,49.1,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.18,22.79,26.58,24.72,24.1,1.1,1.18,42.89,20.42,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.948628284272615,20.58354258983858,8.448628284272615
1081,2023-06-28 11:01:43.102,0,0,0,0,14.65,5.91,33.2,28.1,34.5,49.1,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.18,22.79,26.58,24.71,24.1,1.1,1.18,42.91,19.9,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,42.948628284272615,20.700661665365068,8.448628284272615
1082,2023-06-28 11:01:43.401,0,0,0,0,14.65,5.93,33.3,28.0,34.7,49.5,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.06,22.65,26.58,24.71,24.1,1.1,1.18,42.91,19.9,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.948628284272615,20.483542589838578,8.248628284272613
1083,2023-06-28 11:01:43.701,0,0,0,0,14.6,5.93,33.3,28.0,34.7,49.5,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.06,22.65,26.57,24.72,24.1,1.1,1.18,42.91,19.92,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.79792526972142,20.483542589838578,8.097925269721415
1084,2023-06-28 11:01:43.902,0,0,0,0,14.65,5.93,33.3,28.0,34.7,49.5,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.93,22.54,26.57,24.72,24.1,1.09,1.18,42.97,20.14,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.948628284272615,20.483542589838578,8.248628284272613
1085,2023-06-28 11:01:44.202,0,0,0,0,14.6,5.94,33.3,28.0,34.8,49.5,3350,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.93,22.54,26.58,24.72,24.1,1.09,1.18,42.91,20.14,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,42.79792526972142,20.42509269623713,7.997925269721421
1086,2023-06-28 11:01:44.501,0,0,0,0,14.63,5.93,33.3,28.0,34.8,49.5,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,22.43,26.58,24.72,24.1,1.1,1.18,42.91,20.1,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.88839232865945,20.483542589838578,8.088392328659452
1087,2023-06-28 11:01:44.702,0,0,0,0,14.63,5.92,33.3,27.8,34.8,50.0,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.83,22.43,26.56,24.7,24.1,1.1,1.18,42.94,19.96,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,42.88839232865945,20.342065506914867,8.088392328659452
1088,2023-06-28 11:01:45.002,0,0,0,0,14.63,5.93,33.3,27.8,34.8,50.0,3350,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.71,22.29,26.56,24.7,24.1,1.1,1.17,42.91,19.96,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.88839232865945,20.28354258983858,8.088392328659452
1089,2023-06-28 11:01:45.302,0,0,0,0,14.6,5.93,33.3,27.8,35.0,50.0,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.71,22.29,26.55,24.72,24.1,1.1,1.18,42.91,19.96,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.79792526972142,20.28354258983858,7.797925269721418
1090,2023-06-28 11:01:45.502,0,0,0,0,14.63,5.93,33.3,27.8,35.0,50.0,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.61,22.17,26.56,24.72,24.1,1.1,1.18,42.88,20.48,55.04,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.88839232865945,20.28354258983858,7.8883923286594495
1091,2023-06-28 11:01:45.801,0,0,0,0,14.63,5.93,33.4,27.7,35.0,50.3,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.61,22.17,26.56,24.71,24.1,1.1,1.18,42.89,20.48,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,42.88839232865945,20.183542589838577,7.8883923286594495
1092,2023-06-28 11:01:46.102,0,0,0,0,14.63,5.94,33.4,27.7,35.0,50.3,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.47,22.06,26.56,24.71,24.1,1.1,1.17,42.89,20.54,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,42.88839232865945,20.12509269623713,7.8883923286594495
1093,2023-06-28 11:01:46.302,0,0,0,0,14.65,5.98,33.4,27.7,35.1,50.3,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.35,22.06,26.56,24.7,24.1,1.1,1.17,42.92,20.2,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,42.948628284272615,19.892019034179224,7.848628284272614
1094,2023-06-28 11:01:46.602,0,0,0,0,14.63,5.94,33.4,27.7,35.1,50.3,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.35,21.95,26.55,24.71,24.1,1.1,1.18,42.92,20.2,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,42.88839232865945,20.12509269623713,7.788392328659448
1095,2023-06-28 11:01:46.902,0,0,0,0,14.63,5.94,33.5,27.6,35.1,50.7,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.23,21.95,26.55,24.71,24.1,1.1,1.17,42.92,19.97,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,42.88839232865945,20.02509269623713,7.788392328659448
1096,2023-06-28 11:01:47.103,0,0,0,0,14.7,5.97,33.5,27.6,35.1,50.7,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.23,21.83,26.55,24.71,24.1,1.1,1.17,42.86,19.92,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,19.85017899255937,7.998955245734486
1097,2023-06-28 11:01:47.301,0,0,0,0,14.6,5.97,33.5,27.6,35.1,50.7,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.12,21.83,26.55,24.71,24.1,1.1,1.18,42.91,19.92,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,42.79792526972142,19.85017899255937,7.697925269721416
1098,2023-06-28 11:01:47.601,0,0,0,0,14.65,5.95,33.5,27.6,35.1,50.7,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.12,21.71,26.56,24.69,24.1,1.1,1.18,42.91,20.35,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,42.948628284272615,19.966715609231905,7.848628284272614
1099,2023-06-28 11:01:47.802,0,0,0,0,14.68,5.96,33.5,27.4,35.3,51.1,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.99,21.71,26.56,24.69,24.1,1.1,1.18,42.91,20.45,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,19.708411112958366,7.738869446327399
1100,2023-06-28 11:01:48.103,0,0,0,0,14.65,5.95,33.5,27.4,35.3,51.1,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.99,21.58,26.56,24.71,24.1,1.1,1.18,42.86,20.45,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,42.948628284272615,19.766715609231902,7.648628284272618
1101,2023-06-28 11:01:48.402,0,0,0,0,14.68,5.96,33.5,27.4,35.3,51.1,3300,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.87,21.58,26.56,24.71,24.1,1.1,1.18,42.86,20.6,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,19.708411112958366,7.738869446327399
1102,2023-06-28 11:01:48.601,0,0,0,0,14.68,5.96,33.5,27.4,35.3,51.1,3350,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.87,21.48,26.55,24.71,24.1,1.1,1.18,42.9,20.56,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,19.708411112958366,7.738869446327399
1103,2023-06-28 11:01:48.903,0,0,0,0,14.68,5.96,33.5,27.4,35.4,51.1,3300,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.75,21.35,26.55,24.71,24.1,1.09,1.18,42.86,20.56,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,19.708411112958366,7.638869446327398
1104,2023-06-28 11:01:49.103,0,0,0,0,14.65,5.97,33.5,27.4,35.4,51.1,3300,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.75,21.35,26.56,24.7,24.1,1.1,1.18,42.86,20.4,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,42.948628284272615,19.65017899255937,7.548628284272617
1105,2023-06-28 11:01:49.403,0,0,0,0,14.68,5.95,33.6,27.3,35.4,51.5,3300,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.64,21.23,26.56,24.7,24.1,1.1,1.18,42.91,20.61,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.038869446327396,19.666715609231904,7.638869446327398
1106,2023-06-28 11:01:49.603,0,0,0,0,14.68,5.96,33.6,27.3,35.4,51.5,3300,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.64,21.23,26.57,24.71,24.1,1.1,1.18,42.91,20.61,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,19.60841111295837,7.638869446327398
1107,2023-06-28 11:01:49.901,0,0,0,0,14.68,5.97,33.6,27.3,35.5,51.5,3300,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.52,21.11,26.57,24.71,24.1,1.1,1.18,42.88,20.67,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,19.55017899255937,7.538869446327396
1108,2023-06-28 11:01:50.103,0,0,0,0,14.68,5.98,33.6,27.3,35.5,51.5,3300,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.52,21.11,26.56,24.72,24.1,1.1,1.18,42.85,20.67,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.038869446327396,19.492019034179226,7.538869446327396
1109,2023-06-28 11:01:50.403,0,0,0,0,14.68,5.98,33.6,27.1,35.5,51.8,3350,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.4,21.0,26.56,24.72,24.1,1.1,1.18,42.85,20.72,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.038869446327396,19.292019034179226,7.538869446327396
1110,2023-06-28 11:01:50.602,0,0,0,0,14.68,5.97,33.6,27.1,35.5,51.8,3300,0,22.5,39.5,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.4,21.0,26.58,24.73,24.1,1.1,1.18,42.86,20.47,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,19.35017899255937,7.538869446327396
