,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1111,2023-06-28 11:01:50.902,0,0,0,0,14.65,5.98,33.6,27.1,35.6,51.8,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.3,20.89,26.58,24.73,24.1,1.1,1.18,42.93,20.47,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,42.948628284272615,19.292019034179226,7.348628284272614
1112,2023-06-28 11:01:51.102,0,0,0,0,14.68,5.97,33.6,27.1,35.6,51.8,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.3,20.89,26.57,24.73,24.1,1.1,1.18,42.93,20.48,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,19.35017899255937,7.438869446327395
1113,2023-06-28 11:01:51.403,0,0,0,0,14.65,5.98,33.7,27.0,35.6,52.1,3300,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.18,20.77,26.57,24.73,24.1,1.1,1.18,42.89,20.5,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,42.948628284272615,19.192019034179225,7.348628284272614
1114,2023-06-28 11:01:51.702,0,0,0,0,14.63,5.97,33.7,27.0,35.6,52.1,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.18,20.77,26.56,24.72,24.1,1.09,1.18,42.89,20.5,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,42.88839232865945,19.25017899255937,7.288392328659448
1115,2023-06-28 11:01:51.902,0,0,0,0,14.68,5.98,33.7,27.0,35.6,52.1,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.07,20.65,26.56,24.72,24.1,1.1,1.18,42.92,20.39,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.038869446327396,19.192019034179225,7.438869446327395
1116,2023-06-28 11:01:52.201,0,0,0,0,14.65,5.98,33.8,26.8,35.8,52.5,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.07,20.65,26.57,24.72,24.1,1.1,1.17,42.85,19.75,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,42.948628284272615,18.992019034179226,7.148628284272618
1117,2023-06-28 11:01:52.501,0,0,0,0,14.68,5.97,33.8,26.8,35.8,52.5,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.95,20.53,26.56,24.72,24.1,1.1,1.18,42.83,19.75,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,19.05017899255937,7.238869446327399
1118,2023-06-28 11:01:52.702,0,0,0,0,14.68,5.97,33.8,26.8,35.8,52.5,3350,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.95,20.53,26.56,24.73,24.1,1.1,1.18,42.83,19.49,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,19.05017899255937,7.238869446327399
1119,2023-06-28 11:01:53.003,0,0,0,0,14.72,5.98,33.8,26.8,35.8,52.5,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.83,20.43,26.58,24.73,24.1,1.1,1.17,42.91,19.57,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.15898122869925,18.992019034179226,7.35898122869925
1120,2023-06-28 11:01:53.302,0,0,0,0,14.68,5.97,33.8,26.6,35.9,52.5,3300,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.83,20.43,26.58,24.73,24.1,1.1,1.17,42.79,19.57,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,18.85017899255937,7.138869446327398
1121,2023-06-28 11:01:53.503,0,0,0,0,14.7,5.97,33.8,26.6,35.9,52.5,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.72,20.3,26.56,24.74,24.1,1.1,1.17,42.79,19.99,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,18.85017899255937,7.1989552457344885
1122,2023-06-28 11:01:53.801,0,0,0,0,14.7,5.97,33.9,26.6,35.9,52.8,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.59,20.3,26.56,24.74,24.1,1.1,1.17,42.91,20.09,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,18.85017899255937,7.1989552457344885
1123,2023-06-28 11:01:54.102,0,0,0,0,14.7,5.97,33.9,26.6,35.9,52.8,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.59,20.19,26.56,24.73,24.1,1.1,1.18,42.88,20.09,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,18.85017899255937,7.1989552457344885
1124,2023-06-28 11:01:54.302,0,0,0,0,14.7,5.97,33.9,26.6,36.0,52.8,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.47,20.19,26.56,24.73,24.1,1.1,1.17,42.88,19.69,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,18.85017899255937,7.098955245734487
1125,2023-06-28 11:01:54.602,0,0,0,0,14.68,5.98,33.9,26.6,36.0,52.8,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.47,20.07,26.57,24.72,24.1,1.1,1.17,42.89,19.48,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.038869446327396,18.792019034179226,7.038869446327396
1126,2023-06-28 11:01:54.803,0,0,0,0,14.7,5.98,33.9,26.5,36.0,53.1,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.35,20.07,26.57,24.72,24.1,1.1,1.17,42.88,19.48,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.09895524573449,18.692019034179225,7.098955245734487
1127,2023-06-28 11:01:55.002,0,0,0,0,14.68,5.97,33.9,26.5,36.0,53.1,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.35,19.96,26.56,24.72,24.1,1.1,1.17,42.88,19.5,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,18.75017899255937,7.038869446327396
1128,2023-06-28 11:01:55.403,0,0,0,0,14.65,5.97,33.9,26.5,36.1,53.1,3300,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.25,19.96,26.56,24.72,24.1,1.1,1.17,42.89,19.1,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,42.948628284272615,18.75017899255937,6.848628284272614
1129,2023-06-28 11:01:55.603,0,0,0,0,14.72,6.0,33.9,26.5,36.1,53.1,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.25,19.85,26.58,24.71,24.1,1.1,1.17,42.89,19.1,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,43.15898122869925,18.57591475301632,7.0589812286992455
1130,2023-06-28 11:01:55.802,0,0,0,0,14.75,6.0,34.0,26.3,36.1,53.5,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.12,19.73,26.58,24.71,24.1,1.1,1.17,42.88,19.5,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.9240852469836796,43.24890835298578,18.37591475301632,7.148908352985778
1131,2023-06-28 11:01:56.201,0,0,0,0,14.7,5.96,34.0,26.3,36.1,53.5,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.12,19.73,26.58,24.72,24.1,1.1,1.17,42.81,19.27,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.09895524573449,18.60841111295837,6.998955245734486
1132,2023-06-28 11:01:56.401,0,0,0,0,14.72,5.97,34.0,26.3,36.3,53.5,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.02,19.61,26.58,24.72,24.1,1.1,1.17,42.81,19.27,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,18.55017899255937,6.85898122869925
1133,2023-06-28 11:01:56.603,0,0,0,0,14.7,5.98,34.0,26.3,36.3,53.5,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.02,19.61,26.57,24.71,24.1,1.09,1.17,42.83,20.01,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.807980965820775,43.09895524573449,18.492019034179226,6.79895524573449
1134,2023-06-28 11:01:57.002,0,0,0,0,14.7,5.96,34.1,26.1,36.3,53.8,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.91,19.5,26.57,24.71,24.1,1.09,1.18,42.86,19.95,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.09895524573449,18.40841111295837,6.79895524573449
1135,2023-06-28 11:01:57.202,0,0,0,0,14.68,5.96,34.1,26.1,36.3,53.8,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.91,19.5,26.57,24.71,24.1,1.1,1.17,42.86,19.95,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,18.40841111295837,6.738869446327399
1136,2023-06-28 11:01:57.402,0,0,0,0,14.7,5.97,34.1,26.1,36.3,53.8,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.79,19.38,26.56,24.71,24.1,1.1,1.17,42.9,20.14,55.01,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,18.35017899255937,6.79895524573449
1137,2023-06-28 11:01:57.801,0,0,0,0,14.7,5.97,34.1,26.0,36.3,53.8,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.79,19.38,26.56,24.71,24.1,1.1,1.17,42.88,20.13,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,18.25017899255937,6.79895524573449
1138,2023-06-28 11:01:58.102,0,0,0,0,14.7,5.97,34.1,26.0,36.3,53.8,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.68,19.27,26.56,24.71,24.1,1.1,1.17,42.88,20.13,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,18.25017899255937,6.79895524573449
1139,2023-06-28 11:01:58.403,0,0,0,0,14.72,5.97,34.1,26.0,36.3,54.1,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.57,19.27,26.56,24.7,24.1,1.1,1.18,42.89,19.88,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,18.25017899255937,6.85898122869925
1140,2023-06-28 11:01:58.602,0,0,0,0,14.65,5.96,34.1,26.0,36.3,54.1,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.57,19.16,26.57,24.69,24.1,1.1,1.18,42.82,19.98,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,42.948628284272615,18.308411112958368,6.648628284272618
1141,2023-06-28 11:01:58.901,0,0,0,0,14.7,5.96,34.1,26.0,36.5,54.1,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.45,19.16,26.57,24.69,24.1,1.1,1.17,42.88,19.98,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.09895524573449,18.308411112958368,6.598955245734487
1142,2023-06-28 11:01:59.202,0,0,0,0,14.7,5.95,34.1,26.0,36.5,54.1,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.45,19.05,26.56,24.71,24.1,1.1,1.18,42.88,19.88,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.09895524573449,18.366715609231903,6.598955245734487
1143,2023-06-28 11:01:59.402,0,0,0,0,14.72,5.97,34.1,25.8,36.5,54.3,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.34,18.94,26.56,24.71,24.1,1.1,1.18,42.82,19.88,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,18.05017899255937,6.658981228699247
1144,2023-06-28 11:01:59.702,0,0,0,0,14.72,5.96,34.1,25.8,36.5,54.3,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.34,18.94,26.55,24.71,24.1,1.1,1.18,42.88,19.88,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.15898122869925,18.10841111295837,6.658981228699247
1145,2023-06-28 11:02:00.004,0,0,0,0,14.7,5.97,34.1,25.8,36.6,54.3,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.24,18.81,26.55,24.71,24.1,1.1,1.17,42.88,19.94,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,18.05017899255937,6.498955245734486
1146,2023-06-28 11:02:00.102,0,0,0,0,14.68,5.96,34.1,25.8,36.6,54.3,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.24,18.81,26.56,24.7,24.1,1.1,1.17,42.82,19.71,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,18.10841111295837,6.438869446327395
1147,2023-06-28 11:02:00.502,0,0,0,0,14.7,5.96,34.3,25.6,36.6,54.7,3300,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.11,18.72,26.56,24.7,24.1,1.1,1.17,42.82,19.71,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.09895524573449,17.90841111295837,6.498955245734486
1148,2023-06-28 11:02:00.801,0,0,0,0,14.7,5.97,34.3,25.6,36.6,54.7,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.11,18.72,26.57,24.7,24.1,1.1,1.18,42.82,19.9,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.09895524573449,17.85017899255937,6.498955245734486
1149,2023-06-28 11:02:00.902,0,0,0,0,14.7,5.96,34.3,25.6,36.6,54.7,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.01,18.6,26.56,24.7,24.1,1.1,1.18,42.83,19.84,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.09895524573449,17.90841111295837,6.498955245734486
1150,2023-06-28 11:02:01.302,0,0,0,0,14.72,5.97,34.3,25.5,36.6,55.0,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.01,18.6,26.56,24.69,24.1,1.1,1.18,42.83,19.84,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,17.75017899255937,6.5589812286992455
1151,2023-06-28 11:02:01.602,0,0,0,0,14.68,5.95,34.3,25.5,36.6,55.0,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.89,18.49,26.56,24.69,24.1,1.1,1.18,42.83,20.29,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.038869446327396,17.866715609231903,6.438869446327395
1152,2023-06-28 11:02:01.703,0,0,0,0,14.72,5.95,34.3,25.5,36.6,55.0,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.78,18.49,26.56,24.69,24.1,1.1,1.18,42.83,20.04,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.15898122869925,17.866715609231903,6.5589812286992455
1153,2023-06-28 11:02:02.003,0,0,0,0,14.72,5.97,34.3,25.5,36.6,55.0,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.78,18.36,26.56,24.7,24.1,1.1,1.18,42.84,20.04,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,17.75017899255937,6.5589812286992455
1154,2023-06-28 11:02:02.302,0,0,0,0,14.68,5.97,34.3,25.3,36.8,55.3,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.66,18.36,26.56,24.7,24.1,1.1,1.18,42.84,19.77,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.038869446327396,17.55017899255937,6.238869446327399
1155,2023-06-28 11:02:02.501,0,0,0,0,14.65,5.96,34.3,25.3,36.8,55.3,3300,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.66,18.28,26.57,24.69,24.1,1.1,1.18,42.85,19.58,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,42.948628284272615,17.60841111295837,6.148628284272618
1156,2023-06-28 11:02:02.802,0,0,0,0,14.72,5.97,34.3,25.3,36.8,55.3,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.55,18.28,26.57,24.69,24.1,1.1,1.18,42.84,19.58,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.15898122869925,17.55017899255937,6.35898122869925
1157,2023-06-28 11:02:03.001,0,0,0,0,14.77,5.97,34.3,25.3,36.8,55.3,3300,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.55,18.15,26.57,24.68,24.1,1.1,1.18,42.84,19.99,55.02,0.0,0.0,1,0.0,0.0,0.0,0.0,7.74982100744063,43.30878540532245,17.55017899255937,6.508785405322456
1158,2023-06-28 11:02:03.302,0,0,0,0,14.68,5.96,34.3,25.3,36.9,55.3,3300,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.44,18.15,26.57,24.68,24.1,1.1,1.18,42.84,20.34,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.6915888870416325,43.038869446327396,17.60841111295837,6.138869446327398
1159,2023-06-28 11:02:03.602,0,0,0,0,14.7,5.94,34.3,25.3,36.9,55.3,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.44,18.04,26.55,24.69,24.1,1.1,1.17,42.84,20.34,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.09895524573449,17.72509269623713,6.1989552457344885
1160,2023-06-28 11:02:03.802,0,0,0,0,14.68,5.94,34.4,25.1,36.9,55.5,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.32,18.04,26.55,24.69,24.1,1.1,1.17,42.83,20.05,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.5749073037628705,43.038869446327396,17.52509269623713,6.138869446327398
1161,2023-06-28 11:02:04.102,0,0,0,0,14.7,5.93,34.4,25.1,36.9,55.5,3300,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.32,17.94,26.56,24.69,24.1,1.1,1.17,42.79,19.47,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.09895524573449,17.58354258983858,6.1989552457344885
1162,2023-06-28 11:02:04.302,0,0,0,0,14.7,5.95,34.4,25.1,37.0,55.5,3300,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.21,17.94,26.56,24.69,24.1,1.1,1.18,42.79,19.47,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.09895524573449,17.466715609231905,6.098955245734487
1163,2023-06-28 11:02:04.602,0,0,0,0,14.7,5.95,34.4,25.1,37.0,55.5,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.21,17.83,26.56,24.68,24.1,1.1,1.18,42.88,19.19,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,7.633284390768097,43.09895524573449,17.466715609231905,6.098955245734487
1164,2023-06-28 11:02:04.902,0,0,0,0,14.7,5.93,34.5,25.0,37.0,55.8,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.1,17.83,26.56,24.68,24.1,1.1,1.18,42.84,19.19,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.09895524573449,17.483542589838578,6.098955245734487
1165,2023-06-28 11:02:05.102,0,0,0,0,14.7,5.93,34.5,25.0,37.0,55.8,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.1,17.72,26.56,24.68,24.1,1.1,1.17,42.84,19.29,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.09895524573449,17.483542589838578,6.098955245734487
1166,2023-06-28 11:02:05.403,0,0,0,0,14.72,5.93,34.5,25.0,37.1,55.8,3300,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.99,17.59,26.56,24.68,24.1,1.1,1.17,42.85,19.56,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.15898122869925,17.483542589838578,6.0589812286992455
1167,2023-06-28 11:02:05.603,0,0,0,0,14.72,5.93,34.5,25.0,37.1,55.8,3300,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.99,17.59,26.55,24.67,24.1,1.1,1.17,42.83,19.56,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.15898122869925,17.483542589838578,6.0589812286992455
1168,2023-06-28 11:02:05.903,0,0,0,0,14.68,5.92,34.5,24.7,37.1,56.1,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.89,17.49,26.55,24.67,24.1,1.1,1.17,42.83,19.92,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.038869446327396,17.242065506914866,5.938869446327395
1169,2023-06-28 11:02:06.103,0,0,0,0,14.72,5.92,34.5,24.7,37.1,56.1,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.89,17.49,26.56,24.68,24.1,1.1,1.17,42.84,20.34,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.15898122869925,17.242065506914866,6.0589812286992455
1170,2023-06-28 11:02:06.402,0,0,0,0,14.7,5.91,34.5,24.7,37.1,56.1,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.77,17.39,26.56,24.68,24.1,1.1,1.18,42.86,20.34,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.09895524573449,17.300661665365066,5.998955245734486
1171,2023-06-28 11:02:06.702,0,0,0,0,14.7,5.9,34.5,24.7,37.1,56.1,3300,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.77,17.39,26.54,24.67,24.1,1.1,1.17,42.86,20.35,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.09895524573449,17.359331284114557,5.998955245734486
1172,2023-06-28 11:02:06.902,0,0,0,0,14.7,5.91,34.5,24.5,37.1,56.1,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.66,17.28,26.55,24.67,24.1,1.1,1.17,42.79,20.57,55.03,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.09895524573449,17.100661665365067,5.998955245734486
1173,2023-06-28 11:02:07.202,0,0,0,0,14.68,5.93,34.5,24.5,37.1,56.1,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.66,17.28,26.55,24.67,24.1,1.1,1.17,42.79,20.57,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.516457410161422,43.038869446327396,16.983542589838578,5.938869446327395
1174,2023-06-28 11:02:07.503,0,0,0,0,14.68,5.9,34.6,24.5,37.1,56.3,3300,0,22.5,39.5,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.57,17.16,26.54,24.67,24.1,1.1,1.17,42.79,20.56,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.038869446327396,17.159331284114558,5.938869446327395
1175,2023-06-28 11:02:07.701,0,0,0,0,14.7,5.9,34.6,24.5,37.1,56.3,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.57,17.16,26.54,24.68,24.1,1.1,1.17,42.86,21.02,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.09895524573449,17.159331284114558,5.998955245734486
1176,2023-06-28 11:02:08.001,0,0,0,0,14.7,5.91,34.6,24.5,37.2,56.3,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.45,17.05,26.56,24.68,24.1,1.1,1.18,42.79,21.02,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.09895524573449,17.100661665365067,5.898955245734484
1177,2023-06-28 11:02:08.201,0,0,0,0,14.72,5.92,34.6,24.5,37.2,56.3,3300,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.45,17.05,26.56,24.67,24.1,1.1,1.17,42.79,20.62,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.15898122869925,17.042065506914867,5.958981228699244
1178,2023-06-28 11:02:08.503,0,0,0,0,14.65,5.91,34.6,24.3,37.2,56.6,3300,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.35,16.95,26.56,24.67,24.1,1.1,1.17,42.81,19.83,54.84,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,42.948628284272615,16.900661665365067,5.748628284272613
1179,2023-06-28 11:02:08.802,0,0,0,0,14.65,5.9,34.6,24.3,37.3,56.6,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.35,16.95,26.56,24.67,24.1,1.1,1.17,42.82,19.83,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,42.948628284272615,16.95933128411456,5.648628284272618
1180,2023-06-28 11:02:09.002,0,0,0,0,14.7,5.92,34.6,24.3,37.3,56.6,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.23,16.84,26.57,24.65,24.1,1.1,1.17,42.82,18.84,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.4579344930851335,43.09895524573449,16.842065506914867,5.79895524573449
1181,2023-06-28 11:02:09.303,0,0,0,0,14.68,5.89,34.7,24.2,37.3,56.8,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.11,16.84,26.57,24.65,24.1,1.1,1.17,42.79,18.45,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.038869446327396,16.9180745831227,5.738869446327399
1182,2023-06-28 11:02:09.502,0,0,0,0,14.68,5.89,34.7,24.2,37.3,56.8,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.11,16.73,26.56,24.67,24.1,1.1,1.17,42.78,18.45,54.82,0.0,0.0,1,0.0,0.0,0.0,0.0,7.2819254168773,43.038869446327396,16.9180745831227,5.738869446327399
1183,2023-06-28 11:02:09.901,0,0,0,0,14.68,5.9,34.7,24.2,37.4,56.8,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.01,16.73,26.56,24.67,24.1,1.1,1.18,42.78,18.68,54.82,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.038869446327396,16.859331284114557,5.638869446327398
1184,2023-06-28 11:02:10.103,0,0,0,0,14.68,5.9,34.7,24.2,37.4,56.8,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.01,16.63,26.56,24.68,24.1,1.1,1.18,42.79,19.02,54.82,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.038869446327396,16.859331284114557,5.638869446327398
1185,2023-06-28 11:02:10.301,0,0,0,0,14.7,5.91,34.7,24.0,37.4,57.1,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.9,16.52,26.56,24.68,24.1,1.1,1.17,42.77,19.02,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.399338334634933,43.09895524573449,16.600661665365067,5.6989552457344885
1186,2023-06-28 11:02:10.702,0,0,0,0,14.7,5.87,34.7,24.0,37.4,57.1,3350,0,22.5,39.5,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.9,16.52,26.56,24.66,24.1,1.09,1.18,42.77,18.95,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,43.09895524573449,16.835783106960548,5.6989552457344885
1187,2023-06-28 11:02:10.902,0,0,0,0,14.68,5.9,34.7,24.0,37.4,57.1,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.81,16.41,26.56,24.66,24.1,1.09,1.18,42.78,18.9,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.038869446327396,16.659331284114558,5.638869446327398
1188,2023-06-28 11:02:11.103,0,0,0,0,14.68,5.87,34.7,24.0,37.4,57.1,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.81,16.41,26.56,24.66,24.1,1.1,1.17,42.79,18.9,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,43.038869446327396,16.835783106960548,5.638869446327398
1189,2023-06-28 11:02:11.501,0,0,0,0,14.65,5.88,34.8,23.8,37.5,57.1,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.69,16.31,26.56,24.66,24.1,1.1,1.17,42.79,19.08,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,42.948628284272615,16.576891783389318,5.4486282842726155
1190,2023-06-28 11:02:11.702,0,0,0,0,14.75,5.88,34.8,23.8,37.5,57.1,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.69,16.31,26.55,24.66,24.1,1.1,1.17,42.79,19.77,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.24890835298578,16.576891783389318,5.748908352985779
1191,2023-06-28 11:02:11.903,0,0,0,0,14.68,5.88,34.8,23.8,37.5,57.4,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.59,16.2,26.56,24.66,24.1,1.1,1.18,42.81,19.77,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.038869446327396,16.576891783389318,5.538869446327396
1192,2023-06-28 11:02:12.302,0,0,0,0,14.7,5.87,34.8,23.8,37.6,57.4,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.59,16.2,26.56,24.68,24.1,1.1,1.17,42.81,20.1,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,43.09895524573449,16.63578310696055,5.498955245734486
1193,2023-06-28 11:02:12.502,0,0,0,0,14.68,5.9,34.8,23.8,37.6,57.4,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.48,16.12,26.56,24.68,24.1,1.1,1.17,42.79,20.14,54.87,0.0,0.0,1,0.0,0.0,0.0,0.0,7.3406687158854425,43.038869446327396,16.45933128411456,5.438869446327395
1194,2023-06-28 11:02:12.801,0,0,0,0,14.7,5.88,34.8,23.6,37.6,57.6,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.48,16.12,26.56,24.67,24.1,1.09,1.17,42.78,20.14,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.09895524573449,16.37689178338932,5.498955245734486
1195,2023-06-28 11:02:13.102,0,0,0,0,14.68,5.88,34.8,23.6,37.6,57.6,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.37,16.0,26.54,24.67,24.1,1.1,1.17,42.78,19.62,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.223108216610683,43.038869446327396,16.37689178338932,5.438869446327395
1196,2023-06-28 11:02:13.301,0,0,0,0,14.68,5.87,34.8,23.6,37.7,57.6,3350,0,22.5,39.5,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.27,16.0,26.54,24.67,24.1,1.1,1.17,42.8,19.52,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,7.164216893039452,43.038869446327396,16.43578310696055,5.338869446327394
1197,2023-06-28 11:02:13.603,0,0,0,0,14.68,5.86,34.8,23.6,37.7,57.6,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.27,15.87,26.57,24.68,24.1,1.1,1.18,42.77,19.52,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,43.038869446327396,16.494748776935957,5.338869446327394
1198,2023-06-28 11:02:13.801,0,0,0,0,14.68,5.86,34.9,23.4,37.7,57.8,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.15,15.87,26.57,24.68,24.1,1.1,1.17,42.77,19.64,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,43.038869446327396,16.294748776935954,5.338869446327394
1199,2023-06-28 11:02:14.103,0,0,0,0,14.7,5.85,34.9,23.4,37.7,57.8,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.15,15.79,26.55,24.67,24.1,1.1,1.17,42.76,20.21,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.09895524573449,16.35378901747682,5.398955245734484
1200,2023-06-28 11:02:14.402,0,0,0,0,14.72,5.85,34.9,23.4,37.8,57.8,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.06,15.79,26.55,24.67,24.1,1.1,1.18,42.78,20.21,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.15898122869925,16.35378901747682,5.35898122869925
1201,2023-06-28 11:02:14.602,0,0,0,0,14.7,5.85,34.9,23.4,37.8,57.8,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.06,15.71,26.56,24.68,24.1,1.09,1.17,42.78,20.59,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.09895524573449,16.35378901747682,5.29895524573449
1202,2023-06-28 11:02:14.902,0,0,0,0,14.68,5.86,35.0,23.2,37.8,58.1,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.93,15.71,26.56,24.68,24.1,1.09,1.17,42.79,20.55,55.0,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,43.038869446327396,16.094748776935955,5.238869446327399
1203,2023-06-28 11:02:15.101,0,0,0,0,14.65,5.84,35.0,23.2,37.8,58.1,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.93,15.59,26.56,24.69,24.1,1.1,1.17,42.78,20.55,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,42.948628284272615,16.212904053810984,5.148628284272618
1204,2023-06-28 11:02:15.403,0,0,0,0,14.65,5.86,35.0,23.2,37.8,58.1,3350,0,22.5,39.5,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.85,15.59,26.56,24.69,24.1,1.1,1.17,42.78,19.75,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,42.948628284272615,16.094748776935955,5.148628284272618
1205,2023-06-28 11:02:15.703,0,0,0,0,14.72,5.85,35.0,23.2,37.8,58.1,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.85,15.49,26.55,24.68,24.1,1.1,1.18,42.79,19.31,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.15898122869925,16.15378901747682,5.35898122869925
1206,2023-06-28 11:02:15.902,0,0,0,0,14.72,5.84,35.0,23.0,37.8,58.3,3350,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.74,15.39,26.55,24.68,24.1,1.1,1.17,42.77,19.31,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.15898122869925,16.012904053810985,5.35898122869925
1207,2023-06-28 11:02:16.202,0,0,0,0,14.7,5.84,35.0,23.0,37.8,58.3,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.74,15.39,26.55,24.68,24.1,1.1,1.17,42.77,19.24,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.09895524573449,16.012904053810985,5.29895524573449
1208,2023-06-28 11:02:16.501,0,0,0,0,14.7,5.84,35.0,23.0,37.8,58.3,3350,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.65,15.28,26.55,24.68,24.1,1.1,1.17,42.82,19.24,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.09895524573449,16.012904053810985,5.29895524573449
1209,2023-06-28 11:02:16.702,0,0,0,0,14.68,5.83,35.0,23.0,37.8,58.3,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.65,15.28,26.56,24.67,24.1,1.1,1.18,42.86,19.24,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.038869446327396,16.072094112240052,5.238869446327399
1210,2023-06-28 11:02:17.002,0,0,0,0,14.7,5.84,35.0,23.0,37.9,58.3,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.54,15.2,26.56,24.67,24.1,1.1,1.18,42.86,19.22,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.09895524573449,16.012904053810985,5.1989552457344885
1211,2023-06-28 11:02:17.202,0,0,0,0,14.68,5.83,35.0,23.0,37.9,58.3,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.54,15.2,26.56,24.69,24.1,1.1,1.17,42.81,19.1,54.86,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.038869446327396,16.072094112240052,5.138869446327398
1212,2023-06-28 11:02:17.503,0,0,0,0,14.7,5.83,35.0,22.8,37.9,58.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.45,15.08,26.55,24.69,24.1,1.09,1.17,42.77,19.1,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.09895524573449,15.872094112240053,5.1989552457344885
1213,2023-06-28 11:02:17.802,0,0,0,0,14.72,5.85,35.0,22.8,38.0,58.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.45,15.08,26.55,24.7,24.1,1.09,1.17,42.77,19.25,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.15898122869925,15.753789017476823,5.158981228699247
1214,2023-06-28 11:02:18.001,0,0,0,0,14.75,5.85,35.0,22.8,38.0,58.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.33,14.99,26.56,24.7,24.1,1.09,1.17,42.81,19.08,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.24890835298578,15.753789017476823,5.248908352985779
1215,2023-06-28 11:02:18.303,0,0,0,0,14.75,5.84,35.0,22.5,38.0,58.7,3350,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.33,14.99,26.56,24.69,24.1,1.1,1.17,42.86,19.08,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.24890835298578,15.512904053810985,5.248908352985779
1216,2023-06-28 11:02:18.601,0,0,0,0,14.72,5.86,35.0,22.5,38.0,58.7,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.23,14.89,26.56,24.7,24.1,1.09,1.17,42.86,19.14,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.1052512230640446,43.15898122869925,15.394748776935955,5.158981228699247
1217,2023-06-28 11:02:18.802,0,0,0,0,14.7,5.85,35.0,22.5,38.0,58.7,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.16,14.89,26.56,24.7,24.1,1.09,1.17,42.84,18.87,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.09895524573449,15.453789017476822,5.098955245734487
1218,2023-06-28 11:02:19.102,0,0,0,0,14.7,5.84,35.0,22.5,38.0,58.7,3350,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.16,14.79,26.56,24.7,24.1,1.1,1.17,42.81,18.87,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.09895524573449,15.512904053810985,5.098955245734487
1219,2023-06-28 11:02:19.401,0,0,0,0,14.72,5.82,35.1,22.3,38.0,59.0,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.05,14.79,26.56,24.7,24.1,1.1,1.17,42.81,19.02,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.15898122869925,15.431359420147988,5.158981228699247
1220,2023-06-28 11:02:19.602,0,0,0,0,14.72,5.82,35.1,22.3,38.0,59.0,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.05,14.68,26.57,24.68,24.1,1.1,1.17,42.81,19.25,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.15898122869925,15.431359420147988,5.158981228699247
1221,2023-06-28 11:02:19.903,0,0,0,0,14.75,5.83,35.1,22.3,38.0,59.0,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.94,14.59,26.57,24.68,24.1,1.1,1.17,42.76,19.25,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.24890835298578,15.372094112240053,5.248908352985779
1222,2023-06-28 11:02:20.202,0,0,0,0,14.72,5.85,35.1,22.3,38.0,59.0,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.94,14.59,26.55,24.7,24.1,1.1,1.17,42.76,19.2,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,7.046210982523178,43.15898122869925,15.253789017476823,5.158981228699247
1223,2023-06-28 11:02:20.503,0,0,0,0,14.72,5.83,35.1,22.0,38.1,59.1,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.84,14.5,26.55,24.7,24.1,1.1,1.17,42.82,19.16,54.99,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.15898122869925,15.072094112240052,5.0589812286992455
1224,2023-06-28 11:02:20.702,0,0,0,0,14.77,5.84,35.1,22.0,38.1,59.1,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.84,14.5,26.55,24.69,24.1,1.1,1.17,42.84,19.16,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,6.987095946189015,43.30878540532245,15.012904053810985,5.208785405322452
1225,2023-06-28 11:02:21.002,0,0,0,0,14.7,5.82,35.1,22.0,38.1,59.1,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.74,14.4,26.54,24.69,24.1,1.1,1.17,42.84,19.28,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.09895524573449,15.131359420147987,4.998955245734486
1226,2023-06-28 11:02:21.301,0,0,0,0,14.72,5.83,35.1,22.0,38.1,59.1,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.74,14.4,26.54,24.7,24.1,1.09,1.17,42.81,19.33,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.15898122869925,15.072094112240052,5.0589812286992455
1227,2023-06-28 11:02:21.502,0,0,0,0,14.72,5.83,35.1,22.0,38.1,59.1,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.65,14.3,26.54,24.69,24.1,1.09,1.17,42.84,19.33,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,6.927905887759948,43.15898122869925,15.072094112240052,5.0589812286992455
1228,2023-06-28 11:02:21.801,0,0,0,0,14.7,5.82,35.2,21.8,38.1,59.3,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.55,14.3,26.54,24.69,24.1,1.1,1.17,42.84,19.49,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.09895524573449,14.931359420147988,4.998955245734486
1229,2023-06-28 11:02:22.102,0,0,0,0,14.72,5.81,35.2,21.8,38.1,59.3,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.55,14.21,26.55,24.69,24.1,1.1,1.17,42.82,19.95,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.15898122869925,14.990700206006455,5.0589812286992455
1230,2023-06-28 11:02:22.303,0,0,0,0,14.72,5.81,35.2,21.8,38.3,59.3,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.45,14.21,26.55,24.69,24.1,1.1,1.17,42.81,20.16,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.15898122869925,14.990700206006455,4.85898122869925
1231,2023-06-28 11:02:22.603,0,0,0,0,14.75,5.81,35.2,21.8,38.3,59.3,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.45,14.12,26.55,24.69,24.1,1.1,1.17,42.81,20.16,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.24890835298578,14.990700206006455,4.948908352985782
1232,2023-06-28 11:02:22.901,0,0,0,0,14.75,5.81,35.2,21.5,38.3,59.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.37,14.12,26.55,24.69,24.1,1.1,1.17,42.79,20.34,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.24890835298578,14.690700206006454,4.948908352985782
1233,2023-06-28 11:02:23.104,0,0,0,0,14.8,5.82,35.2,21.5,38.3,59.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.37,14.01,26.55,24.7,24.1,1.1,1.17,42.74,20.32,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.868640579852013,43.398489784275796,14.631359420147987,5.098489784275799
1234,2023-06-28 11:02:23.402,0,0,0,0,14.72,5.81,35.2,21.5,38.3,59.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.27,13.93,26.55,24.7,24.1,1.1,1.17,42.74,20.32,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.15898122869925,14.690700206006454,4.85898122869925
1235,2023-06-28 11:02:23.701,0,0,0,0,14.77,5.8,35.2,21.5,38.3,59.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.27,13.93,26.55,24.69,24.1,1.09,1.17,42.77,19.56,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.749883300617455,43.30878540532245,14.750116699382545,5.008785405322456
1236,2023-06-28 11:02:24.003,0,0,0,0,14.72,5.79,35.3,21.1,38.3,59.7,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.15,13.84,26.55,24.69,24.1,1.09,1.17,42.81,19.52,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.15898122869925,14.409609130946457,4.85898122869925
1237,2023-06-28 11:02:24.202,0,0,0,0,14.72,5.79,35.3,21.1,38.3,59.7,3350,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.15,13.84,26.56,24.7,24.1,1.09,1.18,42.81,19.52,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.15898122869925,14.409609130946457,4.85898122869925
1238,2023-06-28 11:02:24.403,0,0,0,0,14.75,5.78,35.3,21.1,38.4,59.7,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.07,13.74,26.56,24.7,24.1,1.1,1.18,42.83,18.8,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.24890835298578,14.469177732477569,4.848908352985781
1239,2023-06-28 11:02:24.602,0,0,0,0,14.72,5.79,35.3,21.1,38.4,59.7,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.07,13.74,26.56,24.68,24.1,1.1,1.17,42.84,18.8,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.15898122869925,14.409609130946457,4.758981228699248
1240,2023-06-28 11:02:25.002,0,0,0,0,14.7,5.79,35.3,20.8,38.4,59.9,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.98,13.64,26.57,24.68,24.1,1.1,1.17,42.84,18.73,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.09895524573449,14.109609130946456,4.6989552457344885
1241,2023-06-28 11:02:25.202,0,0,0,0,14.72,5.81,35.3,20.8,38.4,59.9,3350,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.98,13.64,26.57,24.7,24.1,1.1,1.17,42.79,18.5,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.809299793993546,43.15898122869925,13.990700206006455,4.758981228699248
1242,2023-06-28 11:02:25.401,0,0,0,0,14.77,5.79,35.3,20.8,38.4,59.9,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.88,13.55,26.56,24.7,24.1,1.1,1.18,42.79,18.5,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.30878540532245,14.109609130946456,4.908785405322455
1243,2023-06-28 11:02:25.802,0,0,0,0,14.77,5.77,35.3,20.8,38.4,59.9,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.88,13.55,26.56,24.68,24.1,1.09,1.17,42.79,18.68,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.30878540532245,14.228822736872747,4.908785405322455
1244,2023-06-28 11:02:26.003,0,0,0,0,14.75,5.77,35.3,20.8,38.5,59.9,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.78,13.47,26.57,24.68,24.1,1.09,1.17,42.74,19.11,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.24890835298578,14.228822736872747,4.748908352985779
1245,2023-06-28 11:02:26.202,0,0,0,0,14.7,5.79,35.3,20.8,38.5,59.9,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.78,13.47,26.57,24.69,24.1,1.1,1.17,42.83,19.11,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.09895524573449,14.109609130946456,4.598955245734487
1246,2023-06-28 11:02:26.603,0,0,0,0,14.7,5.79,35.3,20.5,38.5,60.1,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.67,13.37,26.56,24.69,24.1,1.1,1.17,42.83,19.21,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.6903908690535445,43.09895524573449,13.809609130946455,4.598955245734487
1247,2023-06-28 11:02:26.801,0,0,0,0,14.7,5.76,35.3,20.5,38.5,60.1,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.6,13.37,26.56,24.7,24.1,1.1,1.17,42.82,19.05,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,43.09895524573449,13.988544378153676,4.598955245734487
1248,2023-06-28 11:02:27.002,0,0,0,0,14.72,5.77,35.3,20.5,38.5,60.1,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.6,13.28,26.56,24.69,24.1,1.1,1.17,42.8,19.05,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.15898122869925,13.928822736872746,4.658981228699247
1249,2023-06-28 11:02:27.203,0,0,0,0,14.75,5.78,35.3,20.5,38.5,60.1,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.5,13.28,26.56,24.69,24.1,1.1,1.17,42.8,18.89,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.630822267522433,43.24890835298578,13.869177732477567,4.748908352985779
