,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1250,2023-06-28 11:02:27.602,0,0,0,0,14.7,5.77,35.4,20.1,38.5,60.2,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.5,13.2,26.57,24.69,24.1,1.1,1.17,42.78,18.87,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.571177263127254,43.09895524573449,13.528822736872748,4.598955245734487
1251,2023-06-28 11:02:27.801,0,0,0,0,14.75,5.75,35.4,20.1,38.5,60.2,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.2,26.57,24.69,24.1,1.1,1.17,42.78,18.87,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.24890835298578,13.648342891473114,4.748908352985779
1252,2023-06-28 11:02:28.102,0,0,0,0,14.72,5.76,35.4,20.1,38.6,60.2,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.42,13.11,26.56,24.69,24.1,1.09,1.17,42.81,19.34,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.5114556218463235,43.15898122869925,13.588544378153678,4.5589812286992455
1253,2023-06-28 11:02:28.302,0,0,0,0,14.7,5.75,35.4,20.1,38.6,60.2,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.33,13.11,26.56,24.69,24.1,1.09,1.17,42.77,19.34,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.09895524573449,13.648342891473114,4.498955245734486
1254,2023-06-28 11:02:28.602,0,0,0,0,14.72,5.75,35.5,19.8,38.6,60.4,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.33,13.01,26.57,24.67,24.1,1.09,1.17,42.77,19.07,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.15898122869925,13.348342891473113,4.5589812286992455
1255,2023-06-28 11:02:28.803,0,0,0,0,14.7,5.74,35.5,19.8,38.6,60.4,3350,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.23,13.01,26.57,24.67,24.1,1.09,1.17,42.79,18.75,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,43.09895524573449,13.408218513123746,4.498955245734486
1256,2023-06-28 11:02:29.101,0,0,0,0,14.72,5.75,35.5,19.8,38.6,60.4,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.23,12.91,26.56,24.67,24.1,1.09,1.17,42.79,18.75,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,6.451657108526888,43.15898122869925,13.348342891473113,4.5589812286992455
1257,2023-06-28 11:02:29.402,0,0,0,0,14.7,5.73,35.5,19.5,38.6,60.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.14,12.91,26.56,24.67,24.1,1.1,1.17,42.79,18.59,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.09895524573449,13.1681714805448,4.498955245734486
1258,2023-06-28 11:02:29.602,0,0,0,0,14.7,5.74,35.5,19.5,38.6,60.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.14,12.83,26.57,24.68,24.1,1.1,1.17,42.76,18.3,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,6.391781486876255,43.09895524573449,13.108218513123745,4.498955245734486
1259,2023-06-28 11:02:29.902,0,0,0,0,14.72,5.71,35.5,19.5,38.6,60.5,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.07,12.83,26.57,24.68,24.1,1.1,1.17,42.78,18.3,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.15898122869925,13.288310408236384,4.5589812286992455
1260,2023-06-28 11:02:30.202,0,0,0,0,14.75,5.71,35.5,19.5,38.6,60.5,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.07,12.74,26.57,24.67,24.1,1.1,1.17,42.78,18.9,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.211689591763616,43.24890835298578,13.288310408236384,4.648908352985778
1261,2023-06-28 11:02:30.402,0,0,0,0,14.72,5.73,35.5,19.1,38.7,60.7,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.96,12.65,26.57,24.67,24.1,1.09,1.17,42.81,19.18,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.3318285194552,43.15898122869925,12.768171480544801,4.458981228699244
1262,2023-06-28 11:02:30.702,0,0,0,0,14.72,5.72,35.5,19.1,38.7,60.7,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.96,12.65,26.57,24.69,24.1,1.09,1.17,42.84,19.18,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.15898122869925,12.828202032330331,4.458981228699244
1263,2023-06-28 11:02:31.003,0,0,0,0,14.72,5.72,35.5,19.1,38.7,60.7,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.88,12.57,26.57,24.69,24.1,1.09,1.17,42.84,19.03,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.15898122869925,12.828202032330331,4.458981228699244
1264,2023-06-28 11:02:31.201,0,0,0,0,14.72,5.72,35.5,19.1,38.7,60.7,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.88,12.57,26.56,24.68,24.1,1.09,1.17,42.81,19.21,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,6.27179796766967,43.15898122869925,12.828202032330331,4.458981228699244
1265,2023-06-28 11:02:31.502,0,0,0,0,14.72,5.69,35.5,19.1,38.8,60.7,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.78,12.48,26.56,24.68,24.1,1.09,1.17,42.82,19.21,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.15898122869925,13.008761597290665,4.35898122869925
1266,2023-06-28 11:02:31.701,0,0,0,0,14.72,5.69,35.5,19.1,38.8,60.7,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.78,12.48,26.57,24.7,24.1,1.1,1.17,42.82,19.03,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.15898122869925,13.008761597290665,4.35898122869925
1267,2023-06-28 11:02:32.003,0,0,0,0,14.72,5.7,35.6,18.8,38.8,60.8,3350,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.7,12.38,26.56,24.7,24.1,1.09,1.17,42.78,19.13,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.151503150811266,43.15898122869925,12.648496849188735,4.35898122869925
1268,2023-06-28 11:02:32.301,0,0,0,0,14.7,5.69,35.6,18.8,38.8,60.8,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.7,12.38,26.56,24.69,24.1,1.09,1.17,42.78,19.13,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,6.091238402709337,43.09895524573449,12.708761597290664,4.29895524573449
1269,2023-06-28 11:02:32.501,0,0,0,0,14.72,5.66,35.6,18.8,38.8,60.8,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.61,12.32,26.55,24.69,24.1,1.09,1.17,42.78,19.19,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,5.909971876638849,43.15898122869925,12.890028123361152,4.35898122869925
1270,2023-06-28 11:02:32.802,0,0,0,0,14.75,5.65,35.6,18.8,38.8,60.8,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.61,12.32,26.55,24.68,24.1,1.09,1.17,42.78,18.98,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.24890835298578,12.950608544927082,4.448908352985782
1271,2023-06-28 11:02:33.103,0,0,0,0,14.7,5.65,35.6,18.5,38.8,61.0,3350,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.52,12.22,26.55,24.68,24.1,1.09,1.17,42.79,18.98,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.09895524573449,12.650608544927081,4.29895524573449
1272,2023-06-28 11:02:33.302,0,0,0,0,14.7,5.65,35.6,18.5,38.8,61.0,3400,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.43,12.22,26.55,24.68,24.1,1.09,1.17,42.79,19.14,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.09895524573449,12.650608544927081,4.29895524573449
1273,2023-06-28 11:02:33.601,0,0,0,0,14.7,5.65,35.6,18.5,38.8,61.0,3350,0,22.5,39.5,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.43,12.12,26.55,24.68,24.1,1.1,1.17,42.79,18.72,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.09895524573449,12.650608544927081,4.29895524573449
1274,2023-06-28 11:02:33.901,0,0,0,0,14.68,5.64,35.6,18.2,38.9,61.1,3350,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.33,12.12,26.55,24.68,24.1,1.1,1.17,42.78,18.72,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,43.038869446327396,12.411268502101972,4.138869446327398
1275,2023-06-28 11:02:34.102,0,0,0,0,14.7,5.64,35.6,18.2,38.9,61.1,3350,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.33,12.05,26.56,24.67,24.1,1.1,1.17,42.78,19.01,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,43.09895524573449,12.411268502101972,4.1989552457344885
1276,2023-06-28 11:02:34.401,0,0,0,0,14.7,5.64,35.6,18.2,38.9,61.1,3350,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.25,11.95,26.56,24.67,24.1,1.09,1.17,42.79,18.81,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.788731497898027,43.09895524573449,12.411268502101972,4.1989552457344885
1277,2023-06-28 11:02:34.701,0,0,0,0,14.7,5.65,35.6,18.2,38.9,61.1,3350,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.25,11.95,26.55,24.65,24.1,1.09,1.17,42.76,18.81,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.09895524573449,12.35060854492708,4.1989552457344885
1278,2023-06-28 11:02:34.901,0,0,0,0,14.7,5.65,35.6,17.9,38.9,61.3,3400,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.17,11.86,26.55,24.65,24.1,1.09,1.17,42.76,19.14,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,5.849391455072919,43.09895524573449,12.05060854492708,4.1989552457344885
1279,2023-06-28 11:02:35.202,0,0,0,0,14.68,5.62,35.6,17.9,38.9,61.3,3350,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.17,11.86,26.55,24.65,24.1,1.09,1.17,42.76,19.82,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,5.667171978139606,43.038869446327396,12.232828021860392,4.138869446327398
1280,2023-06-28 11:02:35.402,0,0,0,0,14.65,5.61,35.6,17.9,38.9,61.3,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.07,11.77,26.56,24.65,24.1,1.09,1.17,42.79,19.85,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,42.948628284272615,12.293728086827535,4.048628284272617
1281,2023-06-28 11:02:35.702,0,0,0,0,14.68,5.61,35.6,17.9,38.9,61.3,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.07,11.77,26.56,24.66,24.1,1.1,1.17,42.79,19.85,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.038869446327396,12.293728086827535,4.138869446327398
1282,2023-06-28 11:02:35.902,0,0,0,0,14.7,5.61,35.6,17.9,39.0,61.3,3350,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.99,11.69,26.54,24.66,24.1,1.09,1.17,42.79,19.61,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.09895524573449,12.293728086827535,4.098955245734487
1283,2023-06-28 11:02:36.202,0,0,0,0,14.68,5.61,35.6,17.9,39.0,61.3,3400,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.99,11.69,26.54,24.65,24.1,1.09,1.17,42.79,19.61,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,5.606271913172463,43.038869446327396,12.293728086827535,4.038869446327396
1284,2023-06-28 11:02:36.402,0,0,0,0,14.65,5.6,35.7,17.6,39.0,61.4,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.92,11.6,26.55,24.65,24.1,1.1,1.17,42.79,19.5,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,42.948628284272615,12.054708692188377,3.9486282842726155
1285,2023-06-28 11:02:36.701,0,0,0,0,14.7,5.6,35.7,17.6,39.0,61.4,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.92,11.6,26.55,24.66,24.1,1.1,1.17,42.78,19.12,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,5.545291307811624,43.09895524573449,12.054708692188377,4.098955245734487
1286,2023-06-28 11:02:37.003,0,0,0,0,14.65,5.57,35.7,17.6,39.0,61.4,3400,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.81,11.5,26.55,24.66,24.1,1.09,1.17,42.82,19.12,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,42.948628284272615,12.238136300211103,3.9486282842726155
1287,2023-06-28 11:02:37.202,0,0,0,0,14.63,5.57,35.7,17.6,39.0,61.4,3400,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.81,11.5,26.55,24.67,24.1,1.09,1.17,42.82,19.21,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.361863699788898,42.88839232865945,12.238136300211103,3.8883923286594495
1288,2023-06-28 11:02:37.502,0,0,0,0,14.68,5.55,35.7,17.3,39.0,61.5,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.73,11.41,26.54,24.67,24.1,1.09,1.17,42.81,19.59,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.239171229240128,43.038869446327396,12.060828770759873,4.038869446327396
1289,2023-06-28 11:02:37.803,0,0,0,0,14.68,5.53,35.7,17.3,39.0,61.5,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.73,11.41,26.54,24.66,24.1,1.09,1.17,42.76,19.59,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,43.038869446327396,12.183849584712096,4.038869446327396
1290,2023-06-28 11:02:38.003,0,0,0,0,14.63,5.54,35.7,17.3,39.0,61.5,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.64,11.33,26.55,24.66,24.1,1.09,1.17,42.76,19.72,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,5.177701996055589,42.88839232865945,12.122298003944412,3.8883923286594495
1291,2023-06-28 11:02:38.301,0,0,0,0,14.65,5.53,35.7,17.3,39.0,61.5,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.54,11.33,26.55,24.66,24.1,1.09,1.17,42.81,20.09,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,42.948628284272615,12.183849584712096,3.9486282842726155
1292,2023-06-28 11:02:38.503,0,0,0,0,14.63,5.52,35.8,17.0,39.1,61.6,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.54,11.24,26.55,24.66,24.1,1.09,1.17,42.78,20.09,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,42.88839232865945,11.945483776445315,3.788392328659448
1293,2023-06-28 11:02:38.901,0,0,0,0,14.65,5.52,35.8,17.0,39.1,61.6,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.45,11.24,26.55,24.66,24.1,1.09,1.17,42.78,20.31,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,5.054516223554685,42.948628284272615,11.945483776445315,3.848628284272614
1294,2023-06-28 11:02:39.102,0,0,0,0,14.63,5.53,35.8,17.0,39.1,61.6,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.45,11.15,26.55,24.67,24.1,1.09,1.17,42.81,20.1,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,5.116150415287905,42.88839232865945,11.883849584712095,3.788392328659448
1295,2023-06-28 11:02:39.302,0,0,0,0,14.63,5.51,35.8,17.0,39.1,61.6,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.36,11.15,26.55,24.67,24.1,1.09,1.17,42.78,20.1,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,4.99279915614494,42.88839232865945,12.00720084385506,3.788392328659448
1296,2023-06-28 11:02:39.501,0,0,0,0,14.63,5.5,35.8,16.7,39.1,61.6,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.36,11.06,26.53,24.67,24.1,1.1,1.17,42.78,20.14,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,4.930998947008561,42.88839232865945,11.769001052991438,3.788392328659448
1297,2023-06-28 11:02:39.902,0,0,0,0,14.65,5.49,35.8,16.7,39.1,61.8,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.28,11.06,26.53,24.67,24.1,1.1,1.17,42.78,20.63,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,4.869115328747171,42.948628284272615,11.830884671252829,3.848628284272614
1298,2023-06-28 11:02:40.101,0,0,0,0,14.63,5.48,35.8,16.7,39.1,61.8,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.28,10.99,26.54,24.67,24.1,1.09,1.17,42.78,20.63,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,42.88839232865945,11.89285196739463,3.788392328659448
1299,2023-06-28 11:02:40.302,0,0,0,0,14.63,5.48,35.8,16.7,39.1,61.8,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.2,10.88,26.54,24.67,24.1,1.09,1.17,42.81,20.98,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,42.88839232865945,11.89285196739463,3.788392328659448
1300,2023-06-28 11:02:40.702,0,0,0,0,14.6,5.48,35.8,16.7,39.1,61.8,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.2,10.88,26.54,24.66,24.1,1.09,1.17,42.78,21.52,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,4.807148032605369,42.79792526972142,11.89285196739463,3.6979252697214164
1301,2023-06-28 11:02:40.901,0,0,0,0,14.63,5.44,35.8,16.5,39.1,61.8,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.09,10.81,26.54,24.66,24.1,1.09,1.17,42.78,21.52,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,42.88839232865945,11.941563353925972,3.788392328659448
1302,2023-06-28 11:02:41.101,0,0,0,0,14.53,5.47,35.8,16.5,39.1,61.8,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.09,10.81,26.54,24.67,24.1,1.09,1.17,42.78,21.47,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,4.745096788460216,42.58630504968767,11.754903211539784,3.4863050496876653
1303,2023-06-28 11:02:41.305,0,0,0,0,14.58,5.46,35.8,16.5,39.1,61.8,3400,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.01,10.7,26.54,24.67,24.1,1.09,1.17,42.83,21.47,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,4.682961324812197,42.737538272514996,11.817038675187803,3.6375382725149947
1304,2023-06-28 11:02:41.702,0,0,0,0,14.58,5.44,35.8,16.5,39.2,61.8,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.01,10.7,26.55,24.66,24.1,1.09,1.17,42.83,20.81,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,42.737538272514996,11.941563353925972,3.5375382725149933
1305,2023-06-28 11:02:41.902,0,0,0,0,14.58,5.44,35.8,16.1,39.2,62.0,3400,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.93,10.62,26.55,24.66,24.1,1.09,1.17,42.81,20.56,54.97,0.0,0.0,1,0.0,0.0,0.0,0.0,4.558436646074028,42.737538272514996,11.541563353925973,3.5375382725149933
1306,2023-06-28 11:02:42.203,0,0,0,0,14.56,5.41,35.8,16.1,39.2,62.0,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.93,10.62,26.53,24.68,24.1,1.09,1.17,42.72,20.56,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,4.3710111140129015,42.677090608877734,11.7289888859871,3.477090608877731
1307,2023-06-28 11:02:42.502,0,0,0,0,14.56,5.4,35.8,16.1,39.2,62.0,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.84,10.53,26.53,24.68,24.1,1.1,1.17,42.72,20.15,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,42.677090608877734,11.791635446422084,3.477090608877731
1308,2023-06-28 11:02:42.702,0,0,0,0,14.56,5.4,35.8,16.1,39.2,62.0,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.84,10.53,26.56,24.68,24.1,1.09,1.17,42.73,20.3,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,42.677090608877734,11.791635446422084,3.477090608877731
1309,2023-06-28 11:02:43.001,0,0,0,0,14.58,5.4,35.9,15.9,39.2,62.1,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.74,10.44,26.56,24.68,24.1,1.09,1.17,42.72,20.3,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,4.308364553577917,42.737538272514996,11.591635446422083,3.5375382725149933
1310,2023-06-28 11:02:43.303,0,0,0,0,14.48,5.37,35.9,15.9,39.2,62.1,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.74,10.44,26.56,24.66,24.1,1.09,1.17,42.72,20.34,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,4.119906783270835,42.43469041069477,11.780093216729165,3.2346904106947676
1311,2023-06-28 11:02:43.501,0,0,0,0,14.48,5.39,35.9,15.9,39.2,62.1,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.66,10.36,26.56,24.66,24.1,1.09,1.17,42.77,20.21,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,4.245631833794789,42.43469041069477,11.654368166205211,3.2346904106947676
1312,2023-06-28 11:02:43.802,0,0,0,0,14.48,5.38,35.9,15.9,39.2,62.1,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.66,10.36,26.56,24.66,24.1,1.09,1.17,42.82,20.21,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.182812671801571,42.43469041069477,11.71718732819843,3.2346904106947676
1313,2023-06-28 11:02:44.102,0,0,0,0,14.48,5.36,35.9,15.6,39.3,62.1,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,10.28,26.54,24.66,24.1,1.09,1.17,42.82,20.21,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,4.05691388239984,42.43469041069477,11.54308611760016,3.1346904106947733
1314,2023-06-28 11:02:44.302,0,0,0,0,14.53,5.35,35.9,15.6,39.3,62.1,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.48,10.28,26.54,24.65,24.1,1.09,1.17,42.81,20.02,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.993833681898707,42.58630504968767,11.606166318101293,3.2863050496876696
1315,2023-06-28 11:02:44.603,0,0,0,0,14.48,5.33,35.9,15.6,39.3,62.1,3400,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.48,10.17,26.56,24.66,24.1,1.09,1.17,42.74,20.02,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,42.43469041069477,11.73258977464784,3.1346904106947733
1316,2023-06-28 11:02:44.801,0,0,0,0,14.46,5.32,35.9,15.6,39.3,62.1,3400,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.39,10.17,26.56,24.66,24.1,1.09,1.17,42.74,20.26,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8040663872000096,42.373937250590245,11.79593361279999,3.073937250590248
1317,2023-06-28 11:02:45.103,0,0,0,0,14.46,5.33,35.9,15.6,39.3,62.1,3400,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.39,10.1,26.55,24.65,24.1,1.09,1.17,42.79,20.45,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.8674102253521596,42.373937250590245,11.73258977464784,3.073937250590248
1318,2023-06-28 11:02:45.402,0,0,0,0,14.53,5.3,36.0,15.4,39.3,62.3,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.3,10.1,26.55,24.65,24.1,1.09,1.17,42.76,20.45,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,42.58630504968767,11.722886975580844,3.2863050496876696
1319,2023-06-28 11:02:45.601,0,0,0,0,14.48,5.3,36.0,15.4,39.3,62.3,3450,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.3,10.01,26.55,24.66,24.1,1.09,1.17,42.76,20.5,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6771130244191568,42.43469041069477,11.722886975580844,3.1346904106947733
1320,2023-06-28 11:02:45.902,0,0,0,0,14.46,5.29,36.0,15.4,39.3,62.3,3450,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.21,10.01,26.55,24.66,24.1,1.09,1.17,42.78,20.55,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,42.373937250590245,11.786497091524689,3.073937250590248
1321,2023-06-28 11:02:46.103,0,0,0,0,14.46,5.28,36.0,15.4,39.3,62.3,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.21,9.92,26.55,24.66,24.1,1.09,1.17,42.83,20.55,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,42.373937250590245,11.850196560643235,3.073937250590248
1322,2023-06-28 11:02:46.302,0,0,0,0,14.46,5.28,36.0,15.4,39.3,62.3,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.12,9.92,26.55,24.66,24.1,1.09,1.17,42.83,20.74,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,42.373937250590245,11.850196560643235,3.073937250590248
1323,2023-06-28 11:02:46.601,0,0,0,0,14.46,5.29,36.0,15.1,39.3,62.4,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.12,9.82,26.55,24.66,24.1,1.09,1.17,42.76,20.6,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.6135029084753114,42.373937250590245,11.486497091524688,3.073937250590248
1324,2023-06-28 11:02:46.801,0,0,0,0,14.44,5.28,36.0,15.1,39.3,62.4,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.04,9.82,26.55,24.66,24.1,1.09,1.17,42.76,20.6,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.549803439356765,42.31312255445761,11.550196560643235,3.0131225544576097
1325,2023-06-28 11:02:47.102,0,0,0,0,14.44,5.25,36.0,15.1,39.3,62.4,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.04,9.75,26.56,24.65,24.1,1.09,1.17,42.82,20.41,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,42.31312255445761,11.741834090671352,3.0131225544576097
1326,2023-06-28 11:02:47.401,0,0,0,0,14.44,5.25,36.0,14.8,39.3,62.5,3450,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.95,9.75,26.56,24.65,24.1,1.09,1.17,42.8,20.41,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.3581659093286476,42.31312255445761,11.441834090671353,3.0131225544576097
1327,2023-06-28 11:02:47.602,0,0,0,0,14.44,5.23,36.0,14.8,39.3,62.5,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.95,9.66,26.55,24.66,24.1,1.09,1.17,42.8,20.36,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.229955255524146,42.31312255445761,11.570044744475855,3.0131225544576097
1328,2023-06-28 11:02:47.902,0,0,0,0,14.44,5.24,36.0,14.8,39.3,62.5,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.86,9.56,26.55,24.66,24.1,1.09,1.17,42.79,20.4,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.2941060159173503,42.31312255445761,11.50589398408265,3.0131225544576097
1329,2023-06-28 11:02:48.101,0,0,0,0,14.41,5.21,36.0,14.8,39.3,62.5,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.86,9.56,26.55,24.65,24.1,1.09,1.17,42.74,20.4,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1013799017152905,42.22178480874692,11.69862009828471,2.9217848087469207
1330,2023-06-28 11:02:48.402,0,0,0,0,14.41,5.2,36.0,14.6,39.3,62.6,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.77,9.47,26.55,24.65,24.1,1.1,1.17,42.74,20.17,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.0369546881417477,42.22178480874692,11.563045311858252,2.9217848087469207
1331,2023-06-28 11:02:48.602,0,0,0,0,14.41,5.22,36.0,14.6,39.3,62.6,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.77,9.47,26.56,24.65,24.1,1.1,1.17,42.76,19.7,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,3.1657133205406467,42.22178480874692,11.434286679459353,2.9217848087469207
1332,2023-06-28 11:02:48.902,0,0,0,0,14.41,5.17,36.0,14.6,39.3,62.6,3450,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.68,9.39,26.56,24.65,24.1,1.09,1.17,42.77,19.7,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,42.22178480874692,11.756874855215449,2.9217848087469207
1333,2023-06-28 11:02:49.102,0,0,0,0,14.41,5.18,36.0,14.6,39.3,62.6,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.68,9.39,26.55,24.65,24.1,1.09,1.17,42.77,19.54,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,42.22178480874692,11.692172375224834,2.9217848087469207
1334,2023-06-28 11:02:49.402,0,0,0,0,14.39,5.18,36.0,14.6,39.4,62.6,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.59,9.29,26.55,24.65,24.1,1.09,1.17,42.76,19.37,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,2.907827624775166,42.16081562869795,11.692172375224834,2.760815628697948
1335,2023-06-28 11:02:49.602,0,0,0,0,14.39,5.17,36.0,14.6,39.4,62.6,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.59,9.29,26.55,24.64,24.1,1.09,1.17,42.76,19.37,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,2.843125144784551,42.16081562869795,11.756874855215449,2.760815628697948
1336,2023-06-28 11:02:49.901,0,0,0,0,14.36,5.16,36.0,14.3,39.4,62.6,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.5,9.21,26.55,24.64,24.1,1.1,1.17,42.74,18.88,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,42.06924546351189,11.521670390374755,2.669245463511892
1337,2023-06-28 11:02:50.101,0,0,0,0,14.39,5.16,36.0,14.3,39.4,62.6,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.5,9.21,26.56,24.65,24.1,1.1,1.17,42.79,18.6,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7783296096252457,42.16081562869795,11.521670390374755,2.760815628697948
1338,2023-06-28 11:02:50.403,0,0,0,0,14.34,5.15,36.0,14.3,39.5,62.6,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.42,9.11,26.56,24.65,24.1,1.09,1.17,42.79,18.6,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,2.7134406999312546,42.00812087266462,11.586559300068746,2.5081208726646196
1339,2023-06-28 11:02:50.702,0,0,0,0,14.36,5.14,36.0,14.3,39.5,62.6,3450,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.42,9.11,26.55,24.65,24.1,1.09,1.17,42.81,18.77,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,42.06924546351189,11.65154190539123,2.5692454635118906
1340,2023-06-28 11:02:50.902,0,0,0,0,14.34,5.12,36.0,14.1,39.5,62.8,3450,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.34,9.02,26.55,24.65,24.1,1.09,1.17,42.79,18.77,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,42.00812087266462,11.581789496025896,2.5081208726646196
1341,2023-06-28 11:02:51.202,0,0,0,0,14.32,5.14,36.0,14.1,39.5,62.8,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.34,9.02,26.56,24.65,24.1,1.09,1.17,42.79,18.79,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,2.6484580946087704,41.946933855964744,11.45154190539123,2.446933855964744
1342,2023-06-28 11:02:51.502,0,0,0,0,14.36,5.12,36.0,14.1,39.5,62.8,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.24,8.94,26.55,24.65,24.1,1.09,1.17,42.76,18.42,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,42.06924546351189,11.581789496025896,2.5692454635118906
1343,2023-06-28 11:02:51.704,0,0,0,0,14.34,5.12,36.0,14.1,39.5,62.8,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.24,8.94,26.55,24.66,24.1,1.09,1.17,42.78,18.13,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,2.518210503974103,42.00812087266462,11.581789496025896,2.5081208726646196
1344,2023-06-28 11:02:52.001,0,0,0,0,14.32,5.09,36.0,13.8,39.4,62.8,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.15,8.85,26.56,24.66,24.1,1.09,1.17,42.78,18.13,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,2.3221282725730816,41.946933855964744,11.477871727426919,2.5469338559647454
1345,2023-06-28 11:02:52.302,0,0,0,0,14.32,5.08,36.0,13.8,39.4,62.8,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.15,8.85,26.56,24.65,24.1,1.09,1.17,42.79,17.91,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,41.946933855964744,11.543423347979047,2.5469338559647454
1346,2023-06-28 11:02:52.503,0,0,0,0,14.32,5.08,36.0,13.8,39.4,62.8,3450,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.07,8.75,26.55,24.65,24.1,1.09,1.17,42.79,17.78,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,41.946933855964744,11.543423347979047,2.5469338559647454
1347,2023-06-28 11:02:52.801,0,0,0,0,14.32,5.08,36.0,13.8,39.4,62.8,3450,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.99,8.75,26.55,24.65,24.1,1.09,1.17,42.79,17.78,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,2.2565766520209536,41.946933855964744,11.543423347979047,2.5469338559647454
1348,2023-06-28 11:02:53.102,0,0,0,0,14.29,5.07,36.0,13.6,39.4,62.8,3500,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.99,8.67,26.54,24.66,24.1,1.09,1.17,42.78,17.51,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,2.190929038667548,41.85503595346586,11.409070961332452,2.4550359534658597
1349,2023-06-28 11:02:53.402,0,0,0,0,14.29,5.05,36.1,13.6,39.4,63.0,3500,0,22.5,39.5,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.88,8.67,26.54,24.66,24.1,1.09,1.17,42.78,17.54,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,2.059344490112437,41.85503595346586,11.540655509887563,2.4550359534658597
1350,2023-06-28 11:02:53.502,0,0,0,0,14.29,5.04,36.1,13.6,39.4,63.0,3500,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.88,8.58,26.55,24.65,24.1,1.09,1.17,42.78,17.54,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,41.85503595346586,11.606593121448133,2.4550359534658597
1351,2023-06-28 11:02:53.803,0,0,0,0,14.27,5.04,36.1,13.6,39.4,63.0,3500,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.79,8.58,26.55,24.65,24.1,1.09,1.17,42.77,17.68,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,41.79369221322685,11.606593121448133,2.393692213226849
1352,2023-06-28 11:02:54.002,0,0,0,0,14.29,5.04,36.1,13.6,39.4,63.0,3500,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.79,8.5,26.53,24.65,24.1,1.09,1.17,42.79,17.68,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9934068785518662,41.85503595346586,11.606593121448133,2.4550359534658597
1353,2023-06-28 11:02:54.303,0,0,0,0,14.32,5.03,36.1,13.6,39.4,63.0,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.71,8.5,26.53,24.65,24.1,1.09,1.17,42.79,18.12,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,1.9273719214453422,41.946933855964744,11.672628078554657,2.5469338559647454
1354,2023-06-28 11:02:54.601,0,0,0,0,14.29,5.0,36.1,13.4,39.4,63.1,3500,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.71,8.4,26.54,24.64,24.1,1.09,1.17,42.8,18.23,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,1.7286795385298888,41.85503595346586,11.671320461470112,2.4550359534658597
1355,2023-06-28 11:02:54.802,0,0,0,0,14.27,4.99,36.1,13.4,39.4,63.1,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.3,26.54,24.64,24.1,1.09,1.17,42.75,18.23,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,41.79369221322685,11.737748248663786,2.393692213226849
1356,2023-06-28 11:02:55.103,0,0,0,0,14.27,4.99,36.1,13.4,39.5,63.1,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.61,8.3,26.55,24.63,24.1,1.09,1.17,42.75,18.48,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,41.79369221322685,11.737748248663786,2.293692213226848
1357,2023-06-28 11:02:55.402,0,0,0,0,14.24,4.99,36.1,13.4,39.5,63.1,3500,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.54,8.24,26.55,24.63,24.1,1.09,1.17,42.79,18.89,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,1.662251751336214,41.701558515562624,11.737748248663786,2.201558515562624
1358,2023-06-28 11:02:55.602,0,0,0,0,14.24,4.98,36.1,13.1,39.5,63.1,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.54,8.24,26.55,24.65,24.1,1.09,1.17,42.79,18.89,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5957248850099859,41.701558515562624,11.504275114990014,2.201558515562624
1359,2023-06-28 11:02:55.802,0,0,0,0,14.24,4.97,36.1,13.1,39.5,63.1,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.46,8.15,26.55,24.65,24.1,1.1,1.17,42.79,19.14,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,41.701558515562624,11.570901412997591,2.201558515562624
1360,2023-06-28 11:02:56.202,0,0,0,0,14.27,4.97,36.1,13.1,39.5,63.1,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.46,8.15,26.54,24.65,24.1,1.1,1.17,42.78,18.85,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,1.5290985870024087,41.79369221322685,11.570901412997591,2.293692213226848
1361,2023-06-28 11:02:56.401,0,0,0,0,14.22,4.95,36.1,13.1,39.5,63.1,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.35,8.05,26.54,24.65,24.1,1.09,1.17,42.78,18.85,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3955462758359545,41.640057103161666,11.704453724164045,2.1400571031616664
1362,2023-06-28 11:02:56.602,0,0,0,0,14.24,4.94,36.1,12.9,39.5,63.3,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.35,8.05,26.55,24.65,24.1,1.09,1.17,42.78,18.67,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,41.701558515562624,11.571380452376014,2.201558515562624
1363,2023-06-28 11:02:56.901,0,0,0,0,14.24,4.96,36.1,12.9,39.5,63.3,3500,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.29,7.96,26.55,24.65,24.1,1.09,1.17,42.74,18.67,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,1.462372502784774,41.701558515562624,11.437627497215226,2.201558515562624
1364,2023-06-28 11:02:57.102,0,0,0,0,14.22,4.94,36.1,12.9,39.5,63.3,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.29,7.96,26.55,24.64,24.1,1.09,1.17,42.74,18.44,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.3286195476239868,41.640057103161666,11.571380452376014,2.1400571031616664
1365,2023-06-28 11:02:57.402,0,0,0,0,14.22,4.93,36.1,12.9,39.5,63.3,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.19,7.88,26.55,24.64,24.1,1.09,1.17,42.77,18.18,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,41.640057103161666,11.63840804240615,2.1400571031616664
1366,2023-06-28 11:02:57.701,0,0,0,0,14.22,4.93,36.1,12.7,39.5,63.3,3500,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.19,7.88,26.57,24.64,24.1,1.09,1.17,42.75,18.18,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,1.2615919575938506,41.640057103161666,11.438408042406149,2.1400571031616664
1367,2023-06-28 11:02:58.001,0,0,0,0,14.17,4.91,36.1,12.7,39.5,63.3,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.1,7.79,26.57,24.64,24.1,1.09,1.17,42.75,18.24,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,1.1272327396372361,41.486026138020804,11.572767260362763,1.9860261380208044
1368,2023-06-28 11:02:58.202,0,0,0,0,14.22,4.9,36.1,12.7,39.5,63.3,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.1,7.79,26.54,24.63,24.1,1.09,1.17,42.78,18.23,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,41.640057103161666,11.640099619664749,2.1400571031616664
1369,2023-06-28 11:02:58.502,0,0,0,0,14.17,4.88,36.1,12.7,39.5,63.3,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.01,7.7,26.54,24.63,24.1,1.09,1.17,42.81,18.23,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,41.486026138020804,11.775071682991278,1.9860261380208044
1370,2023-06-28 11:02:58.803,0,0,0,0,14.22,4.9,36.1,12.7,39.5,63.3,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.01,7.7,26.55,24.65,24.1,1.09,1.17,42.81,18.38,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,1.0599003803352502,41.640057103161666,11.640099619664749,2.1400571031616664
1371,2023-06-28 11:02:59.001,0,0,0,0,14.2,4.88,36.1,12.5,39.5,63.5,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.93,7.62,26.54,24.65,24.1,1.09,1.17,42.79,18.89,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,41.57849235421048,11.575071682991279,2.078492354210482
1372,2023-06-28 11:02:59.301,0,0,0,0,14.2,4.88,36.1,12.5,39.5,63.5,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.93,7.62,26.54,24.64,24.1,1.09,1.17,42.74,18.89,54.98,0.0,0.0,1,0.0,0.0,0.0,0.0,0.924928317008721,41.57849235421048,11.575071682991279,2.078492354210482
1373,2023-06-28 11:02:59.602,0,0,0,0,14.1,4.84,36.1,12.5,39.5,63.5,3500,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.86,7.53,26.56,24.64,24.1,1.09,1.17,42.74,19.14,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.26971315501612,11.846255648750002,1.7697131550161203
1374,2023-06-28 11:02:59.802,0,0,0,0,14.1,4.84,36.1,12.5,39.5,63.5,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.76,7.53,26.56,24.63,24.1,1.09,1.17,42.77,19.32,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.26971315501612,11.846255648750002,1.7697131550161203
1375,2023-06-28 11:03:00.102,0,0,0,0,14.17,4.84,36.1,12.3,39.5,63.5,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.76,7.45,26.54,24.64,24.1,1.09,1.17,42.79,19.32,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.486026138020804,11.646255648750003,1.9860261380208044
1376,2023-06-28 11:03:00.402,0,0,0,0,14.17,4.84,36.1,12.3,39.5,63.5,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.66,7.45,26.54,24.64,24.1,1.09,1.17,42.79,18.9,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.486026138020804,11.646255648750003,1.9860261380208044
1377,2023-06-28 11:03:00.601,0,0,0,0,14.15,4.84,36.1,12.3,39.5,63.5,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.66,7.37,26.55,24.63,24.1,1.09,1.17,42.79,19.31,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.4243023732443,11.646255648750003,1.924302373244302
1378,2023-06-28 11:03:00.802,0,0,0,0,14.1,4.84,36.1,12.3,39.5,63.5,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.59,7.37,26.55,24.63,24.1,1.09,1.17,42.73,19.31,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.26971315501612,11.646255648750003,1.7697131550161203
1379,2023-06-28 11:03:01.104,0,0,0,0,14.15,4.84,36.1,12.0,39.5,63.6,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.59,7.29,26.55,24.62,24.1,1.09,1.17,42.73,19.59,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.6537443512499976,41.4243023732443,11.346255648750002,1.924302373244302
1380,2023-06-28 11:03:01.302,0,0,0,0,14.1,4.82,36.1,12.0,39.5,63.6,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.5,7.29,26.55,24.62,24.1,1.09,1.17,42.74,19.84,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5175263940111563,41.26971315501612,11.482473605988844,1.7697131550161203
1381,2023-06-28 11:03:01.601,0,0,0,0,14.1,4.83,36.1,12.0,39.5,63.6,3500,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.5,7.22,26.54,24.63,24.1,1.09,1.17,42.72,19.84,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,0.5856878556956531,41.26971315501612,11.414312144304347,1.7697131550161203
1382,2023-06-28 11:03:01.903,0,0,0,0,14.1,4.8,36.1,12.0,39.5,63.6,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.41,7.22,26.54,24.63,24.1,1.09,1.17,42.72,20.48,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,41.26971315501612,11.619112974439645,1.7697131550161203
1383,2023-06-28 11:03:02.101,0,0,0,0,14.1,4.8,36.1,11.8,39.5,63.8,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.41,7.12,26.56,24.63,24.1,1.09,1.17,42.71,20.46,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,41.26971315501612,11.419112974439646,1.7697131550161203
1384,2023-06-28 11:03:02.401,0,0,0,0,14.08,4.78,36.1,11.8,39.5,63.8,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.33,7.04,26.56,24.63,24.1,1.09,1.17,42.72,20.46,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,41.20776513455951,11.556176869990328,1.7077651345595086
1385,2023-06-28 11:03:02.702,0,0,0,0,14.1,4.76,36.1,11.8,39.5,63.8,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.33,7.04,26.55,24.63,24.1,1.1,1.17,42.72,19.98,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.26971315501612,11.693668444937419,1.7697131550161203
1386,2023-06-28 11:03:02.901,0,0,0,0,14.08,4.8,36.1,11.8,39.5,63.8,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.25,6.95,26.55,24.63,24.1,1.1,1.17,42.74,19.66,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.38088702556035514,41.20776513455951,11.419112974439646,1.7077651345595086
1387,2023-06-28 11:03:03.202,0,0,0,0,14.05,4.78,36.1,11.6,39.5,63.8,3500,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.25,6.95,26.54,24.63,24.1,1.09,1.17,42.78,19.66,54.96,0.0,0.0,1,0.0,0.0,0.0,0.0,0.24382313000967315,41.11472225515388,11.356176869990326,1.614722255153879
