,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1388,2023-06-28 11:03:03.502,0,0,0,0,14.08,4.76,36.1,11.6,39.5,63.9,3550,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.15,6.87,26.55,24.63,24.1,1.09,1.17,42.78,19.65,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.20776513455951,11.493668444937418,1.7077651345595086
1389,2023-06-28 11:03:03.701,0,0,0,0,14.08,4.76,36.1,11.6,39.5,63.9,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.15,6.87,26.55,24.62,24.1,1.09,1.17,42.79,19.46,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.20776513455951,11.493668444937418,1.7077651345595086
1390,2023-06-28 11:03:04.001,0,0,0,0,14.05,4.76,36.1,11.6,39.5,63.9,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.08,6.79,26.56,24.62,24.1,1.09,1.17,42.86,19.46,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.11472225515388,11.493668444937418,1.614722255153879
1391,2023-06-28 11:03:04.207,0,0,0,0,14.08,4.76,36.1,11.6,39.5,63.9,3550,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.08,6.79,26.56,24.62,24.1,1.09,1.17,42.86,19.28,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.20776513455951,11.493668444937418,1.7077651345595086
1392,2023-06-28 11:03:04.502,0,0,0,0,14.05,4.76,36.1,11.5,39.5,64.0,3550,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.98,6.71,26.54,24.62,24.1,1.09,1.16,42.82,19.05,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,0.10633155506258163,41.11472225515388,11.393668444937418,1.614722255153879
1393,2023-06-28 11:03:04.802,0,0,0,0,14.03,4.74,36.1,11.5,39.5,64.0,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.98,6.71,26.54,24.62,24.1,1.09,1.17,42.77,19.05,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.03159088856818926,41.05261287222453,11.53159088856819,1.552612872224529
1394,2023-06-28 11:03:05.002,0,0,0,0,14.03,4.73,36.1,11.5,39.5,64.0,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.91,6.65,26.54,24.62,24.1,1.1,1.17,42.77,18.66,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,41.05261287222453,11.600714693052566,1.552612872224529
1395,2023-06-28 11:03:05.301,0,0,0,0,14.08,4.72,36.1,11.5,39.5,64.0,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.83,6.65,26.54,24.62,24.1,1.1,1.17,42.78,18.31,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,41.20776513455951,11.669947427753755,1.7077651345595086
1396,2023-06-28 11:03:05.602,0,0,0,0,14.03,4.72,36.1,11.3,39.5,64.0,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.83,6.55,26.54,24.63,24.1,1.09,1.17,42.83,18.31,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.1699474277537547,41.05261287222453,11.469947427753755,1.552612872224529
1397,2023-06-28 11:03:05.802,0,0,0,0,14.05,4.73,36.1,11.3,39.5,64.0,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.75,6.55,26.54,24.63,24.1,1.09,1.17,42.83,18.19,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.10071469305256642,41.11472225515388,11.400714693052567,1.614722255153879
1398,2023-06-28 11:03:06.102,0,0,0,0,14.08,4.71,36.1,11.3,39.5,64.0,3550,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.75,6.47,26.54,24.61,24.1,1.09,1.17,42.82,18.24,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.23928950200291865,41.20776513455951,11.53928950200292,1.7077651345595086
1399,2023-06-28 11:03:06.402,0,0,0,0,13.96,4.69,36.1,11.3,39.5,64.0,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.67,6.47,26.54,24.61,24.1,1.09,1.17,42.78,18.24,54.79,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,40.834718502611565,11.678303318613064,1.3347185026115653
1400,2023-06-28 11:03:06.602,0,0,0,0,14.05,4.7,36.1,11.1,39.5,64.1,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.67,6.4,26.54,24.6,24.1,1.1,1.17,42.78,18.2,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.30874132755553774,41.11472225515388,11.408741327555537,1.614722255153879
1401,2023-06-28 11:03:06.901,0,0,0,0,14.0,4.69,36.1,11.1,39.5,64.1,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.58,6.32,26.54,24.6,24.1,1.1,1.17,42.71,18.44,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.37830331861306377,40.95932720515253,11.478303318613063,1.4593272051525332
1402,2023-06-28 11:03:07.202,0,0,0,0,13.98,4.68,36.1,11.1,39.5,64.1,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.58,6.32,26.55,24.62,24.1,1.09,1.16,42.77,18.44,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,40.897055465519145,11.547975891841451,1.397055465519145
1403,2023-06-28 11:03:07.401,0,0,0,0,14.0,4.68,36.1,11.1,39.5,64.1,3550,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.5,6.25,26.55,24.62,24.1,1.09,1.17,42.77,18.35,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,40.95932720515253,11.547975891841451,1.4593272051525332
1404,2023-06-28 11:03:07.702,0,0,0,0,14.0,4.68,36.1,10.8,39.5,64.1,3550,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.5,6.25,26.55,24.59,24.1,1.09,1.17,42.77,18.34,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.4479758918414518,40.95932720515253,11.247975891841453,1.4593272051525332
1405,2023-06-28 11:03:07.902,0,0,0,0,13.98,4.67,36.1,10.8,39.5,64.1,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.42,6.19,26.55,24.59,24.1,1.09,1.17,42.76,18.34,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,40.897055465519145,11.317759466391283,1.397055465519145
1406,2023-06-28 11:03:08.301,0,0,0,0,13.98,4.67,36.1,10.8,39.5,64.1,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.42,6.19,26.55,24.61,24.1,1.09,1.17,42.76,18.29,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,40.897055465519145,11.317759466391283,1.397055465519145
1407,2023-06-28 11:03:08.502,0,0,0,0,13.98,4.67,36.1,10.8,39.5,64.1,3550,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.35,6.1,26.54,24.61,24.1,1.09,1.17,42.82,17.79,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.5177594663912828,40.897055465519145,11.317759466391283,1.397055465519145
1408,2023-06-28 11:03:08.703,0,0,0,0,14.0,4.63,36.1,10.8,39.5,64.1,3550,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.35,6.1,26.54,24.61,24.1,1.09,1.17,42.83,17.79,54.81,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,40.95932720515253,11.598012248926398,1.4593272051525332
1409,2023-06-28 11:03:08.901,0,0,0,0,13.96,4.63,36.1,10.8,39.5,64.1,3550,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.28,6.01,26.55,24.61,24.1,1.09,1.17,42.83,17.61,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,40.834718502611565,11.598012248926398,1.3347185026115653
1410,2023-06-28 11:03:09.302,0,0,0,0,13.96,4.63,36.1,10.6,39.5,64.3,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.28,6.01,26.55,24.59,24.1,1.09,1.17,42.78,17.68,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,40.834718502611565,11.398012248926397,1.3347185026115653
1411,2023-06-28 11:03:09.503,0,0,0,0,13.96,4.63,36.1,10.6,39.5,64.3,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.2,5.95,26.55,24.59,24.1,1.09,1.17,42.78,17.68,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.7980122489263977,40.834718502611565,11.398012248926397,1.3347185026115653
1412,2023-06-28 11:03:09.702,0,0,0,0,13.98,4.62,36.1,10.6,39.5,64.3,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.2,5.95,26.55,24.59,24.1,1.09,1.17,42.8,17.75,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.868357205739926,40.897055465519145,11.468357205739926,1.397055465519145
1413,2023-06-28 11:03:10.101,0,0,0,0,13.96,4.61,36.1,10.5,39.5,64.3,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.13,5.87,26.55,24.59,24.1,1.09,1.17,42.79,17.95,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,40.834718502611565,11.438815732106605,1.3347185026115653
1414,2023-06-28 11:03:10.303,0,0,0,0,13.93,4.61,36.1,10.5,39.5,64.3,3550,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.03,5.87,26.55,24.6,24.1,1.09,1.17,42.79,17.95,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-0.9388157321066046,40.741090411606535,11.438815732106605,1.2410904116065353
1415,2023-06-28 11:03:10.502,0,0,0,0,13.93,4.59,36.1,10.5,39.5,64.3,3550,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.03,5.79,26.55,24.61,24.1,1.09,1.17,42.85,18.5,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,40.741090411606535,11.580075244643126,1.2410904116065353
1416,2023-06-28 11:03:10.901,0,0,0,0,13.93,4.59,36.1,10.5,39.5,64.3,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.96,5.79,26.55,24.61,24.1,1.09,1.17,42.82,18.64,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,40.741090411606535,11.580075244643126,1.2410904116065353
1417,2023-06-28 11:03:11.101,0,0,0,0,13.93,4.59,36.1,10.3,39.5,64.5,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.96,5.71,26.55,24.6,24.1,1.09,1.16,42.79,18.64,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,40.741090411606535,11.380075244643127,1.2410904116065353
1418,2023-06-28 11:03:11.302,0,0,0,0,13.93,4.59,36.1,10.3,39.5,64.5,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.87,5.64,26.55,24.6,24.1,1.09,1.16,42.79,18.73,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.080075244643126,40.741090411606535,11.380075244643127,1.2410904116065353
1419,2023-06-28 11:03:11.701,0,0,0,0,13.91,4.58,36.1,10.3,39.5,64.5,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.87,5.64,26.55,24.62,24.1,1.09,1.17,42.8,18.73,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,40.67858968345092,11.450877113036643,1.178589683450923
1420,2023-06-28 11:03:11.901,0,0,0,0,13.91,4.57,36.1,10.3,39.5,64.5,3550,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.8,5.55,26.55,24.62,24.1,1.09,1.17,42.81,18.73,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,40.67858968345092,11.521794315476246,1.178589683450923
1421,2023-06-28 11:03:12.201,0,0,0,0,13.91,4.58,36.1,10.3,39.5,64.5,3550,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.8,5.55,26.54,24.61,24.1,1.09,1.17,42.81,18.89,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.1508771130366426,40.67858968345092,11.450877113036643,1.178589683450923
1422,2023-06-28 11:03:12.401,0,0,0,0,13.91,4.55,36.1,10.3,39.5,64.5,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.73,5.47,26.54,24.61,24.1,1.09,1.17,42.79,18.51,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,40.67858968345092,11.663976516695403,1.178589683450923
1423,2023-06-28 11:03:12.702,0,0,0,0,13.88,4.57,36.1,10.1,39.5,64.6,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.73,5.47,26.55,24.63,24.1,1.09,1.16,42.79,18.51,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.2217943154762452,40.58471518272887,11.321794315476245,1.0847151827288712
1424,2023-06-28 11:03:13.003,0,0,0,0,13.88,4.55,36.1,10.1,39.5,64.6,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.64,5.4,26.55,24.63,24.1,1.09,1.16,42.75,18.5,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,40.58471518272887,11.463976516695402,1.0847151827288712
1425,2023-06-28 11:03:13.202,0,0,0,0,13.88,4.55,36.1,10.1,39.5,64.6,3600,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.64,5.4,26.55,24.62,24.1,1.09,1.17,42.81,18.66,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,40.58471518272887,11.463976516695402,1.0847151827288712
1426,2023-06-28 11:03:13.503,0,0,0,0,13.88,4.55,36.1,9.9,39.5,64.6,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.56,5.33,26.55,24.62,24.1,1.09,1.17,42.81,18.66,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,40.58471518272887,11.263976516695402,1.0847151827288712
1427,2023-06-28 11:03:13.702,0,0,0,0,13.88,4.54,36.1,9.9,39.5,64.6,3600,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.56,5.33,26.55,24.63,24.1,1.09,1.17,42.83,18.6,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,40.58471518272887,11.3352424194538,1.0847151827288712
1428,2023-06-28 11:03:14.002,0,0,0,0,13.88,4.55,36.1,9.9,39.5,64.6,3600,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.49,5.26,26.55,24.63,24.1,1.09,1.17,42.81,18.6,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.363976516695402,40.58471518272887,11.263976516695402,1.0847151827288712
1429,2023-06-28 11:03:14.302,0,0,0,0,13.86,4.54,36.1,9.9,39.5,64.6,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.49,5.26,26.55,24.65,24.1,1.09,1.16,42.81,18.97,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,40.52204967116785,11.3352424194538,1.0220496711678493
1430,2023-06-28 11:03:14.502,0,0,0,0,13.91,4.51,36.1,9.7,39.5,64.8,3600,0,22.5,39.5,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.41,5.18,26.55,24.65,24.1,1.09,1.16,42.8,19.09,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,40.67858968345092,11.349744818738383,1.178589683450923
1431,2023-06-28 11:03:14.802,0,0,0,0,13.86,4.54,36.1,9.7,39.5,64.8,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.41,5.18,26.55,24.64,24.1,1.09,1.17,42.82,19.09,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.4352424194538003,40.52204967116785,11.1352424194538,1.0220496711678493
1432,2023-06-28 11:03:15.102,0,0,0,0,13.88,4.51,36.1,9.7,39.5,64.8,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.33,5.1,26.55,24.64,24.1,1.09,1.17,42.82,19.16,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.6497448187383839,40.58471518272887,11.349744818738383,1.0847151827288712
1433,2023-06-28 11:03:15.302,0,0,0,0,13.84,4.5,36.1,9.7,39.5,64.8,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,5.1,26.55,24.66,24.1,1.09,1.17,42.83,19.2,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,40.459317958880774,11.421482054878606,0.9593179588807743
1434,2023-06-28 11:03:15.501,0,0,0,0,13.91,4.5,36.1,9.5,39.5,64.9,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.27,5.02,26.55,24.65,24.1,1.09,1.17,42.82,19.2,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,40.67858968345092,11.221482054878607,1.178589683450923
1435,2023-06-28 11:03:15.802,0,0,0,0,13.84,4.5,36.1,9.5,39.5,64.9,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.19,5.02,26.55,24.65,24.1,1.09,1.17,42.82,19.42,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,40.459317958880774,11.221482054878607,0.9593179588807743
1436,2023-06-28 11:03:16.002,0,0,0,0,13.88,4.49,36.1,9.5,39.5,64.9,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.19,4.95,26.54,24.65,24.1,1.09,1.17,42.79,19.11,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,40.58471518272887,11.29333828605462,1.0847151827288712
1437,2023-06-28 11:03:16.302,0,0,0,0,13.86,4.48,36.1,9.5,39.5,64.9,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.11,4.95,26.54,24.65,24.1,1.09,1.17,42.81,19.11,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,40.52204967116785,11.365313982720863,1.0220496711678493
1438,2023-06-28 11:03:16.502,0,0,0,0,13.84,4.5,36.1,9.3,39.4,64.9,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.11,4.87,26.52,24.64,24.1,1.09,1.17,42.81,18.85,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7214820548786065,40.459317958880774,11.021482054878607,1.0593179588807757
1439,2023-06-28 11:03:16.801,0,0,0,0,13.84,4.49,36.1,9.3,39.4,64.9,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.87,26.52,24.64,24.1,1.09,1.16,42.79,18.87,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.7933382860546203,40.459317958880774,11.093338286054621,1.0593179588807757
1440,2023-06-28 11:03:17.102,0,0,0,0,13.84,4.47,36.1,9.3,39.4,65.0,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.79,26.53,24.66,24.1,1.09,1.17,42.79,18.87,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,40.459317958880774,11.23740961826336,1.0593179588807757
1441,2023-06-28 11:03:17.303,0,0,0,0,13.79,4.45,36.1,9.3,39.4,65.0,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.96,4.79,26.53,24.66,24.1,1.09,1.17,42.76,18.72,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,40.30219796426479,11.381962614331702,0.9021979642647935
1442,2023-06-28 11:03:17.603,0,0,0,0,13.84,4.44,36.1,9.3,39.4,65.0,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.96,4.72,26.54,24.67,24.1,1.09,1.17,42.81,18.89,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,40.459317958880774,11.454420936515294,1.0593179588807757
1443,2023-06-28 11:03:17.803,0,0,0,0,13.86,4.48,36.1,9.3,39.4,65.0,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,4.72,26.54,24.67,24.1,1.09,1.17,42.81,18.89,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.8653139827208634,40.52204967116785,11.165313982720864,1.1220496711678507
1444,2023-06-28 11:03:18.102,0,0,0,0,13.79,4.45,36.1,9.1,39.4,65.1,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.89,4.64,26.53,24.65,24.1,1.09,1.17,42.82,18.79,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.081962614331701,40.30219796426479,11.1819626143317,0.9021979642647935
1445,2023-06-28 11:03:18.402,0,0,0,0,13.81,4.47,36.1,9.1,39.4,65.1,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.8,4.64,26.53,24.65,24.1,1.09,1.17,42.79,18.79,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-1.9374096182633593,40.36509590254428,11.037409618263359,0.9650959025442845
1446,2023-06-28 11:03:18.603,0,0,0,0,13.84,4.46,36.1,9.1,39.4,65.1,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.8,4.55,26.53,24.66,24.1,1.09,1.16,42.79,18.98,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.0096256690251835,40.459317958880774,11.109625669025183,1.0593179588807757
1447,2023-06-28 11:03:18.901,0,0,0,0,13.81,4.44,36.1,9.1,39.4,65.1,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.48,26.53,24.66,24.1,1.09,1.16,42.78,18.81,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,40.36509590254428,11.254420936515293,0.9650959025442845
1448,2023-06-28 11:03:19.102,0,0,0,0,13.81,4.44,36.0,9.0,39.4,65.1,3600,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.48,26.53,24.65,24.1,1.09,1.17,42.83,19.08,54.85,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.1544209365152938,40.36509590254428,11.154420936515294,0.9650959025442845
1449,2023-06-28 11:03:19.402,0,0,0,0,13.79,4.43,36.0,9.0,39.4,65.1,3600,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.64,4.42,26.53,24.65,24.1,1.09,1.17,42.83,19.08,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,40.30219796426479,11.227001120941907,0.9021979642647935
1450,2023-06-28 11:03:19.602,0,0,0,0,13.79,4.43,36.0,9.0,39.4,65.1,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.64,4.42,26.53,24.66,24.1,1.09,1.17,42.79,19.58,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.2270011209419067,40.30219796426479,11.227001120941907,0.9021979642647935
1451,2023-06-28 11:03:19.901,0,0,0,0,13.81,4.41,36.0,9.0,39.4,65.1,3600,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.57,4.35,26.53,24.66,24.1,1.09,1.17,42.79,19.58,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.37252903331148,40.36509590254428,11.37252903331148,0.9650959025442845
1452,2023-06-28 11:03:20.201,0,0,0,0,13.79,4.4,36.0,8.8,39.4,65.3,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.57,4.35,26.54,24.66,24.1,1.09,1.17,42.79,19.81,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,40.30219796426479,11.245477747388168,0.9021979642647935
1453,2023-06-28 11:03:20.402,0,0,0,0,13.72,4.4,36.0,8.8,39.4,65.3,3600,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.5,4.28,26.54,24.66,24.1,1.09,1.17,42.81,20.38,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.4454777473881677,40.08152817242353,11.245477747388168,0.6815281724235334
1454,2023-06-28 11:03:20.702,0,0,0,0,13.79,4.38,36.0,8.8,39.4,65.3,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.5,4.28,26.54,24.66,24.1,1.09,1.16,42.81,20.38,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,40.30219796426479,11.391747180164248,0.9021979642647935
1455,2023-06-28 11:03:20.902,0,0,0,0,13.79,4.38,36.0,8.8,39.4,65.3,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.43,4.2,26.55,24.66,24.1,1.09,1.17,42.81,20.97,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,40.30219796426479,11.391747180164248,0.9021979642647935
1456,2023-06-28 11:03:21.206,0,0,0,0,13.79,4.38,36.0,8.5,39.3,65.4,3600,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.43,4.2,26.55,24.65,24.1,1.09,1.17,42.78,21.02,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,40.30219796426479,11.091747180164248,1.002197964264795
1457,2023-06-28 11:03:21.502,0,0,0,0,13.72,4.38,36.1,8.5,39.3,65.4,3650,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.35,4.13,26.55,24.65,24.1,1.09,1.16,42.78,21.02,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.5917471801642478,40.08152817242353,11.091747180164248,0.7815281724235348
1458,2023-06-28 11:03:21.701,0,0,0,0,13.72,4.37,36.1,8.5,39.3,65.4,3650,0,22.5,40.0,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.35,4.13,26.55,24.64,24.1,1.09,1.16,42.78,21.19,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.665068903913891,40.08152817242353,11.165068903913891,0.7815281724235348
1459,2023-06-28 11:03:22.002,0,0,0,0,13.72,4.34,36.1,8.5,39.3,65.4,3650,0,22.5,39.5,48.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.28,4.06,26.53,24.64,24.1,1.09,1.16,42.72,21.24,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,40.08152817242353,11.38578820257004,0.7815281724235348
1460,2023-06-28 11:03:22.302,0,0,0,0,13.72,4.36,36.1,8.5,39.3,65.4,3600,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.28,4.06,26.53,24.63,24.1,1.09,1.16,42.79,21.24,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,40.08152817242353,11.238515974622885,0.7815281724235348
1461,2023-06-28 11:03:22.503,0,0,0,0,13.79,4.36,36.0,8.4,39.3,65.5,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.99,26.55,24.65,24.1,1.09,1.16,42.79,21.15,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,40.30219796426479,11.138515974622885,1.002197964264795
1462,2023-06-28 11:03:22.803,0,0,0,0,13.72,4.36,36.0,8.4,39.3,65.5,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.15,3.99,26.55,24.65,24.1,1.09,1.16,42.78,21.19,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.738515974622885,40.08152817242353,11.138515974622885,0.7815281724235348
1463,2023-06-28 11:03:23.003,0,0,0,0,13.69,4.34,36.0,8.4,39.3,65.5,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.15,3.89,26.55,24.64,24.1,1.09,1.17,42.79,21.19,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,39.98670318490878,11.285788202570041,0.6867031849087795
1464,2023-06-28 11:03:23.402,0,0,0,0,13.72,4.34,36.0,8.4,39.3,65.5,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.07,3.89,26.55,24.64,24.1,1.09,1.16,42.79,21.11,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.8857882025700405,40.08152817242353,11.285788202570041,0.7815281724235348
1465,2023-06-28 11:03:23.602,0,0,0,0,13.69,4.32,36.0,8.2,39.3,65.6,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.07,3.83,26.56,24.64,24.1,1.09,1.16,42.82,21.05,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,39.98670318490878,11.23356798826195,0.6867031849087795
1466,2023-06-28 11:03:23.803,0,0,0,0,13.69,4.33,36.0,8.2,39.3,65.6,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.99,3.76,26.56,24.64,24.1,1.09,1.16,42.82,21.05,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,39.98670318490878,11.159614390858007,0.6867031849087795
1467,2023-06-28 11:03:24.201,0,0,0,0,13.69,4.33,36.0,8.2,39.3,65.6,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.99,3.76,26.55,24.65,24.1,1.09,1.16,42.82,20.95,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-2.9596143908580075,39.98670318490878,11.159614390858007,0.6867031849087795
1468,2023-06-28 11:03:24.403,0,0,0,0,13.72,4.32,36.0,8.2,39.3,65.6,3650,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.9,3.69,26.55,24.65,24.1,1.09,1.16,42.76,21.12,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,40.08152817242353,11.23356798826195,0.7815281724235348
1469,2023-06-28 11:03:24.601,0,0,0,0,13.67,4.32,36.0,8.0,39.3,65.7,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.9,3.69,26.53,24.64,24.1,1.09,1.16,42.76,21.12,54.95,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,39.923402029235945,11.03356798826195,0.6234020292359475
1470,2023-06-28 11:03:25.002,0,0,0,0,13.67,4.32,36.0,8.0,39.3,65.7,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.62,26.53,24.64,24.1,1.09,1.17,42.76,21.0,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.03356798826195,39.923402029235945,11.03356798826195,0.6234020292359475
1471,2023-06-28 11:03:25.202,0,0,0,0,13.72,4.3,36.0,8.0,39.3,65.7,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.62,26.55,24.65,24.1,1.09,1.17,42.82,20.83,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.1818595093300814,40.08152817242353,11.181859509330081,0.7815281724235348
1472,2023-06-28 11:03:25.402,0,0,0,0,13.72,4.28,36.0,8.0,39.3,65.7,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.77,3.54,26.55,24.65,24.1,1.09,1.16,42.83,20.83,54.78,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,40.08152817242353,11.330666997725473,0.7815281724235348
1473,2023-06-28 11:03:25.801,0,0,0,0,13.67,4.29,36.0,8.0,39.3,65.8,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.77,3.54,26.55,24.64,24.1,1.09,1.16,42.83,20.45,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.2561984909669945,39.923402029235945,11.256198490966995,0.6234020292359475
1474,2023-06-28 11:03:26.002,0,0,0,0,13.69,4.28,36.0,8.0,39.3,65.8,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.7,3.48,26.55,24.64,24.1,1.09,1.16,42.84,20.08,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,39.98670318490878,11.330666997725473,0.6867031849087795
1475,2023-06-28 11:03:26.202,0,0,0,0,13.67,4.26,36.0,7.8,39.3,65.8,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,3.48,26.55,24.64,24.1,1.09,1.16,42.77,20.08,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,39.923402029235945,11.279994740685641,0.6234020292359475
1476,2023-06-28 11:03:26.603,0,0,0,0,13.67,4.28,36.0,7.8,39.2,65.8,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.62,3.4,26.55,24.64,24.1,1.09,1.17,42.77,19.69,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,39.923402029235945,11.130666997725474,0.7234020292359418
1477,2023-06-28 11:03:26.802,0,0,0,0,13.69,4.28,36.0,7.8,39.2,65.8,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.57,3.4,26.55,24.64,24.1,1.09,1.17,42.76,19.45,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.330666997725473,39.98670318490878,11.130666997725474,0.7867031849087738
1478,2023-06-28 11:03:27.101,0,0,0,0,13.69,4.26,36.0,7.6,39.2,65.9,3650,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.57,3.3,26.55,24.65,24.1,1.09,1.17,42.77,19.45,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,39.98670318490878,11.07999474068564,0.7867031849087738
1479,2023-06-28 11:03:27.301,0,0,0,0,13.67,4.25,36.0,7.6,39.2,65.9,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.3,26.55,24.65,24.1,1.09,1.16,42.77,19.42,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,39.923402029235945,11.154855062748458,0.7234020292359418
1480,2023-06-28 11:03:27.602,0,0,0,0,13.67,4.26,36.0,7.6,39.2,65.9,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.47,3.25,26.53,24.65,24.1,1.09,1.16,42.86,19.5,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.4799947406856404,39.923402029235945,11.07999474068564,0.7234020292359418
1481,2023-06-28 11:03:27.902,0,0,0,0,13.69,4.25,36.0,7.6,39.2,65.9,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.41,3.25,26.53,24.65,24.1,1.09,1.16,42.85,19.5,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,39.98670318490878,11.154855062748458,0.7867031849087738
1482,2023-06-28 11:03:28.102,0,0,0,0,13.69,4.25,36.0,7.5,39.2,66.0,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.41,3.17,26.56,24.65,24.1,1.09,1.16,42.85,19.26,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,39.98670318490878,11.054855062748459,0.7867031849087738
1483,2023-06-28 11:03:28.402,0,0,0,0,13.67,4.25,36.0,7.5,39.2,66.0,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.34,3.17,26.56,24.65,24.1,1.09,1.16,42.79,19.61,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,39.923402029235945,11.054855062748459,0.7234020292359418
1484,2023-06-28 11:03:28.602,0,0,0,0,13.67,4.25,36.0,7.5,39.2,66.0,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.34,3.09,26.55,24.64,24.1,1.09,1.16,42.81,19.61,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.5548550627484587,39.923402029235945,11.054855062748459,0.7234020292359418
1485,2023-06-28 11:03:28.902,0,0,0,0,13.69,4.23,36.0,7.5,39.2,66.0,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.27,3.09,26.55,24.64,24.1,1.09,1.16,42.81,20.23,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,39.98670318490878,11.204971349497441,0.7867031849087738
1486,2023-06-28 11:03:29.202,0,0,0,0,13.69,4.23,35.9,7.3,39.2,66.1,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.27,3.02,26.55,24.64,24.1,1.09,1.16,42.78,20.1,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,39.98670318490878,11.004971349497442,0.7867031849087738
1487,2023-06-28 11:03:29.402,0,0,0,0,13.64,4.23,35.9,7.3,39.2,66.1,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.18,2.96,26.55,24.64,24.1,1.09,1.16,42.81,20.1,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7049713494974412,39.828323122371785,11.004971349497442,0.628323122371782
1488,2023-06-28 11:03:29.702,0,0,0,0,13.67,4.22,35.9,7.3,39.2,66.1,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.18,2.96,26.56,24.65,24.1,1.09,1.16,42.81,20.0,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,39.923402029235945,11.080228421622724,0.7234020292359418
1489,2023-06-28 11:03:30.002,0,0,0,0,13.67,4.22,35.9,7.3,39.2,66.1,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.13,2.89,26.56,24.65,24.1,1.09,1.17,42.81,19.7,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.7802284216227235,39.923402029235945,11.080228421622724,0.7234020292359418
1490,2023-06-28 11:03:30.202,0,0,0,0,13.67,4.21,35.9,7.3,39.1,66.2,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.13,2.89,26.55,24.64,24.1,1.09,1.17,42.81,19.7,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,39.923402029235945,11.155618857315222,0.8234020292359432
1491,2023-06-28 11:03:30.402,0,0,0,0,13.6,4.21,35.9,7.3,39.1,66.2,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.05,2.83,26.56,24.64,24.1,1.09,1.17,42.81,19.07,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,39.7013129533571,11.155618857315222,0.6013129533571018
1492,2023-06-28 11:03:30.702,0,0,0,0,13.64,4.21,35.9,7.1,39.1,66.2,3650,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.05,2.83,26.56,24.64,24.1,1.09,1.16,42.79,19.33,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,39.828323122371785,10.955618857315221,0.7283231223717834
1493,2023-06-28 11:03:30.902,0,0,0,0,13.67,4.21,35.9,7.1,39.1,66.2,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.99,2.75,26.55,24.64,24.1,1.09,1.16,42.79,19.33,54.88,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.8556188573152212,39.923402029235945,10.955618857315221,0.8234020292359432
1494,2023-06-28 11:03:31.203,0,0,0,0,13.64,4.2,35.9,7.1,39.1,66.2,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.99,2.75,26.55,24.65,24.1,1.09,1.16,42.79,19.5,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.828323122371785,11.031143219504576,0.7283231223717834
1495,2023-06-28 11:03:31.501,0,0,0,0,13.6,4.2,35.9,7.1,39.1,66.2,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.91,2.69,26.56,24.65,24.1,1.09,1.17,42.81,19.5,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.7013129533571,11.031143219504576,0.6013129533571018
1496,2023-06-28 11:03:31.701,0,0,0,0,13.6,4.19,35.9,6.9,39.1,66.3,3650,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.91,2.69,26.56,24.65,24.1,1.09,1.16,42.81,19.51,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.006802074864993,39.7013129533571,10.906802074864993,0.6013129533571018
1497,2023-06-28 11:03:32.003,0,0,0,0,13.62,4.18,35.9,6.9,39.1,66.3,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.83,2.61,26.57,24.65,24.1,1.09,1.16,42.76,19.45,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,39.764852151666105,10.982595993849168,0.6648521516661035
1498,2023-06-28 11:03:32.208,0,0,0,0,13.62,4.2,35.9,6.9,39.1,66.3,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.83,2.61,26.57,24.65,24.1,1.09,1.17,42.78,19.45,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.764852151666105,10.831143219504577,0.6648521516661035
1499,2023-06-28 11:03:32.501,0,0,0,0,13.64,4.2,35.9,6.9,39.1,66.3,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.76,2.54,26.55,24.65,24.1,1.09,1.16,42.78,19.4,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-3.931143219504577,39.828323122371785,10.831143219504577,0.7283231223717834
1500,2023-06-28 11:03:32.701,0,0,0,0,13.64,4.18,35.9,6.7,39.1,66.4,3650,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.76,2.54,26.55,24.64,24.1,1.09,1.16,42.74,19.12,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.082595993849168,39.828323122371785,10.782595993849167,0.7283231223717834
1501,2023-06-28 11:03:33.001,0,0,0,0,13.62,4.16,35.9,6.7,39.1,66.4,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.69,2.48,26.57,24.64,24.1,1.09,1.16,42.77,19.12,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,39.764852151666105,10.934591323596191,0.6648521516661035
1502,2023-06-28 11:03:33.302,0,0,0,0,13.6,4.17,35.9,6.7,39.1,66.4,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.69,2.48,26.57,24.65,24.1,1.09,1.16,42.77,18.75,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.158525550722061,39.7013129533571,10.85852555072206,0.6013129533571018
1503,2023-06-28 11:03:33.503,0,0,0,0,13.62,4.16,35.9,6.7,39.1,66.4,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.62,2.39,26.56,24.65,24.1,1.09,1.16,42.79,18.58,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,39.764852151666105,10.934591323596191,0.6648521516661035
1504,2023-06-28 11:03:33.802,0,0,0,0,13.57,4.16,35.8,6.5,39.1,66.5,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.62,2.39,26.56,24.65,24.1,1.09,1.16,42.83,18.58,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,39.60587584965367,10.734591323596192,0.5058758496536697
1505,2023-06-28 11:03:34.002,0,0,0,0,13.6,4.16,35.8,6.5,39.1,66.5,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.55,2.33,26.56,24.64,24.1,1.09,1.16,42.83,18.23,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.234591323596192,39.7013129533571,10.734591323596192,0.6013129533571018
1506,2023-06-28 11:03:34.302,0,0,0,0,13.6,4.15,35.8,6.5,39.1,66.5,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.49,2.33,26.56,24.64,24.1,1.09,1.16,42.81,18.0,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.310793894466485,39.7013129533571,10.810793894466485,0.6013129533571018
1507,2023-06-28 11:03:34.502,0,0,0,0,13.62,4.12,35.8,6.5,39.1,66.5,3650,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.49,2.27,26.56,24.63,24.1,1.09,1.17,42.78,18.0,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,39.764852151666105,11.040228273991602,0.6648521516661035
1508,2023-06-28 11:03:34.803,0,0,0,0,13.57,4.13,35.8,6.3,39.1,66.6,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.42,2.27,26.56,24.63,24.1,1.09,1.17,42.78,17.79,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.463611777801702,39.60587584965367,10.763611777801703,0.5058758496536697
1509,2023-06-28 11:03:35.002,0,0,0,0,13.57,4.12,35.8,6.3,39.1,66.6,3650,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.42,2.19,26.55,24.63,24.1,1.09,1.16,42.81,17.42,54.8,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,39.60587584965367,10.840228273991602,0.5058758496536697
1510,2023-06-28 11:03:35.301,0,0,0,0,13.6,4.12,35.8,6.3,39.1,66.6,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.34,2.19,26.55,24.63,24.1,1.09,1.16,42.81,17.42,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.540228273991602,39.7013129533571,10.840228273991602,0.6013129533571018
1511,2023-06-28 11:03:35.602,0,0,0,0,13.57,4.11,35.8,6.3,39.0,66.6,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.34,2.12,26.56,24.63,24.1,1.09,1.16,42.79,17.22,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,39.60587584965367,10.916983935700717,0.6058758496536711
1512,2023-06-28 11:03:35.801,0,0,0,0,13.57,4.09,35.8,6.3,39.0,66.6,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.27,2.12,26.56,24.63,24.1,1.09,1.16,42.83,17.74,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,39.60587584965367,11.070915167577358,0.6058758496536711
1513,2023-06-28 11:03:36.102,0,0,0,0,13.57,4.11,35.8,6.1,39.0,66.7,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.27,2.05,26.55,24.63,24.1,1.09,1.17,42.83,17.74,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.616983935700716,39.60587584965367,10.716983935700716,0.6058758496536711
1514,2023-06-28 11:03:36.402,0,0,0,0,13.57,4.09,35.8,6.1,39.0,66.7,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.21,2.05,26.55,24.63,24.1,1.09,1.17,42.81,17.86,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,39.60587584965367,10.870915167577357,0.6058758496536711
1515,2023-06-28 11:03:36.602,0,0,0,0,13.55,4.09,35.8,6.1,39.0,66.7,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.21,1.97,26.55,24.62,24.1,1.09,1.16,42.78,18.62,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,39.54216532220522,10.870915167577357,0.5421653222052214
1516,2023-06-28 11:03:36.902,0,0,0,0,13.55,4.09,35.8,6.1,39.0,66.7,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,1.92,26.55,24.62,24.1,1.09,1.16,42.78,18.62,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,39.54216532220522,10.870915167577357,0.5421653222052214
1517,2023-06-28 11:03:37.201,0,0,0,0,13.57,4.09,35.8,6.0,39.0,66.8,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.15,1.92,26.56,24.62,24.1,1.09,1.16,42.73,18.84,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.770915167577357,39.60587584965367,10.770915167577357,0.6058758496536711
1518,2023-06-28 11:03:37.502,0,0,0,0,13.52,4.08,35.8,6.0,39.0,66.8,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,1.85,26.55,24.62,24.1,1.09,1.16,42.78,18.6,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,39.44647040564479,10.848091953989353,0.44647040564478857
1519,2023-06-28 11:03:37.702,0,0,0,0,13.5,4.08,35.8,6.0,39.0,66.8,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.08,1.85,26.55,24.63,24.1,1.09,1.16,42.78,18.6,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-4.848091953989353,39.38258745425043,10.848091953989353,0.3825874542504266
1520,2023-06-28 11:03:37.902,0,0,0,0,13.5,4.05,35.8,6.0,39.0,66.8,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,1.78,26.56,24.63,24.1,1.09,1.16,42.83,18.46,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,39.38258745425043,11.080474380349301,0.3825874542504266
1521,2023-06-28 11:03:38.301,0,0,0,0,13.52,4.05,35.8,5.8,39.0,66.9,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.0,1.78,26.56,24.62,24.1,1.09,1.16,42.81,18.25,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,39.44647040564479,10.880474380349302,0.44647040564478857
1522,2023-06-28 11:03:38.503,0,0,0,0,13.52,4.05,35.8,5.8,39.0,66.9,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.92,1.71,26.54,24.62,24.1,1.09,1.17,42.81,18.25,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,39.44647040564479,10.880474380349302,0.44647040564478857
1523,2023-06-28 11:03:38.702,0,0,0,0,13.52,4.05,35.8,5.8,39.0,66.9,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.92,1.71,26.54,24.63,24.1,1.09,1.17,42.83,17.73,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.080474380349301,39.44647040564479,10.880474380349302,0.44647040564478857
1524,2023-06-28 11:03:39.103,0,0,0,0,13.5,4.01,35.8,5.6,39.0,67.0,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.87,1.65,26.55,24.63,24.1,1.09,1.16,42.81,17.82,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,39.38258745425043,10.992329146546615,0.3825874542504266
1525,2023-06-28 11:03:39.302,0,0,0,0,13.52,4.04,35.8,5.6,39.0,67.0,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,1.65,26.55,24.63,24.1,1.09,1.16,42.81,17.82,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,39.44647040564479,10.758221287707988,0.44647040564478857
