,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1526,2023-06-28 11:03:39.503,0,0,0,0,13.5,4.04,35.8,5.6,39.0,67.0,3700,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.81,1.58,26.56,24.63,24.1,1.09,1.16,42.76,17.91,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.158221287707988,39.38258745425043,10.758221287707988,0.3825874542504266
1527,2023-06-28 11:03:39.903,0,0,0,0,13.5,4.03,35.8,5.6,39.0,67.0,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.72,1.58,26.56,24.63,24.1,1.09,1.16,42.78,17.6,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.236112293215797,39.38258745425043,10.836112293215796,0.3825874542504266
1528,2023-06-28 11:03:40.101,0,0,0,0,13.52,4.01,35.8,5.6,39.0,67.1,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.72,1.5,26.56,24.63,24.1,1.09,1.16,42.78,17.6,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,39.44647040564479,10.992329146546615,0.44647040564478857
1529,2023-06-28 11:03:40.302,0,0,0,0,13.5,4.0,35.8,5.6,39.0,67.1,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.66,1.44,26.56,24.63,24.1,1.09,1.16,42.79,17.13,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,39.38258745425043,11.070656279396337,0.3825874542504266
1530,2023-06-28 11:03:40.702,0,0,0,0,13.5,4.0,35.8,5.5,39.0,67.1,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.66,1.44,26.57,24.63,24.1,1.09,1.17,42.81,16.86,54.92,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,39.38258745425043,10.970656279396337,0.3825874542504266
1531,2023-06-28 11:03:40.902,0,0,0,0,13.5,4.01,35.8,5.5,39.0,67.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.6,1.38,26.57,24.63,24.1,1.09,1.16,42.78,16.86,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.392329146546615,39.38258745425043,10.892329146546615,0.3825874542504266
1532,2023-06-28 11:03:41.203,0,0,0,0,13.5,4.0,35.8,5.5,39.0,67.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.6,1.38,26.55,24.62,24.1,1.09,1.16,42.78,16.79,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,39.38258745425043,10.970656279396337,0.3825874542504266
1533,2023-06-28 11:03:41.503,0,0,0,0,13.48,4.0,35.8,5.5,39.0,67.1,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,1.3,26.55,24.62,24.1,1.09,1.16,42.78,16.81,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.470656279396337,39.318635224215484,10.970656279396337,0.31863522421548396
1534,2023-06-28 11:03:41.701,0,0,0,0,13.45,3.98,35.8,5.3,39.0,67.2,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.52,1.3,26.55,24.62,24.1,1.09,1.16,42.79,16.81,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,39.222576592799726,10.92775120375477,0.22257659279972586
1535,2023-06-28 11:03:42.001,0,0,0,0,13.45,3.99,35.8,5.3,39.0,67.2,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.46,1.23,26.55,24.62,24.1,1.09,1.16,42.79,17.12,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.549130080533359,39.222576592799726,10.84913008053336,0.22257659279972586
1536,2023-06-28 11:03:42.201,0,0,0,0,13.48,3.97,35.8,5.3,38.9,67.2,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.46,1.23,26.55,24.62,24.1,1.09,1.16,42.76,17.64,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.706520307448784,39.318635224215484,11.006520307448785,0.4186352242154854
1537,2023-06-28 11:03:42.502,0,0,0,0,13.5,3.98,35.8,5.3,38.9,67.2,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.38,1.15,26.56,24.62,24.1,1.09,1.16,42.76,17.64,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,39.38258745425043,10.92775120375477,0.48258745425042804
1538,2023-06-28 11:03:42.701,0,0,0,0,13.5,3.98,35.7,5.1,38.9,67.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.38,1.15,26.56,24.64,24.1,1.09,1.16,42.78,17.81,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,39.38258745425043,10.727751203754769,0.48258745425042804
1539,2023-06-28 11:03:43.001,0,0,0,0,13.45,3.96,35.7,5.1,38.9,67.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.32,1.11,26.55,24.64,24.1,1.09,1.16,42.77,17.81,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,39.222576592799726,10.885438054638916,0.3225765927997273
1540,2023-06-28 11:03:43.302,0,0,0,0,13.43,3.96,35.7,5.1,38.9,67.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.32,1.11,26.55,24.64,24.1,1.09,1.16,42.77,17.68,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,39.15845038713792,10.885438054638916,0.2584503871379198
1541,2023-06-28 11:03:43.502,0,0,0,0,13.45,3.98,35.7,5.1,38.9,67.3,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.27,1.01,26.56,24.64,24.1,1.09,1.16,42.79,17.66,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.6277512037547694,39.222576592799726,10.727751203754769,0.3225765927997273
1542,2023-06-28 11:03:43.802,0,0,0,0,13.45,3.96,35.7,4.9,38.8,67.4,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.27,1.01,26.56,24.63,24.1,1.09,1.16,42.8,17.66,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,39.222576592799726,10.685438054638917,0.4225765927997287
1543,2023-06-28 11:03:44.101,0,0,0,0,13.43,3.95,35.7,4.9,38.8,67.4,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.2,0.92,26.55,24.63,24.1,1.09,1.16,42.8,17.73,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.864505113028656,39.15845038713792,10.764505113028656,0.3584503871379212
1544,2023-06-28 11:03:44.301,0,0,0,0,13.43,3.94,35.7,4.9,38.8,67.4,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.12,0.92,26.55,24.64,24.1,1.09,1.16,42.78,17.4,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,39.15845038713792,10.843722155045691,0.3584503871379212
1545,2023-06-28 11:03:44.601,0,0,0,0,13.4,3.96,35.7,4.9,38.8,67.4,3700,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.12,0.89,26.55,24.63,24.1,1.09,1.16,42.79,17.4,54.94,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.785438054638917,39.0621299527329,10.685438054638917,0.26212995273290574
1546,2023-06-28 11:03:44.802,0,0,0,0,13.43,3.94,35.7,4.9,38.8,67.4,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.05,0.89,26.55,24.63,24.1,1.09,1.16,42.79,16.99,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,39.15845038713792,10.843722155045691,0.3584503871379212
1547,2023-06-28 11:03:45.102,0,0,0,0,13.4,3.94,35.6,4.8,38.8,67.5,3700,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.05,0.81,26.55,24.63,24.1,1.09,1.16,42.79,16.63,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,39.0621299527329,10.743722155045692,0.26212995273290574
1548,2023-06-28 11:03:45.302,0,0,0,0,13.38,3.94,35.6,4.8,38.8,67.5,3700,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.98,0.81,26.55,24.63,24.1,1.09,1.16,42.81,16.63,54.76,0.0,0.0,1,0.0,0.0,0.0,0.0,-5.943722155045691,38.99782864934713,10.743722155045692,0.19782864934713018
1549,2023-06-28 11:03:45.601,0,0,0,0,13.4,3.92,35.6,4.8,38.8,67.5,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.98,0.74,26.56,24.64,24.1,1.09,1.16,42.81,16.3,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,39.0621299527329,10.902608903571366,0.26212995273290574
1550,2023-06-28 11:03:45.803,0,0,0,0,13.4,3.92,35.6,4.8,38.8,67.5,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.93,0.74,26.56,24.64,24.1,1.09,1.16,42.77,16.45,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,39.0621299527329,10.902608903571366,0.26212995273290574
1551,2023-06-28 11:03:46.102,0,0,0,0,13.38,3.9,35.6,4.6,38.8,67.6,3750,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.93,0.67,26.55,24.63,24.1,1.09,1.16,42.79,16.45,54.9,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,38.99782864934713,10.86210377588319,0.19782864934713018
1552,2023-06-28 11:03:46.403,0,0,0,0,13.4,3.92,35.6,4.6,38.8,67.6,3750,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.87,0.67,26.55,24.63,24.1,1.09,1.16,42.79,16.57,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.102608903571365,39.0621299527329,10.702608903571365,0.26212995273290574
1553,2023-06-28 11:03:46.602,0,0,0,0,13.43,3.89,35.6,4.6,38.8,67.6,3750,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.87,0.6,26.54,24.63,24.1,1.09,1.16,42.84,17.08,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,39.15845038713792,10.942080991047737,0.3584503871379212
1554,2023-06-28 11:03:46.903,0,0,0,0,13.38,3.9,35.6,4.6,38.8,67.6,3750,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,0.54,26.54,24.63,24.1,1.09,1.16,42.79,17.08,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.26210377588319,38.99782864934713,10.86210377588319,0.19782864934713018
1555,2023-06-28 11:03:47.102,0,0,0,0,13.38,3.89,35.6,4.4,38.8,67.6,3750,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,0.54,26.56,24.64,24.1,1.09,1.16,42.79,17.17,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,38.99782864934713,10.742080991047738,0.19782864934713018
1556,2023-06-28 11:03:47.401,0,0,0,0,13.38,3.89,35.6,4.4,38.8,67.6,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.72,0.47,26.56,24.64,24.1,1.09,1.16,42.8,17.16,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.342080991047737,38.99782864934713,10.742080991047738,0.19782864934713018
1557,2023-06-28 11:03:47.602,0,0,0,0,13.4,3.88,35.6,4.4,38.7,67.6,3750,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.72,0.47,26.56,24.63,24.1,1.09,1.16,42.8,17.16,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,39.0621299527329,10.822212326221768,0.36212995273290005
1558,2023-06-28 11:03:47.902,0,0,0,0,13.36,3.88,35.6,4.4,38.7,67.6,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.67,0.38,26.56,24.63,24.1,1.09,1.16,42.79,17.3,54.72,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,38.93345699008182,10.822212326221768,0.23345699008181953
1559,2023-06-28 11:03:48.201,0,0,0,0,13.38,3.88,35.6,4.2,38.7,67.8,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.67,0.38,26.55,24.63,24.1,1.09,1.16,42.78,17.58,54.72,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,38.99782864934713,10.622212326221767,0.2978286493471245
1560,2023-06-28 11:03:48.403,0,0,0,0,13.36,3.88,35.6,4.2,38.7,67.8,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,0.34,26.55,24.63,24.1,1.09,1.16,42.78,17.58,54.72,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.422212326221768,38.93345699008182,10.622212326221767,0.23345699008181953
1561,2023-06-28 11:03:48.701,0,0,0,0,13.38,3.87,35.6,4.2,38.7,67.8,3750,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.58,0.34,26.56,24.64,24.1,1.09,1.16,42.76,18.02,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,38.99782864934713,10.702498488215678,0.2978286493471245
1562,2023-06-28 11:03:48.901,0,0,0,0,13.36,3.87,35.6,4.2,38.7,67.8,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,0.27,26.55,24.64,24.1,1.09,1.16,42.76,18.38,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.502498488215679,38.93345699008182,10.702498488215678,0.23345699008181953
1563,2023-06-28 11:03:49.202,0,0,0,0,13.36,3.85,35.6,4.2,38.7,67.8,3750,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.53,0.27,26.55,24.64,24.1,1.09,1.16,42.76,18.38,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.663538145483642,38.93345699008182,10.863538145483641,0.23345699008181953
1564,2023-06-28 11:03:49.502,0,0,0,0,13.36,3.83,35.6,4.2,38.7,67.8,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.47,0.2,26.56,24.64,24.1,1.09,1.16,42.81,18.1,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,38.93345699008182,11.02520572036168,0.23345699008181953
1565,2023-06-28 11:03:49.701,0,0,0,0,13.36,3.84,35.6,4.1,38.7,67.8,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.47,0.2,26.56,24.62,24.1,1.09,1.16,42.76,17.72,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,38.93345699008182,10.844293080109685,0.23345699008181953
1566,2023-06-28 11:03:50.002,0,0,0,0,13.36,3.83,35.6,4.1,38.7,67.8,3750,0,22.5,39.5,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,0.12,26.55,24.62,24.1,1.09,1.16,42.76,17.72,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,38.93345699008182,10.92520572036168,0.23345699008181953
1567,2023-06-28 11:03:50.301,0,0,0,0,13.28,3.84,35.6,4.1,38.7,67.8,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.38,0.12,26.55,24.62,24.1,1.09,1.16,42.78,17.27,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,38.67526313985894,10.844293080109685,-0.024736860141061356
1568,2023-06-28 11:03:50.502,0,0,0,0,13.28,3.83,35.6,4.1,38.7,67.8,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.31,0.07,26.56,24.63,24.1,1.09,1.16,42.79,17.23,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,38.67526313985894,10.92520572036168,-0.024736860141061356
1569,2023-06-28 11:03:50.802,0,0,0,0,13.28,3.82,35.6,3.9,38.7,68.0,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.26,0.07,26.56,24.63,24.1,1.09,1.16,42.79,17.23,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,38.67526313985894,10.806276799088687,-0.024736860141061356
1570,2023-06-28 11:03:51.102,0,0,0,0,13.31,3.84,35.6,3.9,38.6,68.0,3750,0,22.5,39.5,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.26,0.01,26.56,24.63,24.1,1.09,1.16,42.82,17.55,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.744293080109685,38.772218837726484,10.644293080109685,0.17221883772648283
1571,2023-06-28 11:03:51.302,0,0,0,0,13.31,3.82,35.6,3.9,38.6,68.0,3750,0,22.5,40.0,49.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,0.01,26.56,24.63,24.1,1.09,1.16,42.79,17.79,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,38.772218837726484,10.806276799088687,0.17221883772648283
1572,2023-06-28 11:03:51.602,0,0,0,0,13.31,3.83,35.5,3.8,38.6,68.0,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.19,-0.07,26.56,24.63,24.1,1.09,1.16,42.79,17.79,54.89,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.82520572036168,38.772218837726484,10.62520572036168,0.17221883772648283
1573,2023-06-28 11:03:51.901,0,0,0,0,13.36,3.82,35.5,3.8,38.6,68.0,3750,0,22.5,40.0,49.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-0.13,26.56,24.63,24.1,1.09,1.16,42.76,17.77,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,-6.906276799088687,38.93345699008182,10.706276799088688,0.33345699008182095
1574,2023-06-28 11:03:52.201,0,0,0,0,13.28,3.8,35.5,3.8,38.6,68.0,3750,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-0.13,26.56,24.62,24.1,1.09,1.16,42.78,17.57,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,38.67526313985894,10.868897230236474,0.07526313985894006
1575,2023-06-28 11:03:52.401,0,0,0,0,13.28,3.8,35.5,3.8,38.6,68.0,3750,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-0.2,26.56,24.62,24.1,1.09,1.16,42.78,17.57,54.83,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,38.67526313985894,10.868897230236474,0.07526313985894006
1576,2023-06-28 11:03:52.601,0,0,0,0,13.28,3.8,35.5,3.6,38.6,68.1,3750,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-0.2,26.56,24.62,24.1,1.09,1.16,42.81,17.34,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,38.67526313985894,10.668897230236473,0.07526313985894006
1577,2023-06-28 11:03:53.001,0,0,0,0,13.26,3.8,35.5,3.6,38.6,68.1,3750,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-0.26,26.56,24.62,24.1,1.09,1.16,42.73,17.27,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,38.6105369537533,10.668897230236473,0.010536953753295109
1578,2023-06-28 11:03:53.201,0,0,0,0,13.26,3.8,35.6,3.6,38.6,68.1,3750,0,22.5,39.5,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-0.26,26.57,24.62,24.1,1.09,1.16,42.73,17.27,54.75,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.068897230236473,38.6105369537533,10.668897230236473,0.010536953753295109
1579,2023-06-28 11:03:53.403,0,0,0,0,13.28,3.78,35.6,3.6,38.6,68.1,3750,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-0.33,26.56,24.62,24.1,1.09,1.16,42.71,17.0,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.232160344590056,38.67526313985894,10.832160344590056,0.07526313985894006
1580,2023-06-28 11:03:53.801,0,0,0,0,13.24,3.79,35.6,3.6,38.6,68.2,3750,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-0.33,26.56,24.61,24.1,1.09,1.16,42.72,17.32,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.150448075389022,38.5457393074326,10.750448075389022,-0.05426069256740362
1581,2023-06-28 11:03:54.001,0,0,0,0,13.24,3.78,35.6,3.6,38.6,68.2,3750,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.12,-0.4,26.57,24.61,24.1,1.09,1.16,42.72,17.32,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.232160344590056,38.5457393074326,10.832160344590056,-0.05426069256740362
1582,2023-06-28 11:03:54.202,0,0,0,0,13.26,3.79,35.5,3.5,38.6,68.2,3750,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.12,-0.4,26.57,24.61,24.1,1.09,1.16,42.68,17.69,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.150448075389022,38.6105369537533,10.650448075389022,0.010536953753295109
1583,2023-06-28 11:03:54.401,0,0,0,0,13.24,3.76,35.5,3.5,38.6,68.2,3750,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.2,-0.46,26.58,24.61,24.1,1.09,1.16,42.75,17.69,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.39607220161696,38.5457393074326,10.89607220161696,-0.05426069256740362
1584,2023-06-28 11:03:54.802,0,0,0,0,13.26,3.76,35.5,3.5,38.5,68.2,3750,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.2,-0.46,26.58,24.61,24.1,1.09,1.16,42.75,17.86,54.73,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.39607220161696,38.6105369537533,10.89607220161696,0.11053695375329653
1585,2023-06-28 11:03:55.002,0,0,0,0,13.28,3.76,35.5,3.5,38.5,68.2,3750,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-0.54,26.56,24.61,24.1,1.09,1.16,42.81,18.5,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.39607220161696,38.67526313985894,10.89607220161696,0.17526313985894149
1586,2023-06-28 11:03:55.202,0,0,0,0,13.26,3.75,35.5,3.3,38.5,68.3,3750,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-0.54,26.56,24.6,24.1,1.09,1.16,42.79,18.5,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.478273326836359,38.6105369537533,10.77827332683636,0.11053695375329653
1587,2023-06-28 11:03:55.402,0,0,0,0,13.26,3.76,35.5,3.3,38.5,68.3,3750,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.33,-0.59,26.56,24.6,24.1,1.09,1.16,42.79,18.63,54.91,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.39607220161696,38.6105369537533,10.69607220161696,0.11053695375329653
1588,2023-06-28 11:03:55.803,0,0,0,0,13.21,3.75,35.5,3.3,38.5,68.3,3750,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.33,-0.59,26.56,24.61,24.1,1.09,1.16,42.82,18.79,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.478273326836359,38.448408441307095,10.77827332683636,-0.05159155869290544
1589,2023-06-28 11:03:56.001,0,0,0,0,13.24,3.74,35.5,3.3,38.5,68.3,3750,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.38,-0.65,26.57,24.61,24.1,1.09,1.16,42.78,18.79,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.560638951006069,38.5457393074326,10.86063895100607,0.0457393074325978
1590,2023-06-28 11:03:56.302,0,0,0,0,13.26,3.74,35.5,3.1,38.5,68.4,3750,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.38,-0.65,26.57,24.6,24.1,1.09,1.16,42.78,18.32,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.560638951006069,38.6105369537533,10.660638951006069,0.11053695375329653
1591,2023-06-28 11:03:56.603,0,0,0,0,13.24,3.71,35.5,3.1,38.5,68.4,3750,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-0.72,26.56,24.6,24.1,1.09,1.16,42.74,18.28,54.74,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.808730677731717,38.5457393074326,10.908730677731716,0.0457393074325978
1592,2023-06-28 11:03:56.802,0,0,0,0,13.31,3.71,35.5,3.1,38.5,68.4,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-0.72,26.56,24.6,24.1,1.09,1.16,42.69,18.28,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.808730677731717,38.772218837726484,10.908730677731716,0.27221883772648425
1593,2023-06-28 11:03:57.102,0,0,0,0,13.24,3.71,35.5,3.1,38.5,68.4,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-0.79,26.57,24.62,24.1,1.09,1.16,42.69,18.28,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.808730677731717,38.5457393074326,10.908730677731716,0.0457393074325978
1594,2023-06-28 11:03:57.402,0,0,0,0,13.21,3.71,35.5,3.0,38.5,68.5,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-0.79,26.57,24.62,24.1,1.09,1.16,42.76,18.18,54.77,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.808730677731717,38.448408441307095,10.808730677731717,-0.05159155869290544
1595,2023-06-28 11:03:57.601,0,0,0,0,13.24,3.71,35.5,3.0,38.5,68.5,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-0.85,26.57,24.6,24.1,1.09,1.16,42.81,18.18,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.808730677731717,38.5457393074326,10.808730677731717,0.0457393074325978
1596,2023-06-28 11:03:57.902,0,0,0,0,13.24,3.71,35.5,3.0,38.5,68.5,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-0.85,26.57,24.6,24.1,1.09,1.16,42.81,18.37,54.93,0.0,0.0,1,0.0,0.0,0.0,0.0,-7.808730677731717,38.5457393074326,10.808730677731717,0.0457393074325978
1597,2023-06-28 11:03:58.202,0,0,0,0,13.21,3.69,35.5,3.0,38.4,68.5,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-0.91,26.55,24.6,24.1,1.09,1.16,42.78,18.78,54.75,0.0,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-7.974962171712377,38.448408441307095,10.974962171712377,0.048408441307095984
1598,2023-06-28 11:03:58.402,0,0,0,0,13.21,3.75,35.5,3.0,38.4,68.5,3750,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-0.98,26.55,24.6,24.1,1.09,1.16,42.79,18.78,54.75,0.0,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-7.478273326836359,38.448408441307095,10.478273326836359,0.048408441307095984
1599,2023-06-28 11:03:58.802,0,0,0,0,13.21,3.68,35.4,2.8,38.4,68.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-0.98,26.58,24.61,24.1,1.09,1.16,42.79,18.46,54.75,0.0,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.058331442500787,38.448408441307095,10.858331442500788,0.048408441307095984
1600,2023-06-28 11:03:59.002,0,0,0,0,13.21,3.67,35.4,2.8,38.4,68.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.05,26.56,24.61,24.1,1.09,1.16,42.77,18.17,54.9,12.22,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.141870819433223,38.448408441307095,10.941870819433223,0.048408441307095984
1601,2023-06-28 11:03:59.201,0,0,0,0,13.21,3.67,35.4,2.8,38.4,68.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.05,26.56,24.6,24.1,1.09,1.16,42.76,18.17,54.9,58.9,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.141870819433223,38.448408441307095,10.941870819433223,0.048408441307095984
1602,2023-06-28 11:03:59.502,0,0,0,0,13.21,3.67,35.4,2.8,38.4,68.6,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-1.11,26.57,24.6,24.1,1.09,1.16,42.76,18.05,54.9,150.32,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.141870819433223,38.448408441307095,10.941870819433223,0.048408441307095984
1603,2023-06-28 11:03:59.701,0,0,0,0,13.21,3.68,35.4,2.8,38.4,68.6,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-1.11,26.57,24.59,24.1,1.09,1.16,42.79,17.72,54.76,196.87,0.0,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.058331442500787,38.448408441307095,10.858331442500788,0.048408441307095984
1604,2023-06-28 11:04:00.102,0,0,0,0,13.21,3.68,35.4,2.6,38.4,68.7,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-1.18,26.57,24.59,24.1,1.09,1.16,42.79,17.72,54.76,231.09,42.28,1,51.72413793103448,0.0,51.72413793103448,-0.0,-8.058331442500787,38.448408441307095,10.658331442500787,0.048408441307095984
1605,2023-06-28 11:04:00.301,0,0,0,0,13.21,3.67,35.4,2.6,38.3,68.7,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-1.18,26.57,24.59,24.1,1.09,1.16,42.79,17.55,54.76,231.0,607.98,1,51.72413793103448,0.0,51.72413793103448,-0.0,-8.141870819433223,38.448408441307095,10.741870819433222,0.1484084413070974
1606,2023-06-28 11:04:00.502,0,0,0,0,13.16,3.67,35.4,2.6,38.3,68.7,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-1.23,26.57,24.6,24.1,1.09,1.16,42.84,17.37,54.76,230.2,891.79,1,51.72413793103448,0.0,51.72413793103448,-0.0,-8.141870819433223,38.285830373119495,10.741870819433222,-0.014169626880502051
1607,2023-06-28 11:04:00.702,0,0,0,0,13.19,3.66,35.4,2.6,38.3,68.7,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-1.23,26.57,24.6,24.1,1.09,1.16,42.81,17.37,54.76,229.41,1175.37,1,51.72413793103448,0.0,51.72413793103448,-0.0,-8.225581128006638,38.38343132568002,10.825581128006638,0.08343132568002432
1608,2023-06-28 11:04:01.102,0,0,0,0,13.19,3.65,35.4,2.5,38.3,68.8,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-1.3,26.57,24.59,24.1,1.09,1.16,42.81,17.33,54.76,228.72,1416.31,1,51.72413793103448,0.0,51.72413793103448,-0.0,-8.3094632000263,38.38343132568002,10.8094632000263,0.08343132568002432
1609,2023-06-28 11:04:01.302,0,0,0,0,13.19,3.66,35.4,2.5,38.3,68.8,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-1.3,26.57,24.59,24.1,1.09,1.16,42.78,17.3,54.91,228.77,1419.68,1,51.72413793103448,0.0,51.72413793103448,-0.0,-8.225581128006638,38.38343132568002,10.725581128006638,0.08343132568002432
1610,2023-06-28 11:04:01.504,0,0,0,0,13.19,3.65,35.4,2.5,38.3,68.8,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-1.37,26.56,24.58,24.1,1.09,1.16,42.74,17.3,54.91,228.81,1420.4,1,51.72413793103448,0.0,51.72413793103448,-0.0,-8.3094632000263,38.38343132568002,10.8094632000263,0.08343132568002432
1611,2023-06-28 11:04:01.902,0,0,0,0,13.16,3.64,35.4,2.3,38.3,68.8,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-1.37,26.56,24.58,24.1,1.09,1.16,42.74,17.3,54.91,228.84,1420.54,1,51.72413793103448,0.0,51.72413793103448,-0.0,-8.393517873672408,38.285830373119495,10.693517873672409,-0.014169626880502051
1612,2023-06-28 11:04:02.103,0,0,0,0,13.21,3.65,35.4,2.3,38.3,68.8,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-1.43,26.56,24.59,24.1,1.09,1.16,42.81,17.37,54.77,228.87,1419.37,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.3094632000263,38.448408441307095,10.609463200026301,0.1484084413070974
1613,2023-06-28 11:04:02.303,0,0,0,0,13.16,3.65,35.4,2.3,38.3,68.8,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.43,26.56,24.59,24.1,1.09,1.17,42.79,17.37,54.77,228.88,1418.03,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.3094632000263,38.285830373119495,10.609463200026301,-0.014169626880502051
1614,2023-06-28 11:04:02.702,0,0,0,0,13.16,3.63,35.4,2.3,38.3,68.8,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.5,26.56,24.56,24.1,1.09,1.17,42.79,17.08,54.77,228.86,1416.92,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.477745993565236,38.285830373119495,10.777745993565237,-0.014169626880502051
1615,2023-06-28 11:04:02.903,0,0,0,0,13.19,3.63,35.4,2.2,38.3,68.8,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-1.56,26.56,24.56,24.1,1.09,1.16,42.78,16.55,54.91,228.8,1416.12,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.477745993565236,38.38343132568002,10.677745993565235,0.08343132568002432
1616,2023-06-28 11:04:03.103,0,0,0,0,13.16,3.62,35.4,2.2,38.3,68.8,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-1.56,26.55,24.58,24.1,1.09,1.16,42.79,16.55,54.91,228.78,1415.7,1,51.72413793103448,0.0,51.72413793103448,0.0,-8.562148410833629,38.285830373119495,10.762148410833628,-0.014169626880502051
1617,2023-06-28 11:04:03.402,0,0,0,0,13.19,3.62,35.3,2.2,38.3,69.0,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-1.61,26.55,24.58,24.1,1.09,1.16,42.79,16.41,54.91,228.76,1415.73,1,51.749343566985054,0.0,51.749343566985054,-0.0,-8.562148410833629,38.38343132568002,10.762148410833628,0.08343132568002432
1618,2023-06-28 11:04:03.802,0,0,0,0,13.16,3.61,35.3,2.2,38.3,69.0,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-1.61,26.56,24.59,24.1,1.09,1.16,42.79,16.14,54.74,228.77,1416.31,1,51.78296766510002,0.0,51.78296766510002,-0.0,-8.646725983183444,38.285830373119495,10.846725983183443,-0.014169626880502051
1619,2023-06-28 11:04:04.102,0,0,0,0,13.19,3.61,35.3,2.2,38.3,69.0,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-1.7,26.56,24.59,24.1,1.09,1.16,42.8,16.0,54.74,228.79,1416.74,1,51.80806481065742,0.0,51.80806481065742,-0.0,-8.646725983183444,38.38343132568002,10.846725983183443,0.08343132568002432
1620,2023-06-28 11:04:04.502,0,0,0,0,13.16,3.62,35.3,2.1,38.3,69.0,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-1.75,26.56,24.59,24.1,1.09,1.16,42.84,16.12,54.81,228.79,1416.54,1,51.84139187250607,0.0,51.84139187250607,0.0,-8.562148410833629,38.285830373119495,10.662148410833629,-0.014169626880502051
1621,2023-06-28 11:04:04.902,0,0,0,0,13.16,3.61,35.3,2.1,38.2,69.0,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-1.75,26.56,24.58,24.1,1.09,1.16,42.76,16.12,54.81,228.78,1416.32,1,51.87476093276017,0.0,51.87476093276017,0.0,-8.646725983183444,38.285830373119495,10.746725983183444,0.08583037311949226
1622,2023-06-28 11:04:05.301,0,0,0,0,13.12,3.61,35.3,2.0,38.2,69.1,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-1.81,26.55,24.58,24.1,1.09,1.16,42.75,16.17,54.81,228.8,1419.31,1,51.90786913072579,0.0,51.90786913072579,-0.0,-8.646725983183444,38.15544225162654,10.646725983183444,-0.044557748373463824
1623,2023-06-28 11:04:05.703,0,0,0,0,13.14,3.6,35.3,2.0,38.2,69.1,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-1.87,26.56,24.57,24.1,1.09,1.16,42.81,15.92,54.9,228.86,1424.53,1,51.9397006874799,0.0,51.9397006874799,-0.0,-8.731479574965931,38.220672608664586,10.731479574965931,0.02067260866458298
1624,2023-06-28 11:04:06.101,0,0,0,0,13.16,3.6,35.3,2.0,38.2,69.1,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-1.93,26.55,24.57,24.1,1.09,1.16,42.83,16.2,54.9,228.95,1429.05,1,51.9694016874861,0.0,51.9694016874861,-0.0,-8.731479574965931,38.285830373119495,10.731479574965931,0.08583037311949226
1625,2023-06-28 11:04:06.502,0,0,0,0,13.14,3.58,35.3,1.9,38.1,69.2,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.0,26.55,24.57,24.1,1.09,1.16,42.81,16.41,54.77,229.01,1429.94,1,51.99773095513813,0.0,51.99773095513813,-0.0,-8.901518307891081,38.220672608664586,10.801518307891081,0.1206726086645844
1626,2023-06-28 11:04:06.901,0,0,0,0,13.14,3.58,35.3,1.9,38.1,69.2,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.0,26.56,24.57,24.1,1.09,1.16,42.81,16.97,54.77,229.03,1430.42,1,52.02564427173606,0.0,52.02564427173606,-0.0,-8.901518307891081,38.220672608664586,10.801518307891081,0.1206726086645844
1627,2023-06-28 11:04:07.301,0,0,0,0,13.16,3.59,35.3,1.7,38.1,69.3,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.05,26.55,24.58,24.1,1.09,1.16,42.79,17.47,54.91,229.03,1430.54,1,52.05346672369472,0.0,52.05346672369472,-0.0,-8.816410057249925,38.285830373119495,10.516410057249924,0.18583037311949369
1628,2023-06-28 11:04:07.701,0,0,0,0,13.14,3.6,35.3,1.7,38.1,69.3,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.1,26.55,24.58,24.1,1.09,1.16,42.76,17.56,54.91,229.02,1430.4,1,52.08126672445767,0.0,52.08126672445767,0.0,-8.731479574965931,38.220672608664586,10.43147957496593,0.1206726086645844
1629,2023-06-28 11:04:08.101,0,0,0,0,13.12,3.57,35.3,1.7,38.1,69.3,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.14,26.56,24.58,24.1,1.09,1.16,42.8,17.07,54.76,229.01,1430.34,1,52.10908300038332,0.0,52.10908300038332,0.0,-8.986805211604349,38.15544225162654,10.686805211604348,0.0554422516265376
1630,2023-06-28 11:04:08.502,0,0,0,0,13.12,3.57,35.3,1.7,38.1,69.3,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.18,26.56,24.57,24.1,1.09,1.16,42.79,16.49,54.76,228.99,1429.92,1,52.13709583071702,0.0,52.13709583071702,0.0,-8.986805211604349,38.15544225162654,10.686805211604348,0.0554422516265376
1631,2023-06-28 11:04:08.903,0,0,0,0,13.14,3.58,35.2,1.7,38.1,69.4,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.18,26.55,24.57,24.1,1.09,1.16,42.81,16.79,54.84,228.98,1429.44,1,52.16521486456865,0.0,52.16521486456865,0.0,-8.901518307891081,38.220672608664586,10.60151830789108,0.1206726086645844
1632,2023-06-28 11:04:09.301,0,0,0,0,13.14,3.58,35.2,1.7,38.0,69.4,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.21,26.55,24.56,24.1,1.09,1.17,42.84,17.39,54.81,228.98,1429.29,1,52.19335802167886,0.0,52.19335802167886,0.0,-8.901518307891081,38.220672608664586,10.60151830789108,0.22067260866458582
1633,2023-06-28 11:04:09.702,0,0,0,0,13.12,3.57,35.2,1.7,38.0,69.4,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.26,26.56,24.57,24.1,1.09,1.16,42.79,17.77,54.81,228.99,1429.34,1,52.22163930383437,0.0,52.22163930383437,-0.0,-8.986805211604349,38.15544225162654,10.686805211604348,0.15544225162653902
1634,2023-06-28 11:04:10.103,0,0,0,0,13.14,3.57,35.2,1.6,38.0,69.5,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.29,26.56,24.57,24.1,1.09,1.16,42.72,17.99,54.74,229.02,1429.44,1,52.24996593693965,0.0,52.24996593693965,-0.0,-8.986805211604349,38.220672608664586,10.586805211604348,0.22067260866458582
1635,2023-06-28 11:04:10.501,0,0,0,0,13.14,3.58,35.2,1.6,38.0,69.5,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.31,26.56,24.58,24.1,1.09,1.16,42.78,17.73,54.74,229.01,1429.55,1,52.278077435224,0.0,52.278077435224,-0.0,-8.901518307891081,38.220672608664586,10.50151830789108,0.22067260866458582
1636,2023-06-28 11:04:10.902,0,0,0,0,13.12,3.57,35.1,1.5,38.0,69.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.31,26.54,24.58,24.1,1.09,1.16,42.74,17.67,54.91,228.98,1429.54,1,52.30633470395559,0.0,52.30633470395559,0.0,-8.986805211604349,38.15544225162654,10.486805211604349,0.15544225162653902
1637,2023-06-28 11:04:11.302,0,0,0,0,13.09,3.58,35.1,1.5,38.0,69.6,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.34,26.56,24.57,24.1,1.09,1.16,42.83,17.69,54.91,228.95,1429.52,1,52.334488122210445,0.0,52.334488122210445,0.0,-8.901518307891081,38.057460185801745,10.401518307891081,0.0574601858017445
1638,2023-06-28 11:04:11.702,0,0,0,0,13.12,3.55,35.1,1.5,38.0,69.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.35,26.56,24.57,24.1,1.09,1.16,42.84,17.45,54.73,228.91,1429.09,1,52.36275942933316,0.0,52.36275942933316,0.0,-9.15791855184932,38.15544225162654,10.65791855184932,0.15544225162653902
1639,2023-06-28 11:04:12.103,0,0,0,0,13.12,3.55,35.1,1.5,38.0,69.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.37,26.56,24.57,24.1,1.09,1.16,42.81,17.68,54.73,228.9,1428.77,1,52.39123562135929,0.0,52.39123562135929,0.0,-9.15791855184932,38.15544225162654,10.65791855184932,0.15544225162653902
1640,2023-06-28 11:04:12.502,0,0,0,0,13.14,3.55,35.1,1.5,38.0,69.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.39,26.56,24.58,24.1,1.09,1.16,42.8,17.75,54.92,228.92,1428.89,1,52.41961190536256,0.0,52.41961190536256,-0.0,-9.15791855184932,38.220672608664586,10.65791855184932,0.22067260866458582
1641,2023-06-28 11:04:12.901,0,0,0,0,13.14,3.55,35.1,1.5,38.0,69.6,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.39,26.54,24.57,24.1,1.09,1.16,42.79,18.02,54.92,228.92,1429.05,1,52.44797764584537,0.0,52.44797764584537,-0.0,-9.15791855184932,38.220672608664586,10.65791855184932,0.22067260866458582
1642,2023-06-28 11:04:13.302,0,0,0,0,13.09,3.55,35.1,1.5,38.0,69.8,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.42,26.57,24.58,24.1,1.09,1.16,42.81,18.21,54.77,228.9,1428.66,1,52.47646995291229,0.0,52.47646995291229,0.0,-9.15791855184932,38.057460185801745,10.65791855184932,0.0574601858017445
1643,2023-06-28 11:04:13.702,0,0,0,0,13.14,3.56,35.1,1.5,38.0,69.8,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.42,26.56,24.56,24.1,1.09,1.16,42.8,18.11,54.77,228.85,1427.97,1,52.505083469877206,0.0,52.505083469877206,0.0,-9.07227166003861,38.220672608664586,10.57227166003861,0.22067260866458582
1644,2023-06-28 11:04:14.102,0,0,0,0,13.12,3.55,35.1,1.5,37.9,69.8,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.43,26.56,24.56,24.1,1.09,1.16,42.77,17.96,54.77,228.84,1427.88,1,52.53387445572373,0.0,52.53387445572373,0.0,-9.15791855184932,38.15544225162654,10.65791855184932,0.25544225162654044
1645,2023-06-28 11:04:14.503,0,0,0,0,13.12,3.55,35.1,1.5,37.9,69.8,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.45,26.56,24.57,24.1,1.09,1.16,42.79,17.57,54.77,228.92,1428.8,1,52.56274723903176,0.0,52.56274723903176,-0.0,-9.15791855184932,38.15544225162654,10.65791855184932,0.25544225162654044
1646,2023-06-28 11:04:14.902,0,0,0,0,13.12,3.53,35.1,1.5,37.8,69.8,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.45,26.56,24.56,24.1,1.09,1.16,42.78,17.55,54.88,229.03,1429.86,1,52.591014760880434,0.0,52.591014760880434,-0.0,-9.329757295708475,38.15544225162654,10.829757295708475,0.35544225162654186
1647,2023-06-28 11:04:15.302,0,0,0,0,13.09,3.54,35.1,1.5,37.8,70.0,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.46,26.57,24.56,24.1,1.09,1.16,42.81,17.08,54.88,229.08,1430.32,1,52.61906706720348,0.0,52.61906706720348,-0.0,-9.243746792773948,38.057460185801745,10.743746792773948,0.25746018580174734
1648,2023-06-28 11:04:15.702,0,0,0,0,13.12,3.54,35.1,1.5,37.8,70.0,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.48,26.56,24.56,24.1,1.09,1.16,42.79,17.05,54.74,229.08,1430.32,1,52.646906778163874,0.0,52.646906778163874,0.0,-9.243746792773948,38.15544225162654,10.743746792773948,0.35544225162654186
1649,2023-06-28 11:04:16.101,0,0,0,0,13.16,3.54,35.1,1.5,37.8,70.0,3800,0,22.5,39.5,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.48,26.55,24.56,24.1,1.09,1.17,42.79,17.2,54.74,229.12,1430.96,1,52.67461951717373,0.0,52.67461951717373,-0.0,-9.243746792773948,38.285830373119495,10.743746792773948,0.48583037311949795
1650,2023-06-28 11:04:16.502,0,0,0,0,13.09,3.54,35.1,1.4,37.8,70.0,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.49,26.55,24.57,24.1,1.09,1.16,42.74,17.13,54.91,229.12,1430.77,1,52.70232566711899,0.0,52.70232566711899,0.0,-9.243746792773948,38.057460185801745,10.643746792773948,0.25746018580174734
1651,2023-06-28 11:04:16.902,0,0,0,0,13.07,3.53,35.1,1.4,37.8,70.0,3800,0,22.5,39.5,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.49,26.56,24.58,24.1,1.09,1.16,42.75,17.88,54.91,229.13,1431.0,1,52.730006998305285,0.0,52.730006998305285,-0.0,-9.329757295708475,37.992047507625614,10.729757295708476,0.19204750762561673
1652,2023-06-28 11:04:17.302,0,0,0,0,13.12,3.52,35.1,1.4,37.8,70.0,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.5,26.57,24.58,24.1,1.09,1.16,42.76,17.86,54.74,229.12,1430.95,1,52.75761384557959,0.0,52.75761384557959,0.0,-9.415950980784373,38.15544225162654,10.815950980784374,0.35544225162654186
1653,2023-06-28 11:04:17.703,0,0,0,0,13.14,3.54,35.1,1.4,37.8,70.0,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.49,26.55,24.59,24.1,1.09,1.16,42.76,17.72,54.74,229.12,1431.04,1,52.78529901186463,0.0,52.78529901186463,-0.0,-9.243746792773948,38.220672608664586,10.643746792773948,0.42067260866458867
1654,2023-06-28 11:04:18.101,0,0,0,0,13.12,3.52,35.0,1.5,37.8,70.1,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.5,26.57,24.59,24.1,1.09,1.16,42.79,17.84,54.76,229.14,1431.37,1,52.81271298604485,0.0,52.81271298604485,-0.0,-9.415950980784373,38.15544225162654,10.915950980784373,0.35544225162654186
1655,2023-06-28 11:04:18.501,0,0,0,0,13.12,3.52,35.0,1.5,37.8,70.1,3800,0,22.5,39.5,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.51,26.57,24.58,24.1,1.09,1.16,42.75,17.45,54.76,229.18,1431.85,1,52.840129442167246,0.0,52.840129442167246,-0.0,-9.415950980784373,38.15544225162654,10.915950980784373,0.35544225162654186
1656,2023-06-28 11:04:18.902,0,0,0,0,13.14,3.53,35.0,1.5,37.8,70.2,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.51,26.56,24.58,24.1,1.09,1.16,42.74,17.91,54.9,229.27,1433.02,1,52.86731828875299,0.0,52.86731828875299,-0.0,-9.329757295708475,38.220672608664586,10.829757295708475,0.42067260866458867
1657,2023-06-28 11:04:19.302,0,0,0,0,13.14,3.54,35.0,1.5,37.8,70.2,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.5,26.55,24.57,24.1,1.09,1.16,42.8,17.82,54.9,229.28,1433.36,1,52.89409926782842,0.0,52.89409926782842,-0.0,-9.243746792773948,38.220672608664586,10.743746792773948,0.42067260866458867
