,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1658,2023-06-28 11:04:19.702,0,0,0,0,13.12,3.52,35.0,1.5,37.8,70.2,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.49,26.56,24.57,24.1,1.09,1.16,42.83,17.37,54.74,229.29,1433.54,1,52.92070827384707,0.0,52.92070827384707,-0.0,-9.415950980784373,38.15544225162654,10.915950980784373,0.35544225162654186
1659,2023-06-28 11:04:20.102,0,0,0,0,13.14,3.53,35.0,1.5,37.8,70.3,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.51,26.57,24.57,24.1,1.09,1.16,42.79,17.05,54.74,229.29,1433.4,1,52.947344527132486,0.0,52.947344527132486,0.0,-9.329757295708475,38.220672608664586,10.829757295708475,0.42067260866458867
1660,2023-06-28 11:04:20.501,0,0,0,0,13.16,3.54,35.0,1.5,37.8,70.3,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.51,26.57,24.58,24.1,1.09,1.17,42.78,17.22,54.93,229.28,1433.27,1,52.97389841750381,0.0,52.97389841750381,0.0,-9.243746792773948,38.285830373119495,10.743746792773948,0.48583037311949795
1661,2023-06-28 11:04:20.903,0,0,0,0,13.09,3.53,35.0,1.5,37.7,70.4,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.51,26.56,24.57,24.1,1.09,1.16,42.79,17.29,54.93,229.29,1433.42,1,53.00075191347119,0.0,53.00075191347119,-0.0,-9.329757295708475,38.057460185801745,10.829757295708475,0.35746018580174166
1662,2023-06-28 11:04:21.301,0,0,0,0,13.12,3.52,35.0,1.5,37.7,70.4,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.52,26.58,24.57,24.1,1.09,1.16,42.79,17.91,54.75,229.28,1433.57,1,53.02720636158941,0.0,53.02720636158941,-0.0,-9.415950980784373,38.15544225162654,10.915950980784373,0.4554422516265362
1663,2023-06-28 11:04:21.702,0,0,0,0,13.12,3.53,35.0,1.5,37.7,70.4,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.51,26.55,24.57,24.1,1.09,1.16,42.76,17.69,54.75,229.07,1430.97,1,53.05407193056819,0.0,53.05407193056819,0.0,-9.329757295708475,38.15544225162654,10.829757295708475,0.4554422516265362
1664,2023-06-28 11:04:22.102,0,0,0,0,13.14,3.53,35.0,1.5,37.6,70.4,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.5,26.56,24.57,24.1,1.09,1.16,42.7,17.34,54.76,228.85,1428.11,1,53.082010527970766,0.0,53.082010527970766,0.0,-9.329757295708475,38.220672608664586,10.829757295708475,0.6206726086645844
1665,2023-06-28 11:04:22.502,0,0,0,0,13.09,3.53,35.0,1.5,37.6,70.5,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.53,26.56,24.58,24.1,1.09,1.16,42.76,17.52,54.76,228.82,1428.12,1,53.11073232252595,0.0,53.11073232252595,-0.0,-9.329757295708475,38.057460185801745,10.829757295708475,0.4574601858017431
1666,2023-06-28 11:04:22.903,0,0,0,0,13.09,3.53,35.0,1.5,37.6,70.5,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.53,26.57,24.57,24.1,1.09,1.16,42.78,17.32,54.92,229.01,1430.62,1,53.13927438414094,0.0,53.13927438414094,-0.0,-9.329757295708475,38.057460185801745,10.829757295708475,0.4574601858017431
1667,2023-06-28 11:04:23.302,0,0,0,0,13.14,3.52,35.0,1.6,37.6,70.6,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.5,26.56,24.56,24.1,1.09,1.16,42.83,17.77,54.92,229.21,1433.3,1,53.16673165147779,0.0,53.16673165147779,-0.0,-9.415950980784373,38.220672608664586,11.015950980784373,0.6206726086645844
1668,2023-06-28 11:04:23.702,0,0,0,0,13.12,3.54,35.0,1.6,37.6,70.6,3800,0,22.5,39.5,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.51,26.55,24.56,24.1,1.09,1.17,42.81,17.88,54.76,229.28,1433.65,1,53.19337720364806,0.0,53.19337720364806,-0.0,-9.243746792773948,38.15544225162654,10.843746792773947,0.5554422516265376
1669,2023-06-28 11:04:24.102,0,0,0,0,13.07,3.53,35.0,1.6,37.6,70.6,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.52,26.56,24.56,24.1,1.09,1.16,42.78,17.99,54.76,229.27,1434.32,1,53.21988681568381,0.0,53.21988681568381,-0.0,-9.329757295708475,37.992047507625614,10.929757295708475,0.39204750762561247
1670,2023-06-28 11:04:24.502,0,0,0,0,13.14,3.54,34.9,1.6,37.6,70.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.5,26.56,24.57,24.1,1.09,1.16,42.75,17.8,54.93,229.26,1434.77,1,53.24608299730775,0.0,53.24608299730775,-0.0,-9.243746792773948,38.220672608664586,10.843746792773947,0.6206726086645844
1671,2023-06-28 11:04:24.903,0,0,0,0,13.16,3.51,34.9,1.6,37.6,70.6,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.5,26.56,24.58,24.1,1.09,1.16,42.76,18.23,54.93,229.27,1434.4,1,53.27224935429808,0.0,53.27224935429808,0.0,-9.502328775446756,38.285830373119495,11.102328775446756,0.6858303731194937
1672,2023-06-28 11:04:25.301,0,0,0,0,13.14,3.54,34.9,1.6,37.6,70.7,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.5,26.57,24.57,24.1,1.09,1.16,42.72,18.39,54.77,229.24,1434.01,1,53.298436362857785,0.0,53.298436362857785,0.0,-9.243746792773948,38.220672608664586,10.843746792773947,0.6206726086645844
1673,2023-06-28 11:04:25.702,0,0,0,0,13.09,3.52,34.9,1.6,37.6,70.7,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.49,26.57,24.57,24.1,1.09,1.16,42.81,18.4,54.77,229.24,1433.58,1,53.324907945075,0.0,53.324907945075,0.0,-9.415950980784373,38.057460185801745,11.015950980784373,0.4574601858017431
1674,2023-06-28 11:04:26.102,0,0,0,0,13.16,3.53,34.9,1.6,37.6,70.7,3800,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.49,26.56,24.57,24.1,1.09,1.16,42.81,18.08,54.79,229.27,1433.83,1,53.35148877249237,0.0,53.35148877249237,-0.0,-9.329757295708475,38.285830373119495,10.929757295708475,0.6858303731194937
1675,2023-06-28 11:04:26.502,0,0,0,0,13.12,3.54,34.9,1.6,37.5,70.7,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.49,26.56,24.55,24.1,1.09,1.16,42.79,17.38,54.79,229.27,1434.58,1,53.37785364267823,0.0,53.37785364267823,-0.0,-9.243746792773948,38.15544225162654,10.843746792773947,0.655442251626539
1676,2023-06-28 11:04:26.902,0,0,0,0,13.14,3.53,34.9,1.7,37.5,70.8,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.49,26.56,24.56,24.1,1.09,1.16,42.76,16.7,54.75,229.18,1439.22,1,53.40359216812131,0.0,53.40359216812131,-0.0,-9.329757295708475,38.220672608664586,11.029757295708475,0.7206726086645858
1677,2023-06-28 11:04:27.302,0,0,0,0,13.12,3.53,34.9,1.7,37.5,70.8,3850,0,22.5,40.0,50.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.5,26.55,24.55,24.1,1.09,1.16,42.78,16.61,54.75,229.05,1445.97,1,53.42723103427645,0.0,53.42723103427645,-0.0,-9.329757295708475,38.15544225162654,11.029757295708475,0.655442251626539
1678,2023-06-28 11:04:27.701,0,0,0,0,13.14,3.54,34.9,1.7,37.5,70.8,3800,0,22.5,40.0,50.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.49,26.55,24.57,24.1,1.09,1.16,42.74,16.57,54.75,228.96,1451.21,1,53.448270136201344,0.0,53.448270136201344,-0.0,-9.243746792773948,38.220672608664586,10.943746792773947,0.7206726086645858
1679,2023-06-28 11:04:28.102,0,0,0,0,13.12,3.52,34.8,1.7,37.5,70.9,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.49,26.57,24.57,24.1,1.09,1.16,42.78,16.08,54.75,228.95,1451.57,1,53.4677774336004,0.0,53.4677774336004,-0.0,-9.415950980784373,38.15544225162654,11.115950980784373,0.655442251626539
1680,2023-06-28 11:04:28.502,0,0,0,0,13.14,3.53,34.8,1.7,37.5,70.9,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.48,26.57,24.57,24.1,1.09,1.16,42.77,16.08,54.92,228.92,1450.42,1,53.487251196141216,0.0,53.487251196141216,0.0,-9.329757295708475,38.220672608664586,11.029757295708475,0.7206726086645858
1681,2023-06-28 11:04:28.902,0,0,0,0,13.14,3.53,34.8,1.8,37.5,71.0,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.48,26.55,24.57,24.1,1.09,1.17,42.74,16.23,54.92,228.92,1448.57,1,53.5072625486779,0.0,53.5072625486779,0.0,-9.329757295708475,38.220672608664586,11.129757295708476,0.7206726086645858
1682,2023-06-28 11:04:29.301,0,0,0,0,13.14,3.53,34.8,1.8,37.5,71.0,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.49,26.56,24.56,24.1,1.09,1.16,42.76,16.56,54.74,228.95,1446.96,1,53.52797739029168,0.0,53.52797739029168,0.0,-9.329757295708475,38.220672608664586,11.129757295708476,0.7206726086645858
1683,2023-06-28 11:04:29.703,0,0,0,0,13.16,3.52,34.8,1.8,37.5,71.0,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.47,26.56,24.56,24.1,1.09,1.16,42.83,16.89,54.74,228.97,1448.97,1,53.54906633060453,0.0,53.54906633060453,-0.0,-9.415950980784373,38.285830373119495,11.215950980784374,0.7858303731194951
1684,2023-06-28 11:04:30.101,0,0,0,0,13.14,3.51,34.8,1.8,37.5,71.1,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.45,26.56,24.56,24.1,1.09,1.17,42.76,17.2,54.93,228.95,1450.24,1,53.56926592550752,0.0,53.56926592550752,-0.0,-9.502328775446756,38.220672608664586,11.302328775446757,0.7206726086645858
1685,2023-06-28 11:04:30.501,0,0,0,0,13.16,3.53,34.8,1.8,37.5,71.1,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.45,26.56,24.57,24.1,1.09,1.16,42.8,17.45,54.93,228.92,1450.97,1,53.58911690612551,0.0,53.58911690612551,-0.0,-9.329757295708475,38.285830373119495,11.129757295708476,0.7858303731194951
1686,2023-06-28 11:04:30.901,0,0,0,0,13.14,3.51,34.8,1.8,37.5,71.1,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.45,26.56,24.58,24.1,1.09,1.16,42.75,17.8,54.79,228.96,1451.79,1,53.608626531760656,0.0,53.608626531760656,-0.0,-9.502328775446756,38.220672608664586,11.302328775446757,0.7206726086645858
1687,2023-06-28 11:04:31.302,0,0,0,0,13.09,3.51,34.8,1.8,37.5,71.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.46,26.56,24.57,24.1,1.09,1.16,42.74,17.73,54.79,229.04,1452.89,1,53.62784868980404,0.0,53.62784868980404,-0.0,-9.502328775446756,38.057460185801745,11.302328775446757,0.5574601858017445
1688,2023-06-28 11:04:31.702,0,0,0,0,13.14,3.52,34.8,1.8,37.5,71.1,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-2.45,26.56,24.57,24.1,1.09,1.16,42.79,18.18,54.75,229.06,1454.47,1,53.64651723942752,0.0,53.64651723942752,-0.0,-9.415950980784373,38.220672608664586,11.215950980784374,0.7206726086645858
1689,2023-06-28 11:04:32.101,0,0,0,0,13.14,3.52,34.8,1.8,37.4,71.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.45,26.56,24.57,24.1,1.09,1.16,42.79,18.24,54.75,229.09,1455.08,1,53.66464662019487,0.0,53.66464662019487,-0.0,-9.415950980784373,38.220672608664586,11.215950980784374,0.8206726086645872
1690,2023-06-28 11:04:32.503,0,0,0,0,13.14,3.54,34.8,1.9,37.4,71.3,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.44,26.56,24.56,24.1,1.09,1.16,42.72,18.14,54.89,229.15,1455.68,1,53.68264952748056,0.0,53.68264952748056,-0.0,-9.243746792773948,38.220672608664586,11.143746792773948,0.8206726086645872
1691,2023-06-28 11:04:32.902,0,0,0,0,13.16,3.53,34.8,1.9,37.4,71.3,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.44,26.55,24.57,24.1,1.09,1.16,42.76,18.79,54.89,229.19,1454.11,1,53.700489308958005,0.0,53.700489308958005,0.0,-9.329757295708475,38.285830373119495,11.229757295708476,0.8858303731194965
1692,2023-06-28 11:04:33.302,0,0,0,0,13.19,3.52,34.8,1.9,37.4,71.3,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-2.43,26.56,24.58,24.1,1.09,1.16,42.77,18.84,54.75,229.19,1453.62,1,53.718900610189394,0.0,53.718900610189394,0.0,-9.415950980784373,38.38343132568002,11.315950980784374,0.9834313256800229
1693,2023-06-28 11:04:33.703,0,0,0,0,13.16,3.52,34.8,1.9,37.4,71.3,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.42,26.56,24.57,24.1,1.09,1.16,42.79,18.96,54.75,229.2,1452.54,1,53.73757822560782,0.0,53.73757822560782,0.0,-9.415950980784373,38.285830373119495,11.315950980784374,0.8858303731194965
1694,2023-06-28 11:04:34.101,0,0,0,0,13.14,3.52,34.8,1.9,37.4,71.3,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.42,26.56,24.57,24.1,1.09,1.16,42.8,18.95,54.91,229.21,1458.2,1,53.7559391456985,0.0,53.7559391456985,-0.0,-9.415950980784373,38.220672608664586,11.315950980784374,0.8206726086645872
1695,2023-06-28 11:04:34.501,0,0,0,0,13.16,3.54,34.8,1.9,37.4,71.5,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.42,26.56,24.57,24.1,1.09,1.16,42.74,18.7,54.91,229.19,1465.7,1,53.77191043423648,0.0,53.77191043423648,-0.0,-9.243746792773948,38.285830373119495,11.143746792773948,0.8858303731194965
1696,2023-06-28 11:04:34.902,0,0,0,0,13.14,3.54,34.8,2.0,37.4,71.5,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.42,26.55,24.58,24.1,1.09,1.16,42.71,18.41,54.76,229.17,1471.3,1,53.78507315556044,0.0,53.78507315556044,-0.0,-9.243746792773948,38.220672608664586,11.243746792773948,0.8206726086645872
1697,2023-06-28 11:04:35.301,0,0,0,0,13.14,3.52,34.8,2.0,37.4,71.5,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.42,26.56,24.56,24.1,1.09,1.16,42.78,18.22,54.76,229.18,1471.87,1,53.79648412797684,0.0,53.79648412797684,-0.0,-9.415950980784373,38.220672608664586,11.415950980784373,0.8206726086645872
1698,2023-06-28 11:04:35.702,0,0,0,0,13.14,3.52,34.8,2.0,37.3,71.5,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.37,-2.4,26.57,24.57,24.1,1.09,1.16,42.78,18.14,54.75,229.19,1472.19,1,53.80771969768757,0.0,53.80771969768757,-0.0,-9.415950980784373,38.220672608664586,11.415950980784373,0.9206726086645887
1699,2023-06-28 11:04:36.102,0,0,0,0,13.19,3.53,34.8,2.0,37.3,71.5,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.4,26.57,24.57,24.1,1.09,1.16,42.75,18.1,54.75,229.19,1472.03,1,53.81886723888868,0.0,53.81886723888868,0.0,-9.329757295708475,38.38343132568002,11.329757295708475,1.0834313256800243
1700,2023-06-28 11:04:36.502,0,0,0,0,13.16,3.55,34.8,2.0,37.3,71.5,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-2.39,26.57,24.59,24.1,1.09,1.16,42.74,18.18,54.9,229.17,1471.24,1,53.83013189976925,0.0,53.83013189976925,0.0,-9.15791855184932,38.285830373119495,11.15791855184932,0.985830373119498
1701,2023-06-28 11:04:36.902,0,0,0,0,13.14,3.51,34.7,2.0,37.3,71.6,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.39,26.57,24.58,24.1,1.09,1.16,42.79,18.52,54.9,229.13,1470.0,1,53.84176078579183,0.0,53.84176078579183,0.0,-9.502328775446756,38.220672608664586,11.502328775446756,0.9206726086645887
1702,2023-06-28 11:04:37.301,0,0,0,0,13.16,3.53,34.7,2.0,37.3,71.6,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.34,-2.4,26.57,24.57,24.1,1.09,1.16,42.79,18.69,54.74,229.15,1470.66,1,53.85368277153249,0.0,53.85368277153249,-0.0,-9.329757295708475,38.285830373119495,11.329757295708475,0.985830373119498
1703,2023-06-28 11:04:37.702,0,0,0,0,13.12,3.53,34.7,2.0,37.3,71.6,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.35,-2.39,26.57,24.58,24.1,1.09,1.16,42.76,18.92,54.74,229.21,1470.78,1,53.86542381611105,0.0,53.86542381611105,-0.0,-9.329757295708475,38.15544225162654,11.329757295708475,0.8554422516265419
1704,2023-06-28 11:04:38.102,0,0,0,0,13.14,3.53,34.7,2.0,37.3,71.7,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.39,26.57,24.58,24.1,1.09,1.16,42.76,18.79,54.94,229.29,1471.14,1,53.87706427922483,0.0,53.87706427922483,-0.0,-9.329757295708475,38.220672608664586,11.329757295708475,0.9206726086645887
1705,2023-06-28 11:04:38.502,0,0,0,0,13.16,3.52,34.7,2.0,37.3,71.7,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.32,-2.37,26.57,24.58,24.1,1.09,1.16,42.79,18.31,54.94,229.31,1471.12,1,53.88861192052598,0.0,53.88861192052598,0.0,-9.415950980784373,38.285830373119495,11.415950980784373,0.985830373119498
1706,2023-06-28 11:04:38.903,0,0,0,0,13.12,3.53,34.7,2.1,37.3,71.8,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.37,26.57,24.57,24.1,1.09,1.16,42.74,18.15,54.74,229.32,1471.83,1,53.90013627934452,0.0,53.90013627934452,-0.0,-9.329757295708475,38.15544225162654,11.429757295708475,0.8554422516265419
1707,2023-06-28 11:04:39.301,0,0,0,0,13.14,3.53,34.7,2.1,37.3,71.8,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.31,-2.38,26.57,24.59,24.1,1.09,1.16,42.75,17.74,54.74,229.31,1471.69,1,53.91134905857082,0.0,53.91134905857082,0.0,-9.329757295708475,38.220672608664586,11.429757295708475,0.9206726086645887
1708,2023-06-28 11:04:39.701,0,0,0,0,13.14,3.53,34.7,2.1,37.3,71.8,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-2.35,26.57,24.6,24.1,1.09,1.16,42.77,17.77,54.74,229.3,1472.11,1,53.92264763711687,0.0,53.92264763711687,-0.0,-9.329757295708475,38.220672608664586,11.429757295708475,0.9206726086645887
1709,2023-06-28 11:04:40.102,0,0,0,0,13.14,3.52,34.7,2.1,37.3,71.9,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.37,26.57,24.6,24.1,1.09,1.16,42.77,17.62,54.74,229.26,1471.18,1,53.93390154253002,0.0,53.93390154253002,0.0,-9.415950980784373,38.220672608664586,11.515950980784373,0.9206726086645887
1710,2023-06-28 11:04:40.502,0,0,0,0,13.12,3.53,34.7,2.1,37.3,71.9,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.3,-2.35,26.57,24.58,24.1,1.09,1.16,42.79,17.63,54.92,229.2,1469.21,1,53.94564743350502,0.0,53.94564743350502,0.0,-9.329757295708475,38.15544225162654,11.429757295708475,0.8554422516265419
1711,2023-06-28 11:04:40.901,0,0,0,0,13.09,3.52,34.7,2.1,37.3,71.9,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.35,26.57,24.59,24.1,1.09,1.17,42.78,18.06,54.92,229.2,1469.26,1,53.95792667551991,0.0,53.95792667551991,-0.0,-9.415950980784373,38.057460185801745,11.515950980784373,0.7574601858017473
1712,2023-06-28 11:04:41.302,0,0,0,0,13.14,3.52,34.7,2.1,37.3,71.9,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-2.34,26.57,24.59,24.1,1.09,1.16,42.75,18.36,54.76,229.18,1468.83,1,53.97029351452824,0.0,53.97029351452824,0.0,-9.415950980784373,38.220672608664586,11.515950980784373,0.9206726086645887
1713,2023-06-28 11:04:41.703,0,0,0,0,13.14,3.51,34.6,2.2,37.3,72.0,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.36,26.56,24.58,24.1,1.09,1.17,42.7,18.59,54.76,229.12,1467.2,1,53.98291443636653,0.0,53.98291443636653,0.0,-9.502328775446756,38.220672608664586,11.702328775446755,0.9206726086645887
1714,2023-06-28 11:04:42.102,0,0,0,0,13.14,3.54,34.6,2.2,37.3,72.0,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.35,26.57,24.58,24.1,1.09,1.16,42.74,18.56,54.92,229.05,1466.22,1,53.996140729873154,0.0,53.996140729873154,0.0,-9.243746792773948,38.220672608664586,11.443746792773947,0.9206726086645887
1715,2023-06-28 11:04:42.503,0,0,0,0,13.14,3.53,34.6,2.1,37.3,72.0,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.34,26.57,24.59,24.1,1.09,1.16,42.78,18.17,54.92,229.03,1464.76,1,54.00984344795939,0.0,54.00984344795939,0.0,-9.329757295708475,38.220672608664586,11.429757295708475,0.9206726086645887
1716,2023-06-28 11:04:42.902,0,0,0,0,13.16,3.52,34.6,2.1,37.3,72.0,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.34,26.58,24.6,24.1,1.09,1.16,42.75,18.52,54.76,229.04,1465.04,1,54.02387827192065,0.0,54.02387827192065,-0.0,-9.415950980784373,38.285830373119495,11.515950980784373,0.985830373119498
1717,2023-06-28 11:04:43.301,0,0,0,0,13.19,3.53,34.6,2.1,37.3,72.0,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.28,-2.32,26.56,24.59,24.1,1.09,1.16,42.72,18.3,54.76,229.1,1465.75,1,54.03775702566383,0.0,54.03775702566383,-0.0,-9.329757295708475,38.38343132568002,11.429757295708475,1.0834313256800243
1718,2023-06-28 11:04:43.704,0,0,0,0,13.14,3.52,34.6,2.3,37.2,72.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.32,26.57,24.59,24.1,1.09,1.16,42.75,18.21,54.84,229.19,1467.87,1,54.05132691555259,0.0,54.05132691555259,-0.0,-9.415950980784373,38.220672608664586,11.715950980784374,1.020672608664583
1719,2023-06-28 11:04:44.102,0,0,0,0,13.14,3.52,34.6,2.3,37.2,72.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.33,26.57,24.59,24.1,1.09,1.16,42.79,18.36,54.84,229.29,1468.61,1,54.06403757161616,0.0,54.06403757161616,-0.0,-9.415950980784373,38.220672608664586,11.715950980784374,1.020672608664583
1720,2023-06-28 11:04:44.503,0,0,0,0,13.12,3.53,34.6,2.3,37.2,72.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.31,26.57,24.59,24.1,1.09,1.16,42.71,18.47,54.88,229.35,1470.19,1,54.07646438896416,0.0,54.07646438896416,-0.0,-9.329757295708475,38.15544225162654,11.629757295708476,0.9554422516265362
1721,2023-06-28 11:04:44.901,0,0,0,0,13.12,3.52,34.6,2.3,37.2,72.1,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.31,26.57,24.59,24.1,1.09,1.16,42.79,18.58,54.88,229.35,1470.11,1,54.08834777037141,0.0,54.08834777037141,0.0,-9.415950980784373,38.15544225162654,11.715950980784374,0.9554422516265362
1722,2023-06-28 11:04:45.301,0,0,0,0,13.16,3.53,34.6,2.3,37.2,72.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.32,26.58,24.6,24.1,1.09,1.16,42.71,18.58,54.74,229.32,1470.12,1,54.100297205514885,0.0,54.100297205514885,-0.0,-9.329757295708475,38.285830373119495,11.629757295708476,1.0858303731194923
1723,2023-06-28 11:04:45.703,0,0,0,0,13.14,3.53,34.6,2.3,37.2,72.1,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.27,-2.31,26.57,24.61,24.1,1.09,1.16,42.75,18.42,54.74,229.3,1471.77,1,54.11213343913792,0.0,54.11213343913792,-0.0,-9.329757295708475,38.220672608664586,11.629757295708476,1.020672608664583
1724,2023-06-28 11:04:46.101,0,0,0,0,13.14,3.52,34.6,2.3,37.2,72.3,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.29,26.57,24.61,24.1,1.09,1.16,42.77,18.23,54.92,229.31,1474.38,1,54.12313648922681,0.0,54.12313648922681,-0.0,-9.415950980784373,38.220672608664586,11.715950980784374,1.020672608664583
1725,2023-06-28 11:04:46.502,0,0,0,0,13.14,3.52,34.6,2.3,37.1,72.3,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-2.3,26.57,24.6,24.1,1.09,1.16,42.79,17.68,54.92,229.31,1478.3,1,54.133013503639695,0.0,54.133013503639695,-0.0,-9.415950980784373,38.220672608664586,11.715950980784374,1.1206726086645844
1726,2023-06-28 11:04:46.902,0,0,0,0,13.16,3.53,34.6,2.3,37.1,72.3,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.3,26.56,24.6,24.1,1.09,1.16,42.76,17.69,54.74,229.32,1481.94,1,54.14131220883131,0.0,54.14131220883131,-0.0,-9.329757295708475,38.285830373119495,11.629757295708476,1.1858303731194937
1727,2023-06-28 11:04:47.302,0,0,0,0,13.12,3.5,34.6,2.3,37.1,72.3,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.24,-2.3,26.57,24.6,24.1,1.09,1.16,42.71,17.18,54.74,229.34,1484.72,1,54.1482759794116,0.0,54.1482759794116,-0.0,-9.58889161453385,38.15544225162654,11.88889161453385,1.0554422516265376
1728,2023-06-28 11:04:47.701,0,0,0,0,13.19,3.53,34.6,2.3,37.1,72.3,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.28,26.56,24.61,24.1,1.09,1.16,42.74,16.71,54.88,229.33,1486.42,1,54.1541974882865,0.0,54.1541974882865,-0.0,-9.329757295708475,38.38343132568002,11.629757295708476,1.28343132568002
1729,2023-06-28 11:04:48.101,0,0,0,0,13.12,3.52,34.6,2.4,37.1,72.4,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.29,26.58,24.61,24.1,1.09,1.16,42.79,16.76,54.88,229.31,1486.81,1,54.1595931550622,0.0,54.1595931550622,-0.0,-9.415950980784373,38.15544225162654,11.815950980784374,1.0554422516265376
1730,2023-06-28 11:04:48.502,0,0,0,0,13.14,3.51,34.6,2.4,37.1,72.4,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.23,-2.28,26.58,24.61,24.1,1.09,1.16,42.77,16.49,54.84,229.32,1485.73,1,54.16499187437058,0.0,54.16499187437058,0.0,-9.502328775446756,38.220672608664586,11.902328775446756,1.1206726086645844
1731,2023-06-28 11:04:48.902,0,0,0,0,13.16,3.51,34.6,2.4,37.1,72.5,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.28,26.57,24.63,24.1,1.09,1.16,42.73,16.95,54.84,229.32,1484.31,1,54.17083051878214,0.0,54.17083051878214,0.0,-9.502328775446756,38.285830373119495,11.902328775446756,1.1858303731194937
1732,2023-06-28 11:04:49.302,0,0,0,0,13.19,3.52,34.6,2.4,37.1,72.5,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.22,-2.28,26.58,24.62,24.1,1.09,1.16,42.74,17.04,54.75,229.29,1483.66,1,54.17717759130955,0.0,54.17717759130955,0.0,-9.415950980784373,38.38343132568002,11.815950980784374,1.28343132568002
1733,2023-06-28 11:04:49.701,0,0,0,0,13.19,3.53,34.6,2.4,37.1,72.5,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.28,26.58,24.63,24.1,1.09,1.16,42.69,17.27,54.75,229.26,1484.17,1,54.18364405686379,0.0,54.18364405686379,-0.0,-9.329757295708475,38.38343132568002,11.729757295708476,1.28343132568002
1734,2023-06-28 11:04:50.103,0,0,0,0,13.16,3.52,34.6,2.4,37.1,72.5,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.27,26.59,24.63,24.1,1.09,1.16,42.74,17.41,54.9,229.24,1483.64,1,54.19006691718102,0.0,54.19006691718102,0.0,-9.415950980784373,38.285830373119495,11.815950980784374,1.1858303731194937
1735,2023-06-28 11:04:50.502,0,0,0,0,13.16,3.53,34.6,2.4,37.1,72.6,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.21,-2.29,26.59,24.64,24.1,1.09,1.16,42.76,17.52,54.9,229.2,1483.29,1,54.19662983869791,0.0,54.19662983869791,0.0,-9.329757295708475,38.285830373119495,11.729757295708476,1.1858303731194937
1736,2023-06-28 11:04:50.802,0,0,0,0,13.24,3.52,34.6,2.4,37.1,72.6,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.29,26.58,24.61,24.1,1.09,1.16,42.77,17.71,54.75,229.2,1482.81,1,54.2016856616354,0.0,54.2016856616354,0.0,-9.415950980784373,38.5457393074326,11.815950980784374,1.4457393074325964
1737,2023-06-28 11:04:51.202,0,0,0,0,13.19,3.53,34.6,2.4,37.1,72.6,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-2.26,26.58,24.63,24.1,1.09,1.16,42.76,17.62,54.75,229.23,1484.78,1,54.20837175887347,0.0,54.20837175887347,-0.0,-9.329757295708475,38.38343132568002,11.729757295708476,1.28343132568002
1738,2023-06-28 11:04:51.602,0,0,0,0,13.16,3.51,34.6,2.5,37.1,72.6,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.18,-2.25,26.59,24.63,24.1,1.09,1.16,42.76,17.52,54.9,229.29,1486.1,1,54.21433055038215,0.0,54.21433055038215,-0.0,-9.502328775446756,38.285830373119495,12.002328775446756,1.1858303731194937
1739,2023-06-28 11:04:52.002,0,0,0,0,13.16,3.53,34.6,2.5,37.1,72.6,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.25,26.58,24.63,24.1,1.09,1.16,42.79,17.18,54.9,229.35,1486.24,1,54.21986337766411,0.0,54.21986337766411,-0.0,-9.329757295708475,38.285830373119495,11.829757295708475,1.1858303731194937
1740,2023-06-28 11:04:52.402,0,0,0,0,13.19,3.52,34.6,2.5,37.1,72.7,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.17,-2.25,26.58,24.63,24.1,1.09,1.16,42.75,17.04,54.75,229.38,1486.5,1,54.22535027504684,0.0,54.22535027504684,-0.0,-9.415950980784373,38.38343132568002,11.915950980784373,1.28343132568002
1741,2023-06-28 11:04:52.801,0,0,0,0,13.19,3.52,34.6,2.5,37.1,72.7,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.25,26.58,24.63,24.1,1.09,1.16,42.74,17.05,54.75,229.38,1486.43,1,54.23074486595394,0.0,54.23074486595394,0.0,-9.415950980784373,38.38343132568002,11.915950980784373,1.28343132568002
1742,2023-06-28 11:04:53.101,0,0,0,0,13.19,3.53,34.6,2.5,37.1,72.7,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-2.24,26.57,24.62,24.1,1.09,1.16,42.75,17.31,54.74,229.37,1486.57,1,54.23479981790067,0.0,54.23479981790067,-0.0,-9.329757295708475,38.38343132568002,11.829757295708475,1.28343132568002
1743,2023-06-28 11:04:53.502,0,0,0,0,13.16,3.52,34.6,2.5,37.1,72.8,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.25,26.57,24.62,24.1,1.09,1.16,42.76,17.68,54.74,229.34,1486.85,1,54.24015769390822,0.0,54.24015769390822,-0.0,-9.415950980784373,38.285830373119495,11.915950980784373,1.1858303731194937
1744,2023-06-28 11:04:53.904,0,0,0,0,13.16,3.52,34.6,2.5,37.1,72.8,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.25,26.58,24.63,24.1,1.09,1.16,42.74,17.83,54.94,229.36,1486.61,1,54.24547003253223,0.0,54.24547003253223,0.0,-9.415950980784373,38.285830373119495,11.915950980784373,1.1858303731194937
1745,2023-06-28 11:04:54.301,0,0,0,0,13.19,3.51,34.6,2.5,37.1,72.8,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.14,-2.23,26.6,24.65,24.1,1.09,1.16,42.74,17.76,54.94,229.39,1486.01,1,54.25084735686542,0.0,54.25084735686542,0.0,-9.502328775446756,38.38343132568002,12.002328775446756,1.28343132568002
1746,2023-06-28 11:04:54.701,0,0,0,0,13.19,3.52,34.6,2.5,37.1,72.8,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.21,26.59,24.64,24.1,1.09,1.16,42.77,17.2,54.76,229.37,1485.76,1,54.25646155295612,0.0,54.25646155295612,0.0,-9.415950980784373,38.38343132568002,11.915950980784373,1.28343132568002
1747,2023-06-28 11:04:55.101,0,0,0,0,13.21,3.52,34.5,2.5,37.1,72.9,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.22,26.59,24.64,24.1,1.09,1.16,42.75,17.15,54.76,229.33,1486.65,1,54.26207132075311,0.0,54.26207132075311,-0.0,-9.415950980784373,38.448408441307095,11.915950980784373,1.3484084413070931
1748,2023-06-28 11:04:55.502,0,0,0,0,13.19,3.51,34.5,2.5,37.1,72.9,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.13,-2.22,26.59,24.64,24.1,1.09,1.16,42.76,16.89,54.91,229.3,1487.33,1,54.26735506358148,0.0,54.26735506358148,-0.0,-9.502328775446756,38.38343132568002,12.002328775446756,1.28343132568002
1749,2023-06-28 11:04:55.902,0,0,0,0,13.19,3.52,34.5,2.6,37.1,73.0,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.22,26.59,24.64,24.1,1.09,1.16,42.75,17.2,54.91,229.33,1487.12,1,54.27244586759807,0.0,54.27244586759807,0.0,-9.415950980784373,38.38343132568002,12.015950980784373,1.28343132568002
1750,2023-06-28 11:04:56.302,0,0,0,0,13.19,3.51,34.5,2.6,37.1,73.0,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.21,26.59,24.65,24.1,1.09,1.16,42.74,17.58,54.74,229.33,1485.82,1,54.2777284364152,0.0,54.2777284364152,0.0,-9.502328775446756,38.38343132568002,12.102328775446756,1.28343132568002
1751,2023-06-28 11:04:56.701,0,0,0,0,13.21,3.52,34.5,2.6,37.1,73.0,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.12,-2.2,26.6,24.65,24.1,1.09,1.16,42.75,17.34,54.74,229.34,1484.17,1,54.28355403009892,0.0,54.28355403009892,0.0,-9.415950980784373,38.448408441307095,12.015950980784373,1.3484084413070931
1752,2023-06-28 11:04:57.102,0,0,0,0,13.19,3.52,34.5,2.6,37.1,73.0,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.11,-2.19,26.59,24.65,24.1,1.09,1.16,42.75,17.16,54.75,229.25,1483.95,1,54.28992180639268,0.0,54.28992180639268,0.0,-9.415950980784373,38.38343132568002,12.015950980784373,1.28343132568002
1753,2023-06-28 11:04:57.501,0,0,0,0,13.19,3.51,34.5,2.6,37.1,73.0,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-2.18,26.59,24.67,24.1,1.09,1.16,42.75,16.63,54.75,229.25,1483.93,1,54.29632930925369,0.0,54.29632930925369,0.0,-9.502328775446756,38.38343132568002,12.102328775446756,1.28343132568002
1754,2023-06-28 11:04:57.901,0,0,0,0,13.14,3.51,34.5,2.6,37.1,73.0,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.18,26.61,24.67,24.1,1.09,1.16,42.74,16.64,54.74,229.27,1485.53,1,54.30259748930454,0.0,54.30259748930454,-0.0,-9.502328775446756,38.220672608664586,12.102328775446756,1.1206726086645844
1755,2023-06-28 11:04:58.302,0,0,0,0,13.19,3.5,34.5,2.6,37.0,73.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.18,26.59,24.65,24.1,1.09,1.16,42.71,16.99,54.74,229.32,1486.09,1,54.30834574377536,0.0,54.30834574377536,-0.0,-9.58889161453385,38.38343132568002,12.18889161453385,1.3834313256800215
1756,2023-06-28 11:04:58.701,0,0,0,0,13.19,3.51,34.5,2.6,37.0,73.1,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.09,-2.16,26.59,24.67,24.1,1.09,1.16,42.72,17.29,54.75,229.33,1486.08,1,54.3138971311426,0.0,54.3138971311426,0.0,-9.502328775446756,38.38343132568002,12.102328775446756,1.3834313256800215
1757,2023-06-28 11:04:59.101,0,0,0,0,13.16,3.51,34.5,2.6,37.0,73.1,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.17,26.59,24.67,24.1,1.09,1.17,42.76,17.45,54.75,229.33,1485.85,1,54.31948212070703,0.0,54.31948212070703,0.0,-9.502328775446756,38.285830373119495,12.102328775446756,1.285830373119495
1758,2023-06-28 11:04:59.502,0,0,0,0,13.16,3.51,34.5,2.6,37.0,73.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.06,-2.16,26.59,24.66,24.1,1.09,1.16,42.76,17.96,54.93,229.34,1486.41,1,54.32509327618836,0.0,54.32509327618836,-0.0,-9.502328775446756,38.285830373119495,12.102328775446756,1.285830373119495
1759,2023-06-28 11:04:59.902,0,0,0,0,13.16,3.51,34.5,2.6,37.0,73.1,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.16,26.59,24.66,24.1,1.09,1.16,42.75,17.46,54.93,229.36,1487.49,1,54.33042404951094,0.0,54.33042404951094,-0.0,-9.502328775446756,38.285830373119495,12.102328775446756,1.285830373119495
1760,2023-06-28 11:05:00.301,0,0,0,0,13.16,3.5,34.5,2.6,37.0,73.1,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.17,26.58,24.67,24.1,1.09,1.16,42.72,17.47,54.74,229.4,1487.82,1,54.33539168673752,0.0,54.33539168673752,-0.0,-9.58889161453385,38.285830373119495,12.18889161453385,1.285830373119495
1761,2023-06-28 11:05:00.702,0,0,0,0,13.19,3.5,34.5,2.6,37.0,73.3,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.16,26.6,24.67,24.1,1.09,1.16,42.67,17.13,54.74,229.44,1487.81,1,54.340267943465705,0.0,54.340267943465705,0.0,-9.58889161453385,38.38343132568002,12.18889161453385,1.3834313256800215
1762,2023-06-28 11:05:01.101,0,0,0,0,13.16,3.51,34.5,2.6,37.0,73.3,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.07,-2.15,26.59,24.67,24.1,1.09,1.16,42.74,17.12,54.81,229.44,1489.0,1,54.34502304174185,0.0,54.34502304174185,-0.0,-9.502328775446756,38.285830373119495,12.102328775446756,1.285830373119495
1763,2023-06-28 11:05:01.502,0,0,0,0,13.14,3.5,34.5,2.6,37.0,73.3,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.15,26.59,24.67,24.1,1.09,1.17,42.7,17.51,54.81,229.47,1489.52,1,54.34937981755018,0.0,54.34937981755018,-0.0,-9.58889161453385,38.220672608664586,12.18889161453385,1.2206726086645858
1764,2023-06-28 11:05:01.902,0,0,0,0,13.19,3.5,34.5,2.6,37.0,73.3,3800,0,22.5,39.5,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.15,26.61,24.68,24.1,1.09,1.16,42.77,17.14,54.75,229.48,1491.11,1,54.353409085412025,0.0,54.353409085412025,-0.0,-9.58889161453385,38.38343132568002,12.18889161453385,1.3834313256800215
1765,2023-06-28 11:05:02.302,0,0,0,0,13.16,3.51,34.5,2.6,37.0,73.3,3850,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.04,-2.14,26.61,24.68,24.1,1.09,1.16,42.77,16.88,54.75,229.51,1491.7,1,54.35689844377994,0.0,54.35689844377994,-0.0,-9.502328775446756,38.285830373119495,12.102328775446756,1.285830373119495
1766,2023-06-28 11:05:02.701,0,0,0,0,13.14,3.5,34.5,2.6,37.0,73.4,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.02,-2.14,26.6,24.68,24.1,1.09,1.16,42.67,16.41,54.75,229.51,1492.04,1,54.36018658663749,0.0,54.36018658663749,-0.0,-9.58889161453385,38.220672608664586,12.18889161453385,1.2206726086645858
1767,2023-06-28 11:05:03.101,0,0,0,0,13.12,3.5,34.5,2.6,37.0,73.4,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.14,26.6,24.68,24.1,1.09,1.16,42.72,16.8,54.75,229.48,1490.62,1,54.36351071944235,0.0,54.36351071944235,0.0,-9.58889161453385,38.15544225162654,12.18889161453385,1.155442251626539
1768,2023-06-28 11:05:03.501,0,0,0,0,13.14,3.49,34.5,2.6,37.0,73.4,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.14,26.6,24.67,24.1,1.09,1.16,42.72,17.05,54.93,229.41,1489.04,1,54.36742068924902,0.0,54.36742068924902,0.0,-9.67564044035771,38.220672608664586,12.27564044035771,1.2206726086645858
1769,2023-06-28 11:05:03.901,0,0,0,0,13.16,3.5,34.5,2.6,37.0,73.4,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.14,26.61,24.68,24.1,1.09,1.16,42.74,17.53,54.93,229.35,1487.29,1,54.371980708482255,0.0,54.371980708482255,0.0,-9.58889161453385,38.285830373119495,12.18889161453385,1.285830373119495
1770,2023-06-28 11:05:04.301,0,0,0,0,13.16,3.51,34.5,2.7,37.0,73.5,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.12,26.6,24.68,24.1,1.09,1.16,42.75,17.45,54.75,229.28,1486.31,1,54.37716403914689,0.0,54.37716403914689,0.0,-9.502328775446756,38.285830373119495,12.202328775446755,1.285830373119495
1771,2023-06-28 11:05:04.703,0,0,0,0,13.12,3.51,34.5,2.7,37.0,73.5,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.12,26.6,24.69,24.1,1.09,1.17,42.73,17.96,54.75,229.27,1486.27,1,54.38266895661116,0.0,54.38266895661116,0.0,-9.502328775446756,38.15544225162654,12.202328775446755,1.155442251626539
1772,2023-06-28 11:05:05.101,0,0,0,0,13.16,3.5,34.5,2.7,37.0,73.6,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.12,26.61,24.69,24.1,1.09,1.16,42.77,18.21,54.84,229.33,1486.62,1,54.38809898586511,0.0,54.38809898586511,-0.0,-9.58889161453385,38.285830373119495,12.28889161453385,1.285830373119495
1773,2023-06-28 11:05:05.502,0,0,0,0,13.14,3.49,34.5,2.7,37.0,73.6,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.11,26.61,24.68,24.1,1.09,1.16,42.76,18.35,54.84,229.38,1488.62,1,54.39326212053536,0.0,54.39326212053536,-0.0,-9.67564044035771,38.220672608664586,12.37564044035771,1.2206726086645858
1774,2023-06-28 11:05:05.901,0,0,0,0,13.14,3.5,34.5,2.7,37.0,73.6,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.11,26.61,24.68,24.1,1.09,1.16,42.72,17.63,54.81,229.47,1490.16,1,54.397645575048905,0.0,54.397645575048905,-0.0,-9.58889161453385,38.220672608664586,12.28889161453385,1.2206726086645858
1775,2023-06-28 11:05:06.303,0,0,0,0,13.14,3.48,34.5,2.7,37.0,73.6,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.01,-2.1,26.61,24.69,24.1,1.09,1.16,42.71,16.97,54.81,229.57,1491.32,1,54.40148680513619,0.0,54.40148680513619,-0.0,-9.762576202784828,38.220672608664586,12.462576202784827,1.2206726086645858
1776,2023-06-28 11:05:06.703,0,0,0,0,13.14,3.5,34.5,2.7,37.0,73.6,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.07,26.61,24.69,24.1,1.09,1.16,42.72,16.44,54.74,229.66,1491.33,1,54.40495721728799,0.0,54.40495721728799,-0.0,-9.58889161453385,38.220672608664586,12.28889161453385,1.2206726086645858
1777,2023-06-28 11:05:07.101,0,0,0,0,13.16,3.51,34.5,2.7,37.0,73.7,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.99,-2.09,26.61,24.69,24.1,1.09,1.16,42.69,16.04,54.74,229.72,1491.53,1,54.4083876459646,0.0,54.4083876459646,-0.0,-9.502328775446756,38.285830373119495,12.202328775446755,1.285830373119495
1778,2023-06-28 11:05:07.501,0,0,0,0,13.14,3.49,34.5,2.8,37.0,73.7,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.07,26.61,24.69,24.1,1.09,1.16,42.72,16.05,54.93,229.74,1491.07,1,54.41182724601266,0.0,54.41182724601266,0.0,-9.67564044035771,38.220672608664586,12.475640440357711,1.2206726086645858
1779,2023-06-28 11:05:07.903,0,0,0,0,13.14,3.5,34.5,2.8,37.0,73.7,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.07,26.6,24.7,24.1,1.09,1.16,42.73,16.02,54.93,229.72,1490.63,1,54.41545641975162,0.0,54.41545641975162,0.0,-9.58889161453385,38.220672608664586,12.38889161453385,1.2206726086645858
1780,2023-06-28 11:05:08.302,0,0,0,0,13.12,3.5,34.5,2.8,37.0,73.7,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-2.06,26.61,24.7,24.1,1.09,1.16,42.72,16.07,54.76,229.63,1489.05,1,54.41935686433313,0.0,54.41935686433313,0.0,-9.58889161453385,38.15544225162654,12.38889161453385,1.155442251626539
1781,2023-06-28 11:05:08.702,0,0,0,0,13.12,3.49,34.5,2.8,37.0,73.8,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.07,26.6,24.69,24.1,1.09,1.16,42.71,16.63,54.76,229.52,1487.57,1,54.42388362297056,0.0,54.42388362297056,0.0,-9.67564044035771,38.15544225162654,12.475640440357711,1.155442251626539
1782,2023-06-28 11:05:09.101,0,0,0,0,13.14,3.49,34.5,2.8,37.0,73.8,3800,0,22.5,40.0,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.97,-2.06,26.61,24.69,24.1,1.09,1.17,42.66,16.72,54.91,229.44,1486.66,1,54.4289406384897,0.0,54.4289406384897,0.0,-9.67564044035771,38.220672608664586,12.475640440357711,1.2206726086645858
