,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1783,2023-06-28 11:05:09.503,0,0,0,0,13.14,3.5,34.5,2.8,37.0,73.8,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.07,26.61,24.69,24.1,1.09,1.16,42.74,17.3,54.91,229.45,1487.27,1,54.434231214523294,0.0,54.434231214523294,-0.0,-9.58889161453385,38.220672608664586,12.38889161453385,1.2206726086645858
1784,2023-06-28 11:05:09.901,0,0,0,0,13.14,3.5,34.5,2.8,37.0,73.8,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.07,26.6,24.68,24.1,1.09,1.16,42.71,17.69,54.74,229.45,1487.79,1,54.439254763669936,0.0,54.439254763669936,-0.0,-9.58889161453385,38.220672608664586,12.38889161453385,1.2206726086645858
1785,2023-06-28 11:05:10.301,0,0,0,0,13.14,3.49,34.5,2.8,37.0,73.8,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.06,26.59,24.69,24.1,1.09,1.16,42.74,17.88,54.74,229.47,1488.34,1,54.444086321585154,0.0,54.444086321585154,-0.0,-9.67564044035771,38.220672608664586,12.475640440357711,1.2206726086645858
1786,2023-06-28 11:05:10.701,0,0,0,0,13.14,3.49,34.5,2.8,37.0,73.9,3800,0,22.5,39.5,51.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.95,-2.06,26.6,24.71,24.1,1.09,1.16,42.73,17.79,54.76,229.51,1487.85,1,54.44879115522143,0.0,54.44879115522143,0.0,-9.67564044035771,38.220672608664586,12.475640440357711,1.2206726086645858
1787,2023-06-28 11:05:11.101,0,0,0,0,13.14,3.49,34.5,2.8,37.0,73.9,3850,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.94,-2.04,26.61,24.71,24.1,1.09,1.17,42.72,17.78,54.76,229.55,1487.65,1,54.45367767102953,0.0,54.45367767102953,0.0,-9.67564044035771,38.220672608664586,12.475640440357711,1.2206726086645858
1788,2023-06-28 11:05:11.503,0,0,0,0,13.14,3.47,34.5,2.8,36.9,74.0,3800,0,22.5,40.0,51.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.93,-2.04,26.61,24.7,24.1,1.09,1.16,42.7,17.97,54.92,229.57,1487.94,1,54.458603118727176,0.0,54.458603118727176,-0.0,-9.849699859319571,38.220672608664586,12.649699859319572,1.3206726086645872
1789,2023-06-28 11:05:11.901,0,0,0,0,13.14,3.49,34.5,2.8,36.9,74.0,3800,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.04,26.61,24.7,24.1,1.09,1.16,42.79,18.35,54.92,229.53,1487.9,1,54.46341832999942,0.0,54.46341832999942,0.0,-9.67564044035771,38.220672608664586,12.475640440357711,1.3206726086645872
1790,2023-06-28 11:05:12.302,0,0,0,0,13.16,3.48,34.5,2.8,36.9,74.0,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.03,26.6,24.7,24.1,1.09,1.16,42.72,18.44,54.75,229.51,1488.21,1,54.46823414696453,0.0,54.46823414696453,-0.0,-9.762576202784828,38.285830373119495,12.562576202784829,1.3858303731194965
1791,2023-06-28 11:05:12.702,0,0,0,0,13.14,3.47,34.5,2.8,36.9,74.0,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.91,-2.02,26.61,24.7,24.1,1.09,1.16,42.68,18.31,54.75,229.51,1488.3,1,54.47293610324858,0.0,54.47293610324858,-0.0,-9.849699859319571,38.220672608664586,12.649699859319572,1.3206726086645872
1792,2023-06-28 11:05:13.101,0,0,0,0,13.16,3.48,34.4,2.8,36.9,74.0,3800,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.01,26.61,24.7,24.1,1.09,1.16,42.71,18.0,54.92,229.55,1488.13,1,54.47762441226956,0.0,54.47762441226956,0.0,-9.762576202784828,38.285830373119495,12.562576202784829,1.3858303731194965
1793,2023-06-28 11:05:13.502,0,0,0,0,13.14,3.49,34.4,2.8,36.9,74.0,3800,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-2.02,26.61,24.71,24.1,1.09,1.16,42.72,18.33,54.92,229.49,1495.4,1,54.48165686821457,0.0,54.48165686821457,-0.0,-9.67564044035771,38.220672608664586,12.475640440357711,1.3206726086645872
1794,2023-06-28 11:05:13.902,0,0,0,0,13.16,3.48,34.4,2.8,36.9,74.0,3800,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.02,26.61,24.7,24.1,1.09,1.17,42.7,18.01,54.75,229.44,1504.98,1,54.48254580212112,-0.0,54.48254580212112,-0.0,-9.762576202784828,38.285830373119495,12.562576202784829,1.3858303731194965
1795,2023-06-28 11:05:14.302,0,0,0,0,13.19,3.48,34.5,2.8,36.9,74.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-2.0,26.6,24.71,24.1,1.09,1.16,42.71,17.63,54.75,229.39,1511.11,1,54.47995062444683,-0.0,54.47995062444683,-0.0,-9.762576202784828,38.38343132568002,12.562576202784829,1.483431325680023
1796,2023-06-28 11:05:14.701,0,0,0,0,13.14,3.46,34.5,2.8,36.9,74.1,3800,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.88,-2.01,26.61,24.7,24.1,1.09,1.16,42.65,17.13,54.76,229.36,1510.02,1,54.47562139363762,-0.0,54.47562139363762,0.0,-9.937012375188033,38.220672608664586,12.737012375188034,1.3206726086645872
1797,2023-06-28 11:05:15.103,0,0,0,0,13.16,3.48,34.4,2.8,36.9,74.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.89,-1.99,26.6,24.7,24.1,1.09,1.16,42.72,16.75,54.76,229.3,1508.96,1,54.47170802518841,-0.0,54.47170802518841,0.0,-9.762576202784828,38.285830373119495,12.562576202784829,1.3858303731194965
1798,2023-06-28 11:05:15.503,0,0,0,0,13.16,3.48,34.4,2.8,36.9,74.1,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.87,-1.98,26.6,24.71,24.1,1.09,1.16,42.76,17.08,54.91,229.22,1508.61,1,54.46815973387954,-0.0,54.46815973387954,0.0,-9.762576202784828,38.285830373119495,12.562576202784829,1.3858303731194965
1799,2023-06-28 11:05:15.903,0,0,0,0,13.14,3.47,34.4,2.8,36.9,74.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-1.98,26.61,24.71,24.1,1.09,1.16,42.75,17.43,54.91,229.16,1509.01,1,54.464671505906566,-0.0,54.464671505906566,-0.0,-9.849699859319571,38.220672608664586,12.649699859319572,1.3206726086645872
1800,2023-06-28 11:05:16.302,0,0,0,0,13.14,3.46,34.4,2.9,36.9,74.2,3800,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.86,-1.98,26.62,24.71,24.1,1.09,1.16,42.67,17.58,54.74,229.18,1509.55,1,54.46102336351392,-0.0,54.46102336351392,-0.0,-9.937012375188033,38.220672608664586,12.837012375188033,1.3206726086645872
1801,2023-06-28 11:05:16.701,0,0,0,0,13.14,3.47,34.4,2.9,36.9,74.2,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.85,-1.98,26.61,24.7,24.1,1.09,1.16,42.71,17.37,54.74,229.27,1502.85,1,54.45787593811272,-0.0,54.45787593811272,0.0,-9.849699859319571,38.220672608664586,12.749699859319572,1.3206726086645872
1802,2023-06-28 11:05:17.102,0,0,0,0,13.14,3.47,34.4,2.9,36.8,74.3,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-1.97,26.61,24.7,24.1,1.09,1.16,42.68,17.38,54.95,229.37,1493.4,1,54.45767809319017,0.0,54.45767809319017,0.0,-9.849699859319571,38.220672608664586,12.749699859319572,1.4206726086645887
1803,2023-06-28 11:05:17.501,0,0,0,0,13.14,3.46,34.4,2.9,36.8,74.3,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-1.97,26.61,24.71,24.1,1.09,1.16,42.72,17.66,54.74,229.48,1485.95,1,54.46105524708746,0.0,54.46105524708746,0.0,-9.937012375188033,38.220672608664586,12.837012375188033,1.4206726086645887
1804,2023-06-28 11:05:17.901,0,0,0,0,13.12,3.47,34.4,2.9,36.8,74.3,3850,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-1.97,26.62,24.72,24.1,1.09,1.16,42.73,18.16,54.74,229.52,1488.04,1,54.466472285609214,0.0,54.466472285609214,-0.0,-9.849699859319571,38.15544225162654,12.749699859319572,1.3554422516265419
1805,2023-06-28 11:05:18.302,0,0,0,0,13.12,3.47,34.4,2.9,36.9,74.3,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.83,-1.96,26.61,24.72,24.1,1.09,1.17,42.76,18.57,54.77,229.56,1487.55,1,54.47130745403525,0.0,54.47130745403525,0.0,-9.849699859319571,38.15544225162654,12.749699859319572,1.2554422516265404
1806,2023-06-28 11:05:18.702,0,0,0,0,13.12,3.45,34.4,2.9,36.9,74.4,3800,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.82,-1.96,26.61,24.71,24.1,1.09,1.16,42.74,18.87,54.77,229.57,1488.27,1,54.47621418531176,0.0,54.47621418531176,-0.0,-10.024514723422499,38.15544225162654,12.924514723422499,1.2554422516265404
1807,2023-06-28 11:05:19.101,0,0,0,0,13.12,3.48,34.4,2.9,36.8,74.4,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-1.97,26.61,24.71,24.1,1.09,1.16,42.74,18.71,54.91,229.53,1495.63,1,54.480169188344455,0.0,54.480169188344455,-0.0,-9.762576202784828,38.15544225162654,12.662576202784829,1.3554422516265419
1808,2023-06-28 11:05:19.502,0,0,0,0,13.14,3.49,34.4,3.0,36.8,74.5,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-1.95,26.61,24.73,24.1,1.09,1.16,42.69,18.52,54.91,229.47,1504.96,1,54.48098891138551,-0.0,54.48098891138551,-0.0,-9.67564044035771,38.220672608664586,12.67564044035771,1.4206726086645887
1809,2023-06-28 11:05:19.903,0,0,0,0,13.14,3.46,34.4,3.0,36.8,74.5,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-1.95,26.62,24.73,24.1,1.09,1.16,42.68,18.23,54.77,229.24,1508.96,1,54.47860092882631,-0.0,54.47860092882631,-0.0,-9.937012375188033,38.220672608664586,12.937012375188033,1.4206726086645887
1810,2023-06-28 11:05:20.302,0,0,0,0,13.16,3.46,34.4,3.0,36.8,74.5,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-1.94,26.62,24.72,24.1,1.09,1.17,42.68,18.31,54.77,229.14,1507.12,1,54.47520627920626,-0.0,54.47520627920626,0.0,-9.937012375188033,38.285830373119495,12.937012375188033,1.485830373119498
1811,2023-06-28 11:05:20.702,0,0,0,0,13.19,3.47,34.4,2.9,36.8,74.5,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-1.94,26.62,24.73,24.1,1.09,1.16,42.72,18.54,54.94,229.22,1508.72,1,54.47219872219561,-0.0,54.47219872219561,-0.0,-9.849699859319571,38.38343132568002,12.749699859319572,1.5834313256800243
1812,2023-06-28 11:05:21.101,0,0,0,0,13.14,3.45,34.4,2.9,36.8,74.5,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-1.93,26.62,24.73,24.1,1.09,1.16,42.71,18.74,54.94,229.31,1509.8,1,54.46861238184451,-0.0,54.46861238184451,-0.0,-10.024514723422499,38.220672608664586,12.924514723422499,1.4206726086645887
1813,2023-06-28 11:05:21.503,0,0,0,0,13.12,3.48,34.4,2.9,36.8,74.6,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-1.91,26.62,24.73,24.1,1.09,1.16,42.72,18.94,54.75,229.28,1508.95,1,54.4647621415305,-0.0,54.4647621415305,0.0,-9.762576202784828,38.15544225162654,12.662576202784829,1.3554422516265419
1814,2023-06-28 11:05:21.902,0,0,0,0,13.16,3.47,34.4,2.9,36.8,74.6,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-1.91,26.61,24.72,24.1,1.09,1.16,42.7,18.71,54.75,229.26,1507.96,1,54.46128340145109,-0.0,54.46128340145109,0.0,-9.849699859319571,38.285830373119495,12.749699859319572,1.485830373119498
1815,2023-06-28 11:05:22.302,0,0,0,0,13.12,3.45,34.4,2.9,36.8,74.6,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-1.91,26.62,24.73,24.1,1.09,1.16,42.71,18.27,54.89,229.32,1502.37,1,54.45866574944494,-0.0,54.45866574944494,0.0,-10.024514723422499,38.15544225162654,12.924514723422499,1.3554422516265419
1816,2023-06-28 11:05:22.702,0,0,0,0,13.09,3.46,34.4,2.9,36.8,74.6,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.81,-1.92,26.64,24.72,24.1,1.09,1.16,42.72,17.51,54.89,229.25,1491.6,1,54.45879610272167,0.0,54.45879610272167,0.0,-9.937012375188033,38.057460185801745,12.837012375188033,1.2574601858017473
1817,2023-06-28 11:05:23.102,0,0,0,0,13.09,3.46,34.3,3.0,36.8,74.7,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.79,-1.91,26.63,24.72,24.1,1.09,1.16,42.74,16.67,54.88,229.14,1481.71,1,54.46314759253024,0.0,54.46314759253024,0.0,-9.937012375188033,38.057460185801745,12.937012375188033,1.2574601858017473
1818,2023-06-28 11:05:23.501,0,0,0,0,13.14,3.45,34.3,3.0,36.8,74.7,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.78,-1.91,26.63,24.73,24.1,1.09,1.16,42.7,16.68,54.88,229.11,1481.87,1,54.4704363679838,0.0,54.4704363679838,-0.0,-10.024514723422499,38.220672608664586,13.024514723422499,1.4206726086645887
1819,2023-06-28 11:05:23.902,0,0,0,0,13.09,3.44,34.3,3.0,36.8,74.7,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.91,26.64,24.75,24.1,1.09,1.16,42.71,16.98,54.77,229.27,1483.8,1,54.47750816879032,0.0,54.47750816879032,-0.0,-10.112207884947736,38.057460185801745,13.112207884947736,1.2574601858017473
1820,2023-06-28 11:05:24.302,0,0,0,0,13.12,3.46,34.3,3.0,36.8,74.7,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.89,26.62,24.74,24.1,1.09,1.16,42.65,17.46,54.77,229.31,1489.3,1,54.48343091947792,0.0,54.48343091947792,-0.0,-9.937012375188033,38.15544225162654,12.937012375188033,1.3554422516265419
1821,2023-06-28 11:05:24.701,0,0,0,0,13.12,3.45,34.3,3.0,36.8,74.7,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.77,-1.9,26.62,24.73,24.1,1.09,1.16,42.67,18.15,54.93,229.29,1501.08,1,54.48653399517773,-0.0,54.48653399517773,-0.0,-10.024514723422499,38.15544225162654,13.024514723422499,1.3554422516265419
1822,2023-06-28 11:05:25.102,0,0,0,0,13.09,3.45,34.3,3.0,36.8,74.8,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.88,26.61,24.73,24.1,1.09,1.17,42.69,18.12,54.93,229.26,1509.92,1,54.48521372019527,-0.0,54.48521372019527,-0.0,-10.024514723422499,38.057460185801745,13.024514723422499,1.2574601858017473
1823,2023-06-28 11:05:25.501,0,0,0,0,13.12,3.45,34.3,3.0,36.8,74.8,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.87,26.61,24.74,24.1,1.09,1.16,42.75,17.7,54.77,229.25,1510.55,1,54.48119530520199,-0.0,54.48119530520199,-0.0,-10.024514723422499,38.15544225162654,13.024514723422499,1.3554422516265419
1824,2023-06-28 11:05:25.902,0,0,0,0,13.12,3.44,34.3,3.0,36.8,74.8,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.87,26.62,24.72,24.1,1.09,1.17,42.7,17.54,54.77,229.27,1512.11,1,54.47680546088693,-0.0,54.47680546088693,-0.0,-10.112207884947736,38.15544225162654,13.112207884947736,1.3554422516265419
1825,2023-06-28 11:05:26.301,0,0,0,0,13.14,3.45,34.3,3.0,36.8,74.9,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.87,26.63,24.73,24.1,1.09,1.16,42.74,17.2,54.94,229.32,1513.43,1,54.471848876306986,-0.0,54.471848876306986,-0.0,-10.024514723422499,38.220672608664586,13.024514723422499,1.4206726086645887
1826,2023-06-28 11:05:26.702,0,0,0,0,13.12,3.45,34.3,3.0,36.8,74.9,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.87,26.62,24.74,24.1,1.09,1.16,42.69,17.27,54.94,229.35,1513.2,1,54.46649067994592,-0.0,54.46649067994592,0.0,-10.024514723422499,38.15544225162654,13.024514723422499,1.3554422516265419
1827,2023-06-28 11:05:27.103,0,0,0,0,13.09,3.46,34.3,3.0,36.8,74.9,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.76,-1.86,26.62,24.74,24.1,1.09,1.16,42.67,17.67,54.78,229.27,1511.67,1,54.4613506767368,-0.0,54.4613506767368,0.0,-9.937012375188033,38.057460185801745,12.937012375188033,1.2574601858017473
1828,2023-06-28 11:05:27.501,0,0,0,0,13.12,3.48,34.3,3.0,36.8,74.9,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.75,-1.85,26.62,24.72,24.1,1.09,1.16,42.68,18.16,54.78,229.21,1511.54,1,54.45670883855578,-0.0,54.45670883855578,0.0,-9.762576202784828,38.15544225162654,12.762576202784828,1.3554422516265419
1829,2023-06-28 11:05:27.902,0,0,0,0,13.07,3.45,34.3,3.0,36.8,75.0,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.85,26.63,24.75,24.1,1.09,1.16,42.72,18.47,54.74,229.26,1505.74,1,54.45267104826686,-0.0,54.45267104826686,0.0,-10.024514723422499,37.992047507625614,13.024514723422499,1.1920475076256167
1830,2023-06-28 11:05:28.302,0,0,0,0,13.07,3.43,34.3,3.0,36.8,75.0,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.74,-1.84,26.63,24.74,24.1,1.09,1.16,42.72,18.43,54.74,229.33,1492.75,1,54.45167278081891,0.0,54.45167278081891,0.0,-10.200092848668703,37.992047507625614,13.200092848668703,1.1920475076256167
1831,2023-06-28 11:05:28.702,0,0,0,0,13.12,3.44,34.3,3.0,36.8,75.0,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.73,-1.83,26.63,24.76,24.1,1.09,1.16,42.65,18.09,54.94,229.28,1480.84,1,54.45577295287845,0.0,54.45577295287845,0.0,-10.112207884947736,38.15544225162654,13.112207884947736,1.3554422516265419
1832,2023-06-28 11:05:29.101,0,0,0,0,13.12,3.44,34.3,3.0,36.8,75.0,3850,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.84,26.62,24.76,24.1,1.09,1.17,42.66,18.31,54.94,229.2,1480.32,1,54.46346460988757,0.0,54.46346460988757,0.0,-10.112207884947736,38.15544225162654,13.112207884947736,1.3554422516265419
1833,2023-06-28 11:05:29.501,0,0,0,0,13.09,3.44,34.3,3.0,36.8,75.0,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.84,26.62,24.74,24.1,1.09,1.16,42.69,17.77,54.77,229.17,1480.97,1,54.47127953164337,0.0,54.47127953164337,-0.0,-10.112207884947736,38.057460185801745,13.112207884947736,1.2574601858017473
1834,2023-06-28 11:05:29.902,0,0,0,0,13.07,3.45,34.3,3.0,36.8,75.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.84,26.63,24.76,24.1,1.09,1.16,42.69,17.81,54.77,229.22,1482.92,1,54.47870526178835,0.0,54.47870526178835,-0.0,-10.024514723422499,37.992047507625614,13.024514723422499,1.1920475076256167
1835,2023-06-28 11:05:30.302,0,0,0,0,13.12,3.45,34.3,3.0,36.8,75.1,3850,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-1.83,26.62,24.75,24.1,1.09,1.16,42.7,16.99,54.94,229.27,1490.22,1,54.48480366347787,0.0,54.48480366347787,-0.0,-10.024514723422499,38.15544225162654,13.024514723422499,1.3554422516265419
1836,2023-06-28 11:05:30.702,0,0,0,0,13.09,3.45,34.3,3.0,36.8,75.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.71,-1.83,26.61,24.75,24.1,1.09,1.16,42.74,17.36,54.94,229.25,1501.96,1,54.48752894833563,-0.0,54.48752894833563,-0.0,-10.024514723422499,38.057460185801745,13.024514723422499,1.2574601858017473
1837,2023-06-28 11:05:31.101,0,0,0,0,13.09,3.44,34.3,3.0,36.8,75.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.7,-1.79,26.61,24.75,24.1,1.09,1.17,42.68,17.42,54.77,229.23,1511.61,1,54.485802134716494,-0.0,54.485802134716494,-0.0,-10.112207884947736,38.057460185801745,13.112207884947736,1.2574601858017473
1838,2023-06-28 11:05:31.501,0,0,0,0,13.12,3.44,34.3,3.0,36.8,75.1,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.81,26.61,24.75,24.1,1.09,1.16,42.67,17.53,54.77,229.24,1513.11,1,54.48101228024719,-0.0,54.48101228024719,-0.0,-10.112207884947736,38.15544225162654,13.112207884947736,1.3554422516265419
1839,2023-06-28 11:05:31.901,0,0,0,0,13.12,3.46,34.3,3.0,36.8,75.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.81,26.61,24.75,24.1,1.09,1.16,42.7,17.65,54.79,229.26,1515.23,1,54.47556157780883,-0.0,54.47556157780883,-0.0,-9.937012375188033,38.15544225162654,12.937012375188033,1.3554422516265419
1840,2023-06-28 11:05:32.302,0,0,0,0,13.12,3.44,34.3,3.0,36.8,75.2,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.69,-1.8,26.62,24.75,24.1,1.09,1.16,42.7,17.74,54.79,229.28,1516.12,1,54.46936330641744,-0.0,54.46936330641744,-0.0,-10.112207884947736,38.15544225162654,13.112207884947736,1.3554422516265419
1841,2023-06-28 11:05:32.701,0,0,0,0,13.09,3.43,34.3,3.0,36.7,75.2,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.8,26.62,24.75,24.1,1.09,1.16,42.7,18.07,54.92,229.32,1517.44,1,54.462804753179526,-0.0,54.462804753179526,-0.0,-10.200092848668703,38.057460185801745,13.200092848668703,1.3574601858017417
1842,2023-06-28 11:05:33.101,0,0,0,0,13.09,3.44,34.3,3.1,36.7,75.3,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.67,-1.79,26.63,24.75,24.1,1.09,1.16,42.72,18.43,54.92,229.34,1517.64,1,54.45579403846739,-0.0,54.45579403846739,-0.0,-10.112207884947736,38.057460185801745,13.212207884947736,1.3574601858017417
1843,2023-06-28 11:05:33.502,0,0,0,0,13.09,3.45,34.3,3.1,36.7,75.3,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-1.78,26.63,24.75,24.1,1.09,1.16,42.69,18.36,54.77,229.4,1508.19,1,54.449675237457726,-0.0,54.449675237457726,0.0,-10.024514723422499,38.057460185801745,13.124514723422498,1.3574601858017417
1844,2023-06-28 11:05:33.902,0,0,0,0,13.12,3.44,34.3,3.1,36.7,75.3,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.78,26.63,24.74,24.1,1.09,1.16,42.67,18.03,54.77,229.46,1494.43,1,54.44778646270749,0.0,54.44778646270749,0.0,-10.112207884947736,38.15544225162654,13.212207884947736,1.4554422516265362
1845,2023-06-28 11:05:34.302,0,0,0,0,13.07,3.44,34.3,3.1,36.7,75.3,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.68,-1.79,26.61,24.77,24.1,1.09,1.17,42.65,18.04,54.93,229.49,1482.51,1,54.45121568434712,0.0,54.45121568434712,0.0,-10.112207884947736,37.992047507625614,13.212207884947736,1.292047507625611
1846,2023-06-28 11:05:34.701,0,0,0,0,13.04,3.43,34.3,3.1,36.7,75.3,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-1.78,26.64,24.76,24.1,1.09,1.16,42.65,18.13,54.93,229.46,1482.29,1,54.4582226626372,0.0,54.4582226626372,0.0,-10.200092848668703,37.89379105503167,13.300092848668703,1.1937910550316673
1847,2023-06-28 11:05:35.102,0,0,0,0,13.07,3.43,34.3,3.1,36.7,75.3,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-1.77,26.61,24.76,24.1,1.09,1.16,42.72,17.97,54.78,229.44,1481.71,1,54.46538164469954,0.0,54.46538164469954,0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.292047507625611
1848,2023-06-28 11:05:35.503,0,0,0,0,13.09,3.44,34.3,3.1,36.7,75.4,3850,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.77,26.61,24.77,24.1,1.09,1.16,42.71,18.18,54.78,229.41,1481.92,1,54.47269711608406,0.0,54.47269711608406,-0.0,-10.112207884947736,38.057460185801745,13.212207884947736,1.3574601858017417
1849,2023-06-28 11:05:35.901,0,0,0,0,13.09,3.44,34.3,3.1,36.7,75.4,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.77,26.63,24.73,24.1,1.09,1.17,42.68,18.02,54.79,229.39,1481.24,1,54.47995752017494,0.0,54.47995752017494,0.0,-10.112207884947736,38.057460185801745,13.212207884947736,1.3574601858017417
1850,2023-06-28 11:05:36.302,0,0,0,0,13.07,3.44,34.3,3.1,36.7,75.4,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.76,26.63,24.75,24.1,1.09,1.16,42.67,18.18,54.79,229.34,1489.38,1,54.48666880287644,0.0,54.48666880287644,-0.0,-10.112207884947736,37.992047507625614,13.212207884947736,1.292047507625611
1851,2023-06-28 11:05:36.702,0,0,0,0,13.07,3.43,34.3,3.1,36.7,75.5,3850,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.76,26.62,24.75,24.1,1.09,1.16,42.71,18.01,54.95,229.26,1502.76,1,54.48956478955742,-0.0,54.48956478955742,-0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.292047507625611
1852,2023-06-28 11:05:37.102,0,0,0,0,13.07,3.43,34.3,3.1,36.7,75.5,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-1.74,26.62,24.75,24.1,1.09,1.16,42.69,17.56,54.95,229.19,1514.31,1,54.48730925643202,-0.0,54.48730925643202,-0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.292047507625611
1853,2023-06-28 11:05:37.503,0,0,0,0,13.07,3.43,34.3,3.1,36.7,75.5,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.65,-1.75,26.62,24.75,24.1,1.09,1.17,42.67,16.97,54.76,229.18,1514.34,1,54.48158841739174,-0.0,54.48158841739174,-0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.292047507625611
1854,2023-06-28 11:05:37.902,0,0,0,0,13.04,3.43,34.3,3.1,36.7,75.5,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.75,26.63,24.72,24.1,1.09,1.16,42.7,16.77,54.76,229.19,1514.01,1,54.47587949680086,-0.0,54.47587949680086,0.0,-10.200092848668703,37.89379105503167,13.300092848668703,1.1937910550316673
1855,2023-06-28 11:05:38.202,0,0,0,0,13.07,3.43,34.3,3.1,36.7,75.5,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.74,26.62,24.74,24.1,1.09,1.16,42.72,16.84,54.95,229.13,1513.11,1,54.471760719225365,-0.0,54.471760719225365,0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.292047507625611
1856,2023-06-28 11:05:38.602,0,0,0,0,13.09,3.45,34.3,3.1,36.7,75.6,3850,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.64,-1.72,26.63,24.72,24.1,1.09,1.16,42.69,17.3,54.95,229.04,1511.95,1,54.46663489209409,-0.0,54.46663489209409,0.0,-10.024514723422499,38.057460185801745,13.124514723422498,1.3574601858017417
1857,2023-06-28 11:05:39.002,0,0,0,0,13.02,3.43,34.3,3.1,36.7,75.6,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-1.73,26.62,24.72,24.1,1.09,1.16,42.7,17.17,54.8,228.95,1510.93,1,54.461963881237466,-0.0,54.461963881237466,0.0,-10.200092848668703,37.82819484597951,13.300092848668703,1.1281948459795075
1858,2023-06-28 11:05:39.402,0,0,0,0,13.07,3.44,34.3,3.1,36.7,75.6,3850,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.63,-1.71,26.62,24.72,24.1,1.09,1.16,42.73,17.05,54.8,228.94,1511.4,1,54.45753806035037,-0.0,54.45753806035037,-0.0,-10.112207884947736,37.992047507625614,13.212207884947736,1.292047507625611
1859,2023-06-28 11:05:39.802,0,0,0,0,13.04,3.44,34.3,3.1,36.6,75.6,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.71,26.62,24.73,24.1,1.09,1.16,42.72,17.12,54.86,229.0,1502.58,1,54.45385458868976,-0.0,54.45385458868976,0.0,-10.112207884947736,37.89379105503167,13.212207884947736,1.2937910550316687
1860,2023-06-28 11:05:40.201,0,0,0,0,13.07,3.43,34.3,3.1,36.6,75.6,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.61,-1.72,26.61,24.73,24.1,1.09,1.16,42.68,17.27,54.86,229.08,1490.46,1,54.45403613834852,0.0,54.45403613834852,0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.3920475076256125
1861,2023-06-28 11:05:40.601,0,0,0,0,13.07,3.43,34.3,3.1,36.7,75.6,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.62,-1.71,26.61,24.72,24.1,1.09,1.16,42.69,17.88,54.9,229.13,1479.18,1,54.45897485192771,0.0,54.45897485192771,0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.292047507625611
1862,2023-06-28 11:05:41.001,0,0,0,0,13.04,3.43,34.3,3.1,36.7,75.7,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.59,-1.7,26.63,24.72,24.1,1.09,1.16,42.79,17.81,54.9,229.13,1477.57,1,54.46748072648758,0.0,54.46748072648758,0.0,-10.200092848668703,37.89379105503167,13.300092848668703,1.1937910550316673
1863,2023-06-28 11:05:41.402,0,0,0,0,13.04,3.43,34.3,3.1,36.7,75.7,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.58,-1.69,26.63,24.71,24.1,1.09,1.16,42.7,18.2,54.77,229.12,1477.09,1,54.47652243817801,0.0,54.47652243817801,0.0,-10.200092848668703,37.89379105503167,13.300092848668703,1.1937910550316673
1864,2023-06-28 11:05:41.801,0,0,0,0,13.09,3.44,34.3,3.1,36.6,75.7,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.69,26.63,24.71,24.1,1.09,1.16,42.7,18.54,54.77,229.07,1477.18,1,54.48565402221197,0.0,54.48565402221197,-0.0,-10.112207884947736,38.057460185801745,13.212207884947736,1.457460185801743
1865,2023-06-28 11:05:42.101,0,0,0,0,13.07,3.43,34.3,3.1,36.6,75.8,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.69,26.61,24.71,24.1,1.09,1.16,42.69,18.15,54.95,228.95,1484.03,1,54.49181445621485,0.0,54.49181445621485,-0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.3920475076256125
1866,2023-06-28 11:05:42.501,0,0,0,0,13.04,3.43,34.3,3.1,36.6,75.8,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.69,26.63,24.71,24.1,1.09,1.16,42.67,18.15,54.95,228.85,1496.85,1,54.49693205128903,0.0,54.49693205128903,-0.0,-10.200092848668703,37.89379105503167,13.300092848668703,1.2937910550316687
1867,2023-06-28 11:05:42.902,0,0,0,0,13.07,3.43,34.3,3.1,36.6,75.8,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.69,26.63,24.71,24.1,1.09,1.17,42.67,18.39,54.79,228.82,1503.01,1,54.49758070084805,-0.0,54.49758070084805,-0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.3920475076256125
1868,2023-06-28 11:05:43.301,0,0,0,0,13.09,3.41,34.3,3.1,36.6,75.8,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.57,-1.69,26.63,24.73,24.1,1.09,1.16,42.67,18.17,54.79,228.83,1508.41,1,54.49583488493676,-0.0,54.49583488493676,-0.0,-10.376442178748903,38.057460185801745,13.476442178748902,1.457460185801743
1869,2023-06-28 11:05:43.702,0,0,0,0,13.07,3.43,34.3,3.1,36.6,75.8,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.58,-1.69,26.61,24.72,24.1,1.09,1.16,42.71,18.32,54.92,228.86,1507.4,1,54.49256839684005,-0.0,54.49256839684005,0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.3920475076256125
1870,2023-06-28 11:05:44.101,0,0,0,0,13.02,3.42,34.3,3.1,36.6,75.8,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.56,-1.68,26.63,24.72,24.1,1.09,1.16,42.71,17.99,54.92,228.87,1507.42,1,54.48960963520045,-0.0,54.48960963520045,-0.0,-10.288170611558655,37.82819484597951,13.388170611558655,1.228194845979509
1871,2023-06-28 11:05:44.501,0,0,0,0,13.07,3.43,34.2,3.1,36.6,75.9,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-1.68,26.63,24.72,24.1,1.09,1.16,42.68,17.78,54.79,228.88,1505.82,1,54.48679789609905,-0.0,54.48679789609905,0.0,-10.200092848668703,37.992047507625614,13.300092848668703,1.3920475076256125
1872,2023-06-28 11:05:44.902,0,0,0,0,13.04,3.42,34.2,3.1,36.6,75.9,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-1.68,26.62,24.72,24.1,1.09,1.16,42.71,17.61,54.79,228.89,1508.42,1,54.48420734636302,-0.0,54.48420734636302,-0.0,-10.288170611558655,37.89379105503167,13.388170611558655,1.2937910550316687
1873,2023-06-28 11:05:45.302,0,0,0,0,13.09,3.42,34.2,3.1,36.6,75.9,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-1.67,26.63,24.72,24.1,1.09,1.16,42.66,18.26,54.78,228.88,1509.14,1,54.48076715055937,-0.0,54.48076715055937,-0.0,-10.288170611558655,38.057460185801745,13.388170611558655,1.457460185801743
1874,2023-06-28 11:05:45.702,0,0,0,0,13.02,3.41,34.3,3.1,36.6,75.9,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.67,26.63,24.7,24.1,1.09,1.17,42.75,18.44,54.78,228.89,1509.99,1,54.47702966192003,-0.0,54.47702966192003,-0.0,-10.376442178748903,37.82819484597951,13.476442178748902,1.228194845979509
1875,2023-06-28 11:05:46.101,0,0,0,0,13.07,3.44,34.3,3.1,36.6,75.9,3850,0,22.5,40.0,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.53,-1.65,26.62,24.7,24.1,1.09,1.16,42.72,18.65,54.94,228.88,1508.63,1,54.47317347559925,-0.0,54.47317347559925,0.0,-10.112207884947736,37.992047507625614,13.212207884947736,1.3920475076256125
1876,2023-06-28 11:05:46.502,0,0,0,0,13.09,3.43,34.2,3.1,36.6,76.0,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.53,-1.64,26.62,24.71,24.1,1.09,1.16,42.72,18.84,54.94,228.87,1507.47,1,54.46982838733192,-0.0,54.46982838733192,0.0,-10.200092848668703,38.057460185801745,13.300092848668703,1.457460185801743
1877,2023-06-28 11:05:46.902,0,0,0,0,13.07,3.42,34.2,3.1,36.6,76.0,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.64,26.62,24.72,24.1,1.09,1.16,42.72,18.42,54.78,228.86,1508.05,1,54.46678197831388,-0.0,54.46678197831388,-0.0,-10.288170611558655,37.992047507625614,13.388170611558655,1.3920475076256125
1878,2023-06-28 11:05:47.302,0,0,0,0,13.04,3.39,34.2,3.1,36.6,76.0,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.66,26.63,24.71,24.1,1.09,1.16,42.74,18.06,54.78,228.86,1508.61,1,54.46350584248301,-0.0,54.46350584248301,-0.0,-10.553570787897286,37.89379105503167,13.653570787897285,1.2937910550316687
1879,2023-06-28 11:05:47.702,0,0,0,0,13.04,3.4,34.2,3.2,36.6,76.1,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-1.63,26.64,24.71,24.1,1.09,1.16,42.72,17.28,54.94,228.96,1502.11,1,54.46071147724148,-0.0,54.46071147724148,0.0,-10.464908563620895,37.89379105503167,13.664908563620894,1.2937910550316687
1880,2023-06-28 11:05:48.102,0,0,0,0,13.04,3.42,34.2,3.2,36.6,76.1,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-1.64,26.63,24.71,24.1,1.09,1.16,42.76,16.99,54.94,229.07,1491.29,1,54.46095631711718,0.0,54.46095631711718,0.0,-10.288170611558655,37.89379105503167,13.488170611558655,1.2937910550316687
1881,2023-06-28 11:05:48.503,0,0,0,0,13.04,3.43,34.2,3.2,36.6,76.1,3850,0,22.5,39.5,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.51,-1.63,26.63,24.72,24.1,1.09,1.16,42.75,17.23,54.78,229.12,1480.89,1,54.46550195359941,0.0,54.46550195359941,0.0,-10.200092848668703,37.89379105503167,13.400092848668702,1.2937910550316687
1882,2023-06-28 11:05:48.902,0,0,0,0,13.04,3.41,34.2,3.2,36.6,76.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-1.63,26.64,24.72,24.1,1.09,1.16,42.7,17.45,54.78,229.11,1480.79,1,54.4731458377814,0.0,54.4731458377814,0.0,-10.376442178748903,37.89379105503167,13.576442178748902,1.2937910550316687
1883,2023-06-28 11:05:49.302,0,0,0,0,13.07,3.37,34.2,3.2,36.6,76.1,3850,0,22.5,39.5,52.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-1.62,26.62,24.71,24.1,1.09,1.17,42.72,17.45,54.78,229.12,1479.64,1,54.48093719597336,0.0,54.48093719597336,0.0,-10.731486883826904,37.992047507625614,13.931486883826903,1.3920475076256125
1884,2023-06-28 11:05:49.703,0,0,0,0,13.0,3.42,34.2,3.2,36.6,76.1,3850,0,22.5,40.0,52.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.52,-1.62,26.64,24.71,24.1,1.09,1.16,42.71,17.24,54.78,229.08,1486.37,1,54.48841565783735,0.0,54.48841565783735,-0.0,-10.288170611558655,37.762524882966034,13.488170611558655,1.1625248829660322
1885,2023-06-28 11:05:50.102,0,0,0,0,13.0,3.42,34.2,3.2,36.6,76.1,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-1.61,26.64,24.71,24.1,1.09,1.17,42.69,16.92,54.96,229.01,1496.26,1,54.492867107286415,0.0,54.492867107286415,-0.0,-10.288170611558655,37.762524882966034,13.488170611558655,1.1625248829660322
1886,2023-06-28 11:05:50.502,0,0,0,0,13.0,3.41,34.2,3.2,36.6,76.1,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.6,26.64,24.71,24.1,1.09,1.16,42.67,16.8,54.96,228.93,1503.48,1,54.49363470329281,-0.0,54.49363470329281,-0.0,-10.376442178748903,37.762524882966034,13.576442178748902,1.1625248829660322
1887,2023-06-28 11:05:50.902,0,0,0,0,13.02,3.42,34.2,3.2,36.6,76.1,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-1.6,26.62,24.72,24.1,1.09,1.16,42.68,16.42,54.77,228.94,1504.0,1,54.49219181628224,-0.0,54.49219181628224,-0.0,-10.288170611558655,37.82819484597951,13.488170611558655,1.228194845979509
1888,2023-06-28 11:05:51.302,0,0,0,0,13.04,3.41,34.2,3.2,36.6,76.2,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.5,-1.59,26.63,24.71,24.1,1.09,1.16,42.69,16.54,54.77,228.96,1503.95,1,54.49059625028368,-0.0,54.49059625028368,0.0,-10.376442178748903,37.89379105503167,13.576442178748902,1.2937910550316687
1889,2023-06-28 11:05:51.701,0,0,0,0,13.0,3.42,34.2,3.2,36.6,76.2,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.59,26.63,24.72,24.1,1.09,1.17,42.67,17.2,54.95,228.97,1503.85,1,54.48902933548685,-0.0,54.48902933548685,0.0,-10.288170611558655,37.762524882966034,13.488170611558655,1.1625248829660322
1890,2023-06-28 11:05:52.102,0,0,0,0,13.0,3.41,34.2,3.3,36.6,76.3,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.47,-1.59,26.63,24.72,24.1,1.09,1.16,42.72,17.69,54.95,228.96,1505.7,1,54.487301004099805,-0.0,54.487301004099805,-0.0,-10.376442178748903,37.762524882966034,13.676442178748903,1.1625248829660322
1891,2023-06-28 11:05:52.501,0,0,0,0,13.0,3.43,34.2,3.3,36.6,76.3,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.58,26.63,24.71,24.1,1.09,1.16,42.72,17.59,54.78,228.97,1505.92,1,54.48500409261222,-0.0,54.48500409261222,-0.0,-10.200092848668703,37.762524882966034,13.500092848668704,1.1625248829660322
1892,2023-06-28 11:05:52.901,0,0,0,0,13.0,3.41,34.2,3.3,36.6,76.3,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-1.58,26.63,24.72,24.1,1.09,1.16,42.71,17.27,54.78,228.96,1506.07,1,54.48262268414016,-0.0,54.48262268414016,-0.0,-10.376442178748903,37.762524882966034,13.676442178748903,1.1625248829660322
1893,2023-06-28 11:05:53.302,0,0,0,0,12.97,3.42,34.2,3.2,36.5,76.3,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-1.59,26.64,24.71,24.1,1.09,1.16,42.67,16.88,54.79,228.92,1505.35,1,54.480259165761424,-0.0,54.480259165761424,0.0,-10.288170611558655,37.66388121979554,13.488170611558655,1.1638812197955417
1894,2023-06-28 11:05:53.702,0,0,0,0,12.97,3.41,34.2,3.2,36.5,76.3,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.48,-1.57,26.64,24.72,24.1,1.09,1.16,42.61,17.53,54.79,228.87,1505.26,1,54.47813672684666,-0.0,54.47813672684666,0.0,-10.376442178748903,37.66388121979554,13.576442178748902,1.1638812197955417
1895,2023-06-28 11:05:54.103,0,0,0,0,12.97,3.4,34.2,3.2,36.5,76.3,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.49,-1.55,26.64,24.72,24.1,1.09,1.16,42.68,17.64,54.96,228.87,1503.95,1,54.4761547538137,-0.0,54.4761547538137,0.0,-10.464908563620895,37.66388121979554,13.664908563620894,1.1638812197955417
1896,2023-06-28 11:05:54.503,0,0,0,0,12.92,3.41,34.2,3.3,36.5,76.4,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.57,26.64,24.7,24.1,1.09,1.16,42.76,17.8,54.96,228.92,1503.11,1,54.47465964712854,-0.0,54.47465964712854,0.0,-10.376442178748903,37.49910354959951,13.676442178748903,0.9991035495995106
1897,2023-06-28 11:05:54.901,0,0,0,0,13.0,3.4,34.2,3.3,36.5,76.4,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.57,26.63,24.7,24.1,1.09,1.16,42.67,17.65,54.78,228.99,1501.53,1,54.47357526484485,-0.0,54.47357526484485,0.0,-10.464908563620895,37.762524882966034,13.764908563620896,1.2625248829660336
1898,2023-06-28 11:05:55.302,0,0,0,0,13.0,3.4,34.2,3.3,36.5,76.4,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-1.56,26.63,24.69,24.1,1.09,1.17,42.69,17.92,54.78,229.0,1503.47,1,54.47276784028049,-0.0,54.47276784028049,-0.0,-10.464908563620895,37.762524882966034,13.764908563620896,1.2625248829660336
1899,2023-06-28 11:05:55.702,0,0,0,0,13.0,3.39,34.2,3.3,36.5,76.5,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.45,-1.55,26.63,24.69,24.1,1.09,1.16,42.74,18.14,54.94,229.01,1504.88,1,54.4712388443398,-0.0,54.4712388443398,-0.0,-10.553570787897286,37.762524882966034,13.853570787897286,1.2625248829660336
1900,2023-06-28 11:05:56.102,0,0,0,0,12.97,3.4,34.2,3.3,36.5,76.5,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.43,-1.55,26.65,24.69,24.1,1.09,1.16,42.74,17.94,54.94,229.0,1504.88,1,54.46928951290364,-0.0,54.46928951290364,0.0,-10.464908563620895,37.66388121979554,13.764908563620896,1.1638812197955417
1901,2023-06-28 11:05:56.503,0,0,0,0,13.0,3.41,34.2,3.3,36.5,76.5,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.42,-1.55,26.65,24.7,24.1,1.09,1.16,42.65,17.44,54.78,228.99,1502.18,1,54.46760788014646,-0.0,54.46760788014646,0.0,-10.376442178748903,37.762524882966034,13.676442178748903,1.2625248829660336
1902,2023-06-28 11:05:56.903,0,0,0,0,13.0,3.4,34.1,3.3,36.5,76.5,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-1.55,26.63,24.7,24.1,1.09,1.17,42.65,17.82,54.78,228.97,1501.59,1,54.46679495485063,-0.0,54.46679495485063,0.0,-10.464908563620895,37.762524882966034,13.764908563620896,1.2625248829660336
1903,2023-06-28 11:05:57.301,0,0,0,0,13.02,3.4,34.1,3.3,36.5,76.5,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-1.54,26.64,24.7,24.1,1.1,1.16,42.75,17.98,54.8,228.87,1499.8,1,54.46633933449263,0.0,54.46633933449263,0.0,-10.464908563620895,37.82819484597951,13.764908563620896,1.3281948459795103
1904,2023-06-28 11:05:57.703,0,0,0,0,12.97,3.39,34.1,3.3,36.5,76.5,3850,0,22.5,39.5,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.54,26.64,24.7,24.1,1.09,1.16,42.72,18.32,54.8,228.87,1493.31,1,54.46707052458997,0.0,54.46707052458997,0.0,-10.553570787897286,37.66388121979554,13.853570787897286,1.1638812197955417
1905,2023-06-28 11:05:58.101,0,0,0,0,12.97,3.39,34.1,3.3,36.5,76.6,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.39,-1.52,26.63,24.7,24.1,1.09,1.16,42.68,18.5,54.93,228.97,1484.48,1,54.47061647086854,0.0,54.47061647086854,0.0,-10.553570787897286,37.66388121979554,13.853570787897286,1.1638812197955417
1906,2023-06-28 11:05:58.501,0,0,0,0,12.92,3.4,34.1,3.3,36.5,76.6,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.53,26.63,24.71,24.1,1.09,1.16,42.64,18.5,54.93,229.04,1476.55,1,54.47760542087788,0.0,54.47760542087788,0.0,-10.464908563620895,37.49910354959951,13.764908563620896,0.9991035495995106
