,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,phe_out,cond_out,cond_in,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1907,2023-06-28 11:05:58.901,0,0,0,0,13.0,3.4,34.1,3.3,36.5,76.6,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.53,26.64,24.7,24.1,1.09,1.16,42.67,18.57,54.79,228.98,1483.14,1,54.48634939364428,0.0,54.48634939364428,-0.0,-10.464908563620895,37.762524882966034,13.764908563620896,1.2625248829660336
1908,2023-06-28 11:05:59.302,0,0,0,0,12.97,3.4,34.1,3.3,36.5,76.6,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.53,26.63,24.7,24.1,1.09,1.16,42.67,18.03,54.79,228.94,1492.16,1,54.492206907191225,0.0,54.492206907191225,-0.0,-10.464908563620895,37.66388121979554,13.764908563620896,1.1638812197955417
1909,2023-06-28 11:05:59.702,0,0,0,0,13.0,3.4,34.1,3.3,36.5,76.6,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.5,26.64,24.71,24.1,1.09,1.16,42.71,17.78,54.95,228.9,1499.66,1,54.49459310738082,0.0,54.49459310738082,-0.0,-10.464908563620895,37.762524882966034,13.764908563620896,1.2625248829660336
1910,2023-06-28 11:06:00.103,0,0,0,0,13.0,3.4,34.1,3.3,36.5,76.6,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-1.52,26.63,24.71,24.1,1.09,1.16,42.69,17.67,54.95,228.92,1500.77,1,54.49461947594877,-0.0,54.49461947594877,-0.0,-10.464908563620895,37.762524882966034,13.764908563620896,1.2625248829660336
1911,2023-06-28 11:06:00.502,0,0,0,0,13.02,3.4,34.1,3.3,36.5,76.6,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.41,-1.52,26.63,24.71,24.1,1.09,1.16,42.67,17.55,54.81,228.91,1501.03,1,54.494285558099705,-0.0,54.494285558099705,-0.0,-10.464908563620895,37.82819484597951,13.764908563620896,1.3281948459795103
1912,2023-06-28 11:06:00.902,0,0,0,0,13.0,3.39,34.1,3.3,36.5,76.6,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-1.52,26.62,24.7,24.1,1.09,1.16,42.71,17.3,54.81,228.9,1498.84,1,54.49409315037485,0.0,54.49409315037485,0.0,-10.553570787897286,37.762524882966034,13.853570787897286,1.2625248829660336
1913,2023-06-28 11:06:01.303,0,0,0,0,13.02,3.41,34.1,3.3,36.5,76.7,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-1.47,26.65,24.7,24.1,1.09,1.16,42.74,16.9,54.93,228.89,1498.77,1,54.49456521003004,0.0,54.49456521003004,0.0,-10.376442178748903,37.82819484597951,13.676442178748903,1.3281948459795103
1914,2023-06-28 11:06:01.701,0,0,0,0,13.0,3.39,34.1,3.3,36.5,76.7,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.38,-1.5,26.63,24.71,24.1,1.09,1.17,42.71,16.97,54.93,228.89,1499.73,1,54.49495873327968,0.0,54.49495873327968,-0.0,-10.553570787897286,37.762524882966034,13.853570787897286,1.2625248829660336
1915,2023-06-28 11:06:02.102,0,0,0,0,12.97,3.39,34.1,3.3,36.5,76.8,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.38,-1.47,26.65,24.71,24.1,1.09,1.16,42.64,16.99,54.81,228.92,1499.79,1,54.49506106028315,0.0,54.49506106028315,-0.0,-10.553570787897286,37.66388121979554,13.853570787897286,1.1638812197955417
1916,2023-06-28 11:06:02.502,0,0,0,0,13.0,3.39,34.1,3.3,36.5,76.8,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.47,26.65,24.7,24.1,1.09,1.16,42.69,17.3,54.81,228.94,1498.32,1,54.4952927605128,0.0,54.4952927605128,0.0,-10.553570787897286,37.762524882966034,13.853570787897286,1.2625248829660336
1917,2023-06-28 11:06:02.902,0,0,0,0,13.0,3.39,34.1,3.3,36.5,76.8,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.47,26.65,24.69,24.1,1.09,1.17,42.64,17.97,54.78,228.97,1499.53,1,54.49584382566449,0.0,54.49584382566449,-0.0,-10.553570787897286,37.762524882966034,13.853570787897286,1.2625248829660336
1918,2023-06-28 11:06:03.301,0,0,0,0,12.97,3.4,34.1,3.3,36.4,76.8,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.37,-1.48,26.63,24.7,24.1,1.09,1.16,42.69,18.34,54.78,229.01,1499.4,1,54.49604454676625,0.0,54.49604454676625,0.0,-10.464908563620895,37.66388121979554,13.764908563620896,1.2638812197955431
1919,2023-06-28 11:06:03.703,0,0,0,0,13.04,3.4,34.1,3.3,36.4,76.8,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-1.49,26.64,24.7,24.1,1.09,1.17,42.68,18.64,54.98,229.05,1500.51,1,54.496173645527335,-0.0,54.496173645527335,-0.0,-10.464908563620895,37.89379105503167,13.764908563620896,1.4937910550316715
1920,2023-06-28 11:06:04.102,0,0,0,0,13.0,3.39,34.1,3.3,36.5,76.8,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.35,-1.47,26.65,24.7,24.1,1.09,1.17,42.67,18.55,54.98,229.08,1503.55,1,54.495667907567,-0.0,54.495667907567,-0.0,-10.553570787897286,37.762524882966034,13.853570787897286,1.2625248829660336
1921,2023-06-28 11:06:04.501,0,0,0,0,12.97,3.41,34.1,3.3,36.5,76.8,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.32,-1.47,26.65,24.68,24.1,1.09,1.16,42.71,17.89,54.78,229.09,1502.82,1,54.49432362666128,-0.0,54.49432362666128,0.0,-10.376442178748903,37.66388121979554,13.676442178748903,1.1638812197955417
1922,2023-06-28 11:06:04.902,0,0,0,0,13.0,3.41,34.1,3.3,36.5,76.9,3900,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-1.47,26.64,24.69,24.1,1.09,1.16,42.66,17.41,54.78,229.08,1501.59,1,54.493314538731546,-0.0,54.493314538731546,0.0,-10.376442178748903,37.762524882966034,13.676442178748903,1.2625248829660336
1923,2023-06-28 11:06:05.302,0,0,0,0,13.0,3.4,34.1,3.3,36.4,76.9,3850,0,22.5,39.5,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-1.47,26.64,24.69,24.1,1.09,1.16,42.69,16.86,54.94,229.09,1499.04,1,54.49293595394131,0.0,54.49293595394131,0.0,-10.464908563620895,37.762524882966034,13.764908563620896,1.362524882966035
1924,2023-06-28 11:06:05.702,0,0,0,0,12.97,3.39,34.1,3.3,36.4,77.0,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.35,-1.44,26.64,24.69,24.1,1.09,1.16,42.71,16.55,54.94,229.1,1500.2,1,54.49320406793591,-0.0,54.49320406793591,-0.0,-10.553570787897286,37.66388121979554,13.853570787897286,1.2638812197955431
1925,2023-06-28 11:06:06.102,0,0,0,0,12.97,3.38,34.1,3.3,36.4,77.0,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.35,-1.44,26.64,24.69,24.1,1.09,1.16,42.64,16.97,54.77,229.1,1501.63,1,54.49298105653284,-0.0,54.49298105653284,-0.0,-10.642429881736348,37.66388121979554,13.942429881736349,1.2638812197955431
1926,2023-06-28 11:06:06.502,0,0,0,0,12.97,3.39,34.1,3.3,36.4,77.0,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-1.45,26.64,24.67,24.1,1.09,1.17,42.69,17.21,54.77,229.11,1504.0,1,54.492089925348736,-0.0,54.492089925348736,-0.0,-10.553570787897286,37.66388121979554,13.853570787897286,1.2638812197955431
1927,2023-06-28 11:06:06.902,0,0,0,0,13.0,3.41,34.1,3.3,36.4,77.0,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-1.45,26.64,24.68,24.1,1.09,1.16,42.64,17.59,54.78,229.12,1503.73,1,54.49051755884884,-0.0,54.49051755884884,0.0,-10.376442178748903,37.762524882966034,13.676442178748903,1.362524882966035
1928,2023-06-28 11:06:07.302,0,0,0,0,12.97,3.4,34.1,3.3,36.4,77.0,3850,0,22.5,39.5,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-1.44,26.64,24.68,24.1,1.09,1.16,42.7,17.54,54.78,229.13,1503.0,1,54.48909791924952,-0.0,54.48909791924952,0.0,-10.464908563620895,37.66388121979554,13.764908563620896,1.2638812197955431
1929,2023-06-28 11:06:07.702,0,0,0,0,12.97,3.4,34.1,3.3,36.4,77.0,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.32,-1.42,26.62,24.68,24.1,1.09,1.16,42.67,17.59,54.96,229.16,1505.7,1,54.48762853133676,-0.0,54.48762853133676,-0.0,-10.464908563620895,37.66388121979554,13.764908563620896,1.2638812197955431
1930,2023-06-28 11:06:08.101,0,0,0,0,13.0,3.41,34.1,3.3,36.4,77.0,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.3,-1.42,26.64,24.68,24.1,1.09,1.16,42.65,17.3,54.96,229.21,1509.88,1,54.48493137738704,-0.0,54.48493137738704,-0.0,-10.376442178748903,37.762524882966034,13.676442178748903,1.362524882966035
1931,2023-06-28 11:06:08.501,0,0,0,0,13.0,3.41,34.1,3.3,36.4,77.0,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.31,-1.4,26.64,24.67,24.1,1.09,1.16,42.71,17.32,54.77,229.23,1510.33,1,54.48093650933741,-0.0,54.48093650933741,-0.0,-10.376442178748903,37.762524882966034,13.676442178748903,1.362524882966035
1932,2023-06-28 11:06:08.902,0,0,0,0,12.97,3.41,34.1,3.3,36.4,77.0,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.32,-1.4,26.63,24.68,24.1,1.09,1.16,42.68,17.13,54.77,229.19,1510.34,1,54.47679842536923,-0.0,54.47679842536923,-0.0,-10.376442178748903,37.66388121979554,13.676442178748903,1.2638812197955431
1933,2023-06-28 11:06:09.303,0,0,0,0,13.0,3.39,34.1,3.4,36.4,77.1,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.32,-1.41,26.65,24.68,24.1,1.09,1.16,42.66,17.48,54.99,229.15,1510.22,1,54.472658096728296,-0.0,54.472658096728296,0.0,-10.553570787897286,37.762524882966034,13.953570787897286,1.362524882966035
1934,2023-06-28 11:06:09.702,0,0,0,0,12.97,3.39,34.1,3.4,36.4,77.1,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.3,-1.42,26.65,24.67,24.1,1.09,1.16,42.65,17.83,54.99,229.13,1510.39,1,54.46856369540928,-0.0,54.46856369540928,-0.0,-10.553570787897286,37.66388121979554,13.953570787897286,1.2638812197955431
1935,2023-06-28 11:06:10.101,0,0,0,0,12.97,3.4,34.0,3.4,36.4,77.1,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-1.41,26.64,24.67,24.1,1.09,1.16,42.72,18.09,54.78,229.12,1510.02,1,54.46445591169832,-0.0,54.46445591169832,0.0,-10.464908563620895,37.66388121979554,13.864908563620896,1.2638812197955431
1936,2023-06-28 11:06:10.502,0,0,0,0,12.97,3.4,34.0,3.4,36.4,77.1,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-1.4,26.64,24.67,24.1,1.09,1.16,42.67,18.01,54.78,229.14,1508.68,1,54.4605735621023,-0.0,54.4605735621023,0.0,-10.464908563620895,37.66388121979554,13.864908563620896,1.2638812197955431
1937,2023-06-28 11:06:10.901,0,0,0,0,12.92,3.41,34.0,3.4,36.3,77.1,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-1.4,26.65,24.66,24.1,1.09,1.17,42.6,17.79,54.8,229.24,1501.01,1,54.45786930369853,-0.0,54.45786930369853,0.0,-10.376442178748903,37.49910354959951,13.776442178748903,1.1991035495995135
1938,2023-06-28 11:06:11.302,0,0,0,0,12.97,3.41,34.0,3.4,36.3,77.2,3900,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-1.4,26.66,24.64,24.1,1.09,1.16,42.68,17.48,54.8,229.35,1490.7,1,54.45849406485318,0.0,54.45849406485318,0.0,-10.376442178748903,37.66388121979554,13.776442178748903,1.3638812197955446
1939,2023-06-28 11:06:11.701,0,0,0,0,12.92,3.39,34.0,3.4,36.3,77.2,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.27,-1.4,26.64,24.65,24.1,1.09,1.17,42.67,17.38,54.96,229.41,1480.23,1,54.463249710586055,0.0,54.463249710586055,0.0,-10.553570787897286,37.49910354959951,13.953570787897286,1.1991035495995135
1940,2023-06-28 11:06:12.102,0,0,0,0,13.02,3.42,34.0,3.4,36.3,77.2,3900,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-1.38,26.65,24.65,24.1,1.09,1.16,42.7,17.42,54.96,229.39,1479.47,1,54.47124128385065,0.0,54.47124128385065,0.0,-10.288170611558655,37.82819484597951,13.688170611558656,1.5281948459795132
1941,2023-06-28 11:06:12.501,0,0,0,0,12.97,3.42,34.0,3.4,36.3,77.2,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-1.4,26.65,24.65,24.1,1.09,1.16,42.67,16.9,54.78,229.36,1478.0,1,54.47958672723768,0.0,54.47958672723768,0.0,-10.288170611558655,37.66388121979554,13.688170611558656,1.3638812197955446
1942,2023-06-28 11:06:12.903,0,0,0,0,13.0,3.42,34.0,3.4,36.3,77.3,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-1.4,26.64,24.66,24.1,1.09,1.16,42.71,17.16,54.78,229.27,1485.18,1,54.48770525053022,0.0,54.48770525053022,-0.0,-10.288170611558655,37.762524882966034,13.688170611558656,1.4625248829660364
1943,2023-06-28 11:06:13.303,0,0,0,0,13.02,3.42,34.0,3.4,36.3,77.3,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.25,-1.39,26.64,24.65,24.1,1.09,1.16,42.67,17.17,54.96,229.17,1498.42,1,54.49228291656015,0.0,54.49228291656015,-0.0,-10.288170611558655,37.82819484597951,13.688170611558656,1.5281948459795132
1944,2023-06-28 11:06:13.701,0,0,0,0,12.97,3.42,34.0,3.4,36.3,77.3,3850,0,22.5,39.5,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.26,-1.39,26.65,24.64,24.1,1.09,1.17,42.73,17.38,54.96,229.09,1509.48,1,54.491813584718685,-0.0,54.491813584718685,-0.0,-10.288170611558655,37.66388121979554,13.688170611558656,1.3638812197955446
1945,2023-06-28 11:06:14.102,0,0,0,0,12.97,3.43,34.0,3.4,36.3,77.3,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-1.36,26.64,24.64,24.1,1.09,1.16,42.7,17.52,54.79,229.08,1509.57,1,54.488002367310514,-0.0,54.488002367310514,-0.0,-10.200092848668703,37.66388121979554,13.600092848668703,1.3638812197955446
1946,2023-06-28 11:06:14.502,0,0,0,0,12.97,3.42,34.0,3.4,36.3,77.3,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-1.37,26.64,24.64,24.1,1.09,1.17,42.67,17.64,54.79,229.08,1510.4,1,54.48409063456534,-0.0,54.48409063456534,-0.0,-10.288170611558655,37.66388121979554,13.688170611558656,1.3638812197955446
1947,2023-06-28 11:06:14.902,0,0,0,0,12.97,3.41,34.0,3.4,36.3,77.3,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-1.37,26.63,24.66,24.1,1.09,1.16,42.67,18.02,54.82,229.08,1510.48,1,54.47992479664802,-0.0,54.47992479664802,-0.0,-10.376442178748903,37.66388121979554,13.776442178748903,1.3638812197955446
1948,2023-06-28 11:06:15.302,0,0,0,0,12.97,3.39,34.0,3.4,36.3,77.3,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-1.35,26.65,24.64,24.1,1.09,1.16,42.65,18.49,54.82,229.1,1510.68,1,54.4757127492237,-0.0,54.4757127492237,-0.0,-10.553570787897286,37.66388121979554,13.953570787897286,1.3638812197955446
1949,2023-06-28 11:06:15.701,0,0,0,0,12.97,3.42,34.0,3.4,36.3,77.4,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-1.36,26.64,24.65,24.1,1.09,1.16,42.67,18.84,54.93,229.12,1510.79,1,54.47144094641209,-0.0,54.47144094641209,-0.0,-10.288170611558655,37.66388121979554,13.688170611558656,1.3638812197955446
1950,2023-06-28 11:06:16.103,0,0,0,0,12.97,3.39,34.0,3.4,36.3,77.4,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-1.35,26.65,24.65,24.1,1.09,1.16,42.67,18.97,54.93,229.16,1510.51,1,54.46713344405175,-0.0,54.46713344405175,0.0,-10.553570787897286,37.66388121979554,13.953570787897286,1.3638812197955446
1951,2023-06-28 11:06:16.502,0,0,0,0,13.0,3.4,34.0,3.4,36.3,77.4,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.22,-1.35,26.65,24.65,24.1,1.09,1.16,42.64,19.05,54.81,229.18,1510.52,1,54.46294196481466,-0.0,54.46294196481466,-0.0,-10.464908563620895,37.762524882966034,13.864908563620896,1.4625248829660364
1952,2023-06-28 11:06:16.903,0,0,0,0,12.97,3.41,34.0,3.4,36.3,77.4,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-1.35,26.64,24.65,24.1,1.09,1.16,42.68,18.73,54.81,229.2,1510.95,1,54.45868093891859,-0.0,54.45868093891859,-0.0,-10.376442178748903,37.66388121979554,13.776442178748903,1.3638812197955446
1953,2023-06-28 11:06:17.303,0,0,0,0,13.0,3.41,34.0,3.4,36.3,77.5,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-1.34,26.65,24.65,24.1,1.09,1.16,42.67,18.4,54.95,229.25,1504.97,1,54.45490348187447,-0.0,54.45490348187447,0.0,-10.376442178748903,37.762524882966034,13.776442178748903,1.4625248829660364
1954,2023-06-28 11:06:17.703,0,0,0,0,12.97,3.4,34.0,3.4,36.3,77.5,3900,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.21,-1.34,26.65,24.65,24.1,1.09,1.16,42.64,18.56,54.95,229.32,1493.09,1,54.45411568980455,0.0,54.45411568980455,0.0,-10.464908563620895,37.66388121979554,13.864908563620896,1.3638812197955446
1955,2023-06-28 11:06:18.102,0,0,0,0,12.97,3.43,34.0,3.5,36.3,77.5,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.2,-1.32,26.65,24.65,24.1,1.09,1.16,42.68,18.26,54.78,229.37,1481.47,1,54.45804818018675,0.0,54.45804818018675,0.0,-10.200092848668703,37.66388121979554,13.700092848668703,1.3638812197955446
1956,2023-06-28 11:06:18.502,0,0,0,0,13.0,3.41,34.0,3.5,36.3,77.5,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.2,-1.32,26.65,24.66,24.1,1.09,1.16,42.69,18.53,54.78,229.37,1480.71,1,54.46553877677202,0.0,54.46553877677202,0.0,-10.376442178748903,37.762524882966034,13.876442178748903,1.4625248829660364
1957,2023-06-28 11:06:18.901,0,0,0,0,12.97,3.41,34.0,3.5,36.3,77.5,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-1.32,26.64,24.66,24.1,1.09,1.17,42.66,18.35,54.93,229.41,1480.49,1,54.47325988191842,0.0,54.47325988191842,0.0,-10.376442178748903,37.66388121979554,13.876442178748903,1.3638812197955446
1958,2023-06-28 11:06:19.301,0,0,0,0,13.0,3.42,34.0,3.5,36.3,77.5,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-1.32,26.65,24.64,24.1,1.09,1.16,42.62,18.48,54.93,229.42,1481.83,1,54.48092922935247,0.0,54.48092922935247,-0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.4625248829660364
1959,2023-06-28 11:06:19.702,0,0,0,0,12.97,3.44,34.0,3.5,36.3,77.5,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-1.32,26.63,24.67,24.1,1.09,1.16,42.62,18.12,54.89,229.38,1488.69,1,54.48753241310119,0.0,54.48753241310119,-0.0,-10.112207884947736,37.66388121979554,13.612207884947736,1.3638812197955446
1960,2023-06-28 11:06:20.101,0,0,0,0,12.97,3.41,34.0,3.5,36.3,77.6,3900,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.31,26.64,24.67,24.1,1.09,1.16,42.66,17.9,54.89,229.3,1499.91,1,54.49093465229272,0.0,54.49093465229272,-0.0,-10.376442178748903,37.66388121979554,13.876442178748903,1.3638812197955446
1961,2023-06-28 11:06:20.501,0,0,0,0,13.0,3.41,34.0,3.5,36.3,77.6,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.29,26.64,24.64,24.1,1.09,1.16,42.74,17.85,54.8,229.22,1508.84,1,54.490093082358825,-0.0,54.490093082358825,-0.0,-10.376442178748903,37.762524882966034,13.876442178748903,1.4625248829660364
1962,2023-06-28 11:06:20.901,0,0,0,0,12.9,3.39,34.0,3.5,36.3,77.6,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.29,26.65,24.64,24.1,1.09,1.16,42.72,18.27,54.8,229.2,1509.46,1,54.486489643929005,-0.0,54.486489643929005,-0.0,-10.553570787897286,37.43306185311201,14.053570787897286,1.133061853112011
1963,2023-06-28 11:06:21.302,0,0,0,0,12.92,3.39,34.0,3.5,36.3,77.6,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.3,26.65,24.64,24.1,1.09,1.16,42.66,18.84,54.98,229.19,1508.21,1,54.48282890036822,-0.0,54.48282890036822,0.0,-10.553570787897286,37.49910354959951,14.053570787897286,1.1991035495995135
1964,2023-06-28 11:06:21.703,0,0,0,0,13.0,3.39,34.0,3.5,36.3,77.6,3850,0,22.5,39.5,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-1.3,26.64,24.64,24.1,1.09,1.16,42.65,18.66,54.98,229.2,1509.53,1,54.47940349828482,-0.0,54.47940349828482,-0.0,-10.553570787897286,37.762524882966034,14.053570787897286,1.4625248829660364
1965,2023-06-28 11:06:22.101,0,0,0,0,13.0,3.42,34.0,3.5,36.2,77.6,3900,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.19,-1.3,26.65,24.64,24.1,1.09,1.17,42.65,18.44,54.78,229.22,1510.19,1,54.475541450536255,-0.0,54.475541450536255,-0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.5625248829660308
1966,2023-06-28 11:06:22.502,0,0,0,0,12.9,3.41,34.0,3.5,36.2,77.6,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.17,-1.3,26.65,24.65,24.1,1.09,1.16,42.64,17.9,54.78,229.22,1508.92,1,54.47158245681525,-0.0,54.47158245681525,0.0,-10.376442178748903,37.43306185311201,13.876442178748903,1.2330618531120052
1967,2023-06-28 11:06:22.901,0,0,0,0,12.97,3.4,34.0,3.5,36.2,77.7,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.16,-1.3,26.64,24.65,24.1,1.09,1.16,42.66,18.0,54.97,229.21,1510.29,1,54.46789084829331,-0.0,54.46789084829331,-0.0,-10.464908563620895,37.66388121979554,13.964908563620895,1.4638812197955389
1968,2023-06-28 11:06:23.302,0,0,0,0,12.97,3.42,34.0,3.5,36.3,77.7,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.16,-1.28,26.65,24.65,24.1,1.09,1.16,42.65,18.03,54.97,229.19,1509.1,1,54.463882522223,-0.0,54.463882522223,0.0,-10.288170611558655,37.66388121979554,13.788170611558655,1.3638812197955446
1969,2023-06-28 11:06:23.702,0,0,0,0,13.0,3.39,34.0,3.5,36.3,77.8,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.18,-1.27,26.65,24.64,24.1,1.09,1.16,42.62,18.17,54.8,229.17,1509.38,1,54.46021576019527,-0.0,54.46021576019527,-0.0,-10.553570787897286,37.762524882966034,14.053570787897286,1.4625248829660364
1970,2023-06-28 11:06:24.102,0,0,0,0,12.9,3.41,34.0,3.5,36.2,77.8,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.16,-1.28,26.65,24.64,24.1,1.09,1.16,42.66,18.13,54.81,229.19,1500.56,1,54.457336740062246,-0.0,54.457336740062246,0.0,-10.376442178748903,37.43306185311201,13.876442178748903,1.2330618531120052
1971,2023-06-28 11:06:24.501,0,0,0,0,12.92,3.39,34.0,3.5,36.2,77.8,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.14,-1.27,26.65,24.64,24.1,1.09,1.16,42.72,17.88,54.81,229.26,1487.46,1,54.45841038131953,0.0,54.45841038131953,0.0,-10.553570787897286,37.49910354959951,14.053570787897286,1.2991035495995078
1972,2023-06-28 11:06:24.902,0,0,0,0,12.97,3.41,34.0,3.5,36.2,77.8,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-1.27,26.65,24.64,24.1,1.09,1.16,42.67,18.04,54.97,229.36,1478.76,1,54.46431201234103,0.0,54.46431201234103,0.0,-10.376442178748903,37.66388121979554,13.876442178748903,1.4638812197955389
1973,2023-06-28 11:06:25.302,0,0,0,0,12.97,3.42,34.0,3.5,36.2,77.8,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.15,-1.26,26.65,24.64,24.1,1.1,1.17,42.66,17.93,54.97,229.39,1479.19,1,54.47277197257042,0.0,54.47277197257042,-0.0,-10.288170611558655,37.66388121979554,13.788170611558655,1.4638812197955389
1974,2023-06-28 11:06:25.702,0,0,0,0,12.97,3.42,34.0,3.5,36.2,77.8,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.13,-1.26,26.65,24.63,24.1,1.09,1.16,42.62,17.7,54.79,229.4,1479.94,1,54.48101862709523,0.0,54.48101862709523,-0.0,-10.288170611558655,37.66388121979554,13.788170611558655,1.4638812197955389
1975,2023-06-28 11:06:26.102,0,0,0,0,12.97,3.41,34.0,3.5,36.2,77.8,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.13,-1.26,26.66,24.63,24.1,1.09,1.16,42.66,17.59,54.79,229.34,1487.32,1,54.48829756549837,0.0,54.48829756549837,-0.0,-10.376442178748903,37.66388121979554,13.876442178748903,1.4638812197955389
1976,2023-06-28 11:06:26.501,0,0,0,0,13.0,3.42,34.0,3.5,36.2,77.8,3850,0,22.5,39.5,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.25,26.66,24.63,24.1,1.09,1.17,42.65,17.59,54.98,229.26,1499.73,1,54.49212881209612,0.0,54.49212881209612,-0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.5625248829660308
1977,2023-06-28 11:06:26.901,0,0,0,0,12.97,3.42,34.0,3.5,36.2,77.8,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-1.25,26.65,24.63,24.1,1.09,1.16,42.62,17.45,54.98,229.18,1510.29,1,54.49118220053196,-0.0,54.49118220053196,-0.0,-10.288170611558655,37.66388121979554,13.788170611558655,1.4638812197955389
1978,2023-06-28 11:06:27.302,0,0,0,0,12.97,3.42,34.0,3.5,36.2,77.9,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-1.25,26.66,24.62,24.1,1.09,1.16,42.62,17.45,54.78,229.13,1507.0,1,54.48738748936415,-0.0,54.48738748936415,0.0,-10.288170611558655,37.66388121979554,13.788170611558655,1.4638812197955389
1979,2023-06-28 11:06:27.702,0,0,0,0,12.97,3.42,34.0,3.5,36.2,77.9,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.24,26.66,24.62,24.1,1.09,1.16,42.71,17.24,54.78,229.08,1505.6,1,54.48473172263861,-0.0,54.48473172263861,0.0,-10.288170611558655,37.66388121979554,13.788170611558655,1.4638812197955389
1980,2023-06-28 11:06:28.002,0,0,0,0,13.0,3.42,34.0,3.5,36.2,77.9,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.26,26.65,24.63,24.1,1.09,1.16,42.72,17.34,54.79,229.04,1505.47,1,54.48306649546385,-0.0,54.48306649546385,0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.5625248829660308
1981,2023-06-28 11:06:28.303,0,0,0,0,13.0,3.42,34.0,3.5,36.2,77.9,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.23,26.65,24.63,24.1,1.09,1.16,42.63,17.37,54.79,229.05,1505.84,1,54.481383725905424,-0.0,54.481383725905424,-0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.5625248829660308
1982,2023-06-28 11:06:28.704,0,0,0,0,12.92,3.42,34.0,3.5,36.2,77.9,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.23,26.65,24.62,24.1,1.09,1.16,42.67,17.57,54.79,229.04,1508.36,1,54.478785230822574,-0.0,54.478785230822574,-0.0,-10.288170611558655,37.49910354959951,13.788170611558655,1.2991035495995078
1983,2023-06-28 11:06:29.103,0,0,0,0,13.02,3.41,34.0,3.5,36.2,77.9,3900,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.11,-1.24,26.66,24.62,24.1,1.09,1.16,42.59,17.57,54.95,229.02,1508.03,1,54.475476850919726,-0.0,54.475476850919726,0.0,-10.376442178748903,37.82819484597951,13.876442178748903,1.6281948459795075
1984,2023-06-28 11:06:29.502,0,0,0,0,13.0,3.42,34.0,3.5,36.2,78.0,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.22,26.66,24.62,24.1,1.09,1.16,42.67,17.79,54.95,229.0,1508.66,1,54.47221321371316,-0.0,54.47221321371316,-0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.5625248829660308
1985,2023-06-28 11:06:29.901,0,0,0,0,13.0,3.42,34.0,3.5,36.2,78.0,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.22,26.65,24.63,24.1,1.09,1.16,42.69,18.41,54.8,229.0,1509.13,1,54.46871200493812,-0.0,54.46871200493812,-0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.5625248829660308
1986,2023-06-28 11:06:30.301,0,0,0,0,12.97,3.41,34.0,3.5,36.2,78.0,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.24,26.65,24.62,24.1,1.09,1.16,42.65,18.42,54.8,228.98,1507.46,1,54.465223308937546,-0.0,54.465223308937546,0.0,-10.376442178748903,37.66388121979554,13.876442178748903,1.4638812197955389
1987,2023-06-28 11:06:30.703,0,0,0,0,13.02,3.42,34.0,3.5,36.2,78.0,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.1,-1.23,26.65,24.63,24.1,1.09,1.16,42.65,18.5,54.98,228.93,1505.83,1,54.46238716083526,-0.0,54.46238716083526,0.0,-10.288170611558655,37.82819484597951,13.788170611558655,1.6281948459795075
1988,2023-06-28 11:06:31.103,0,0,0,0,13.0,3.42,34.0,3.5,36.2,78.0,3850,0,22.5,39.5,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.22,26.65,24.63,24.1,1.09,1.16,42.65,18.36,54.98,228.96,1499.43,1,54.46070727847576,0.0,54.46070727847576,0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.5625248829660308
1989,2023-06-28 11:06:31.503,0,0,0,0,13.0,3.4,34.0,3.5,36.2,78.0,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.21,26.65,24.63,24.1,1.09,1.17,42.66,18.08,54.8,229.05,1487.95,1,54.46208993214368,0.0,54.46208993214368,0.0,-10.464908563620895,37.762524882966034,13.964908563620895,1.5625248829660308
1990,2023-06-28 11:06:31.901,0,0,0,0,13.0,3.42,33.9,3.5,36.2,78.1,3850,0,22.5,40.0,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.21,26.65,24.63,24.1,1.09,1.16,42.66,18.59,54.8,229.12,1478.12,1,54.46785930444002,0.0,54.46785930444002,0.0,-10.288170611558655,37.762524882966034,13.788170611558655,1.5625248829660308
1991,2023-06-28 11:06:32.302,0,0,0,0,13.0,3.43,33.9,3.5,36.2,78.1,3850,0,22.5,39.5,53.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.08,-1.22,26.64,24.61,24.1,1.09,1.16,42.66,18.74,54.81,229.05,1478.34,1,54.47661235774756,0.0,54.47661235774756,-0.0,-10.200092848668703,37.762524882966034,13.700092848668703,1.5625248829660308
1992,2023-06-28 11:06:32.703,0,0,0,0,12.97,3.42,33.9,3.5,36.2,78.1,3850,0,22.5,40.0,53.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.06,-1.21,26.64,24.61,24.1,1.09,1.16,42.67,18.96,54.81,228.98,1477.43,1,54.4854079026842,0.0,54.4854079026842,0.0,-10.288170611558655,37.66388121979554,13.788170611558655,1.4638812197955389
1993,2023-06-28 11:06:33.101,0,0,0,0,13.0,3.41,33.9,3.5,36.2,78.1,3850,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.06,-1.2,26.66,24.61,24.1,1.09,1.16,42.6,18.68,54.96,228.94,1484.28,1,54.49370287733792,0.0,54.49370287733792,-0.0,-10.376442178748903,37.762524882966034,13.876442178748903,1.5625248829660308
1994,2023-06-28 11:06:33.502,0,0,0,0,12.97,3.43,33.9,3.5,36.2,78.1,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-1.19,26.66,24.63,24.1,1.09,1.16,42.61,18.18,54.96,228.96,1494.76,1,54.498956257483954,0.0,54.498956257483954,-0.0,-10.200092848668703,37.66388121979554,13.700092848668703,1.4638812197955389
1995,2023-06-28 11:06:33.902,0,0,0,0,13.0,3.41,33.9,3.6,36.2,78.1,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.04,-1.19,26.65,24.62,24.1,1.09,1.16,42.59,17.69,54.8,228.96,1505.06,1,54.50001440152406,-0.0,54.50001440152406,-0.0,-10.376442178748903,37.762524882966034,13.976442178748902,1.5625248829660308
1996,2023-06-28 11:06:34.302,0,0,0,0,12.97,3.42,33.9,3.6,36.2,78.1,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.04,-1.19,26.66,24.62,24.1,1.09,1.16,42.68,17.55,54.8,228.99,1506.83,1,54.49781489197969,-0.0,54.49781489197969,-0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.4638812197955389
1997,2023-06-28 11:06:34.701,0,0,0,0,13.0,3.4,33.9,3.6,36.1,78.2,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.05,-1.19,26.65,24.62,24.1,1.09,1.16,42.69,17.45,54.95,229.0,1505.98,1,54.49517030452251,-0.0,54.49517030452251,0.0,-10.464908563620895,37.762524882966034,14.064908563620895,1.6625248829660322
1998,2023-06-28 11:06:35.102,0,0,0,0,13.04,3.42,33.9,3.6,36.1,78.2,3850,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-1.17,26.67,24.62,24.1,1.09,1.16,42.69,17.62,54.95,229.02,1505.58,1,54.492814628167146,-0.0,54.492814628167146,0.0,-10.288170611558655,37.89379105503167,13.888170611558655,1.7937910550316687
1999,2023-06-28 11:06:35.501,0,0,0,0,13.04,3.42,33.9,3.6,36.1,78.2,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.19,26.67,24.61,24.1,1.09,1.17,42.67,17.87,54.8,229.04,1504.94,1,54.490650387263294,-0.0,54.490650387263294,0.0,-10.288170611558655,37.89379105503167,13.888170611558655,1.7937910550316687
2000,2023-06-28 11:06:35.902,0,0,0,0,13.0,3.42,33.9,3.6,36.1,78.2,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.02,-1.19,26.65,24.61,24.1,1.09,1.16,42.64,17.68,54.8,229.05,1504.38,1,54.48872493726729,-0.0,54.48872493726729,0.0,-10.288170611558655,37.762524882966034,13.888170611558655,1.6625248829660322
2001,2023-06-28 11:06:36.304,0,0,0,0,13.04,3.41,33.9,3.6,36.1,78.3,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.02,-1.16,26.66,24.61,24.1,1.09,1.16,42.59,17.62,54.86,229.03,1504.55,1,54.48694642495393,-0.0,54.48694642495393,-0.0,-10.376442178748903,37.89379105503167,13.976442178748902,1.7937910550316687
2002,2023-06-28 11:06:36.702,0,0,0,0,13.0,3.43,33.9,3.6,36.1,78.3,3850,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.03,-1.17,26.65,24.61,24.1,1.09,1.16,42.64,17.6,54.86,228.98,1505.98,1,54.48499195221185,-0.0,54.48499195221185,-0.0,-10.200092848668703,37.762524882966034,13.800092848668703,1.6625248829660322
2003,2023-06-28 11:06:37.104,0,0,0,0,13.02,3.42,33.9,3.6,36.1,78.3,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.02,-1.16,26.66,24.61,24.1,1.09,1.16,42.64,17.8,54.88,228.95,1505.07,1,54.48268173421859,-0.0,54.48268173421859,0.0,-10.288170611558655,37.82819484597951,13.888170611558655,1.728194845979509
2004,2023-06-28 11:06:37.502,0,0,0,0,13.02,3.4,33.9,3.6,36.1,78.3,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.03,-1.14,26.66,24.6,24.1,1.09,1.16,42.63,18.04,54.88,228.92,1503.44,1,54.48082634926557,-0.0,54.48082634926557,0.0,-10.464908563620895,37.82819484597951,14.064908563620895,1.728194845979509
2005,2023-06-28 11:06:37.902,0,0,0,0,13.0,3.42,33.9,3.6,36.1,78.3,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.02,-1.14,26.65,24.6,24.1,1.09,1.16,42.64,18.05,54.77,228.88,1502.17,1,54.47957721472501,-0.0,54.47957721472501,0.0,-10.288170611558655,37.762524882966034,13.888170611558655,1.6625248829660322
2006,2023-06-28 11:06:38.301,0,0,0,0,13.0,3.43,33.9,3.6,36.1,78.3,3850,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.02,-1.15,26.66,24.6,24.1,1.09,1.16,42.68,18.39,54.77,228.82,1501.54,1,54.47877330004691,-0.0,54.47877330004691,0.0,-10.200092848668703,37.762524882966034,13.800092848668703,1.6625248829660322
2007,2023-06-28 11:06:38.703,0,0,0,0,13.02,3.41,33.9,3.6,36.1,78.3,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-1.15,26.66,24.62,24.1,1.09,1.17,42.67,18.45,54.98,228.81,1502.89,1,54.47801557883262,-0.0,54.47801557883262,-0.0,-10.376442178748903,37.82819484597951,13.976442178748902,1.728194845979509
2008,2023-06-28 11:06:39.102,0,0,0,0,13.04,3.43,33.9,3.6,36.1,78.3,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-1.15,26.67,24.62,24.1,1.09,1.16,42.59,18.88,54.98,228.83,1502.91,1,54.47686155377387,-0.0,54.47686155377387,-0.0,-10.200092848668703,37.89379105503167,13.800092848668703,1.7937910550316687
2009,2023-06-28 11:06:39.502,0,0,0,0,13.02,3.43,33.9,3.6,36.1,78.4,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.14,26.67,24.61,24.1,1.09,1.16,42.63,18.75,54.8,228.87,1502.86,1,54.47570130245208,-0.0,54.47570130245208,0.0,-10.200092848668703,37.82819484597951,13.800092848668703,1.728194845979509
2010,2023-06-28 11:06:39.901,0,0,0,0,13.02,3.4,33.9,3.6,36.1,78.4,3850,0,22.5,39.5,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.14,26.67,24.6,24.1,1.09,1.16,42.7,18.98,54.8,228.87,1502.83,1,54.47456277733325,-0.0,54.47456277733325,0.0,-10.464908563620895,37.82819484597951,14.064908563620895,1.728194845979509
2011,2023-06-28 11:06:40.301,0,0,0,0,13.04,3.42,33.9,3.6,36.1,78.4,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.14,26.66,24.6,24.1,1.09,1.16,42.66,18.78,54.98,228.86,1503.0,1,54.47341374300955,-0.0,54.47341374300955,-0.0,-10.288170611558655,37.89379105503167,13.888170611558655,1.7937910550316687
2012,2023-06-28 11:06:40.702,0,0,0,0,13.02,3.42,33.9,3.6,36.1,78.5,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-1.13,26.66,24.6,24.1,1.09,1.16,42.65,18.45,54.98,228.89,1502.9,1,54.47222312497137,-0.0,54.47222312497137,0.0,-10.288170611558655,37.82819484597951,13.888170611558655,1.728194845979509
2013,2023-06-28 11:06:41.102,0,0,0,0,13.0,3.41,33.9,3.6,36.1,78.5,3850,0,22.5,39.5,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.14,26.66,24.6,24.1,1.09,1.16,42.66,17.57,54.79,228.93,1502.76,1,54.471077330985054,-0.0,54.471077330985054,0.0,-10.376442178748903,37.762524882966034,13.976442178748902,1.6625248829660322
2014,2023-06-28 11:06:41.503,0,0,0,0,13.02,3.43,33.9,3.6,36.1,78.5,3850,0,22.5,39.5,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.01,-1.13,26.66,24.61,24.1,1.09,1.17,42.65,16.86,54.79,228.95,1503.57,1,54.46988899072645,-0.0,54.46988899072645,-0.0,-10.200092848668703,37.82819484597951,13.800092848668703,1.728194845979509
2015,2023-06-28 11:06:41.902,0,0,0,0,13.02,3.43,33.9,3.6,36.1,78.5,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-1.13,26.66,24.6,24.1,1.09,1.17,42.59,16.29,54.8,228.95,1504.33,1,54.46838715947628,-0.0,54.46838715947628,-0.0,-10.200092848668703,37.82819484597951,13.800092848668703,1.728194845979509
2016,2023-06-28 11:06:42.301,0,0,0,0,13.02,3.44,33.9,3.6,36.1,78.5,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-1.12,26.67,24.62,24.1,1.09,1.17,42.63,16.43,54.8,228.96,1504.73,1,54.46661858409881,-0.0,54.46661858409881,-0.0,-10.112207884947736,37.82819484597951,13.712207884947736,1.728194845979509
2017,2023-06-28 11:06:42.702,0,0,0,0,13.02,3.41,33.9,3.6,36.1,78.5,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.0,-1.12,26.66,24.62,24.1,1.09,1.17,42.66,16.54,54.99,228.96,1505.2,1,54.46467576125622,-0.0,54.46467576125622,-0.0,-10.376442178748903,37.82819484597951,13.976442178748902,1.728194845979509
2018,2023-06-28 11:06:43.101,0,0,0,0,13.02,3.43,33.9,3.6,36.1,78.5,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.02,-1.1,26.66,24.62,24.1,1.09,1.16,42.71,17.08,54.99,228.99,1498.33,1,54.46327717532873,0.0,54.46327717532873,0.0,-10.200092848668703,37.82819484597951,13.800092848668703,1.728194845979509
2019,2023-06-28 11:06:43.503,0,0,0,0,13.0,3.43,33.9,3.6,36.1,78.5,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-1.1,26.66,24.63,24.1,1.09,1.16,42.64,17.28,54.82,229.02,1490.22,1,54.46476188691614,0.0,54.46476188691614,0.0,-10.200092848668703,37.762524882966034,13.800092848668703,1.6625248829660322
2020,2023-06-28 11:06:43.902,0,0,0,0,13.0,3.42,33.9,3.6,36.1,78.6,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-1.1,26.66,24.62,24.1,1.09,1.16,42.62,17.24,54.82,229.05,1480.12,1,54.4696833193445,0.0,54.4696833193445,0.0,-10.288170611558655,37.762524882966034,13.888170611558655,1.6625248829660322
2021,2023-06-28 11:06:44.302,0,0,0,0,13.0,3.42,33.9,3.6,36.1,78.6,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-1.1,26.67,24.6,24.1,1.09,1.16,42.66,17.49,54.98,229.02,1479.99,1,54.4776503279209,0.0,54.4776503279209,0.0,-10.288170611558655,37.762524882966034,13.888170611558655,1.6625248829660322
2022,2023-06-28 11:06:44.702,0,0,0,0,13.0,3.42,33.9,3.6,36.1,78.6,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.11,26.67,24.62,24.1,1.09,1.16,42.61,17.54,54.98,229.0,1478.25,1,54.48581772157668,0.0,54.48581772157668,0.0,-10.288170611558655,37.762524882966034,13.888170611558655,1.6625248829660322
2023,2023-06-28 11:06:45.102,0,0,0,0,12.97,3.41,33.9,3.6,36.1,78.6,3900,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.09,26.67,24.62,24.1,1.09,1.16,42.66,17.95,54.8,228.96,1485.99,1,54.49374566841839,0.0,54.49374566841839,-0.0,-10.376442178748903,37.66388121979554,13.976442178748902,1.5638812197955403
2024,2023-06-28 11:06:45.501,0,0,0,0,13.0,3.41,33.9,3.6,36.1,78.6,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-1.09,26.67,24.6,24.1,1.09,1.17,42.67,17.94,54.8,228.91,1496.93,1,54.49826507916687,0.0,54.49826507916687,-0.0,-10.376442178748903,37.762524882966034,13.976442178748902,1.6625248829660322
2025,2023-06-28 11:06:45.901,0,0,0,0,12.97,3.42,33.9,3.6,36.1,78.6,3900,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-1.09,26.68,24.61,24.1,1.09,1.16,42.64,18.26,54.8,228.87,1505.38,1,54.49864680608986,-0.0,54.49864680608986,-0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.5638812197955403
2026,2023-06-28 11:06:46.302,0,0,0,0,13.0,3.42,33.9,3.6,36.1,78.6,3900,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-1.09,26.67,24.61,24.1,1.09,1.16,42.56,18.21,54.8,228.84,1502.41,1,54.49678935043333,-0.0,54.49678935043333,0.0,-10.288170611558655,37.762524882966034,13.888170611558655,1.6625248829660322
2027,2023-06-28 11:06:46.701,0,0,0,0,13.02,3.42,33.9,3.6,36.1,78.6,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-1.08,26.68,24.61,24.1,1.09,1.16,42.64,18.27,54.93,228.76,1501.44,1,54.49592461001871,-0.0,54.49592461001871,0.0,-10.288170611558655,37.82819484597951,13.888170611558655,1.728194845979509
2028,2023-06-28 11:06:47.102,0,0,0,0,12.92,3.41,33.9,3.6,36.1,78.6,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.09,-1.08,26.68,24.61,24.1,1.09,1.16,42.66,18.33,54.8,228.71,1501.03,1,54.49538884293554,-0.0,54.49538884293554,0.0,-10.376442178748903,37.49910354959951,13.976442178748902,1.3991035495995092
2029,2023-06-28 11:06:47.501,0,0,0,0,12.97,3.42,33.9,3.6,36.1,78.7,3850,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-1.08,26.68,24.6,24.1,1.09,1.16,42.67,17.85,54.8,228.64,1503.74,1,54.49471022558449,-0.0,54.49471022558449,-0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.5638812197955403
2030,2023-06-28 11:06:47.901,0,0,0,0,12.97,3.41,33.9,3.6,36.1,78.7,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.08,26.68,24.6,24.1,1.09,1.16,42.59,17.91,54.98,228.67,1504.44,1,54.49314222456215,-0.0,54.49314222456215,-0.0,-10.376442178748903,37.66388121979554,13.976442178748902,1.5638812197955403
2031,2023-06-28 11:06:48.301,0,0,0,0,13.0,3.41,33.8,3.6,36.1,78.7,3850,0,22.5,39.5,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.07,26.66,24.61,24.1,1.09,1.16,42.61,17.53,54.98,228.73,1504.5,1,54.49136278065442,-0.0,54.49136278065442,-0.0,-10.376442178748903,37.762524882966034,13.976442178748902,1.6625248829660322
2032,2023-06-28 11:06:48.701,0,0,0,0,12.97,3.42,33.8,3.6,36.1,78.7,3900,0,22.5,39.5,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.07,26.68,24.61,24.1,1.09,1.17,42.65,17.63,54.8,228.84,1504.92,1,54.48951869987248,-0.0,54.48951869987248,-0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.5638812197955403
2033,2023-06-28 11:06:49.101,0,0,0,0,12.97,3.42,33.8,3.6,36.1,78.7,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.08,26.68,24.61,24.1,1.09,1.16,42.59,17.74,54.8,228.88,1504.8,1,54.48756467429875,-0.0,54.48756467429875,0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.5638812197955403
2034,2023-06-28 11:06:49.502,0,0,0,0,12.97,3.42,33.8,3.6,36.1,78.7,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.05,-1.07,26.68,24.6,24.1,1.09,1.17,42.64,17.74,54.81,228.91,1505.67,1,54.485554491100295,-0.0,54.485554491100295,-0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.5638812197955403
2035,2023-06-28 11:06:49.902,0,0,0,0,12.97,3.44,33.9,3.6,36.1,78.8,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.07,26.69,24.59,24.1,1.09,1.16,42.68,18.04,54.81,229.0,1506.59,1,54.483191700546726,-0.0,54.483191700546726,-0.0,-10.112207884947736,37.66388121979554,13.712207884947736,1.5638812197955403
2036,2023-06-28 11:06:50.302,0,0,0,0,12.97,3.43,33.9,3.6,36.1,78.8,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.06,-1.07,26.67,24.59,24.1,1.09,1.16,42.61,18.3,54.95,229.08,1506.91,1,54.48052036926507,-0.0,54.48052036926507,-0.0,-10.200092848668703,37.66388121979554,13.800092848668703,1.5638812197955403
2037,2023-06-28 11:06:50.702,0,0,0,0,12.97,3.42,33.8,3.6,36.1,78.8,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.07,-1.05,26.66,24.6,24.1,1.09,1.16,42.59,18.24,54.95,229.06,1507.21,1,54.47772827034712,-0.0,54.47772827034712,-0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.5638812197955403
2038,2023-06-28 11:06:51.102,0,0,0,0,12.97,3.42,33.8,3.6,36.1,78.8,3900,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-1.06,26.67,24.6,24.1,1.09,1.16,42.64,18.08,54.8,229.0,1509.59,1,54.47460408193588,-0.0,54.47460408193588,-0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.5638812197955403
2039,2023-06-28 11:06:51.501,0,0,0,0,12.97,3.42,33.8,3.6,36.1,78.8,3850,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.08,-1.05,26.67,24.6,24.1,1.09,1.16,42.63,17.8,54.8,228.95,1511.54,1,54.47058611302375,-0.0,54.47058611302375,-0.0,-10.288170611558655,37.66388121979554,13.888170611558655,1.5638812197955403
2040,2023-06-28 11:06:51.902,0,0,0,0,12.97,3.41,33.8,3.6,36.1,78.8,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-1.05,26.67,24.58,24.1,1.1,1.16,42.66,17.79,54.99,228.92,1509.84,1,54.46612895738124,-0.0,54.46612895738124,0.0,-10.376442178748903,37.66388121979554,13.976442178748902,1.5638812197955403
2041,2023-06-28 11:06:52.303,0,0,0,0,13.0,3.43,33.8,3.6,36.1,78.8,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-1.05,26.67,24.59,24.1,1.09,1.16,42.65,18.08,54.99,228.88,1509.22,1,54.46224854201316,-0.0,54.46224854201316,0.0,-10.200092848668703,37.762524882966034,13.800092848668703,1.6625248829660322
2042,2023-06-28 11:06:52.701,0,0,0,0,13.02,3.42,33.9,3.7,36.1,78.9,3900,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-1.03,26.68,24.6,24.1,1.09,1.16,42.62,18.02,54.8,228.85,1501.56,1,54.459328483915314,-0.0,54.459328483915314,0.0,-10.288170611558655,37.82819484597951,13.988170611558655,1.728194845979509
2043,2023-06-28 11:06:53.101,0,0,0,0,12.97,3.42,33.9,3.7,36.1,78.9,3900,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.11,-1.05,26.67,24.6,24.1,1.09,1.16,42.66,18.59,54.8,228.92,1490.07,1,54.45983774277448,0.0,54.45983774277448,0.0,-10.288170611558655,37.66388121979554,13.988170611558655,1.5638812197955403
2044,2023-06-28 11:06:53.501,0,0,0,0,13.0,3.43,33.9,3.7,36.1,78.9,3900,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.13,-1.05,26.67,24.59,24.1,1.09,1.16,42.66,18.52,54.84,228.98,1481.62,1,54.46464400754928,0.0,54.46464400754928,0.0,-10.200092848668703,37.762524882966034,13.900092848668702,1.6625248829660322
2045,2023-06-28 11:06:53.902,0,0,0,0,12.97,3.42,33.9,3.7,36.1,79.0,3850,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-1.05,26.67,24.6,24.1,1.09,1.17,42.64,18.5,54.84,228.99,1483.92,1,54.471773257699,0.0,54.471773257699,-0.0,-10.288170611558655,37.66388121979554,13.988170611558655,1.5638812197955403
2046,2023-06-28 11:06:54.302,0,0,0,0,13.0,3.43,33.9,3.7,36.1,79.0,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-1.04,26.65,24.6,24.1,1.09,1.17,42.66,18.59,54.92,229.0,1486.18,1,54.47798581771849,0.0,54.47798581771849,-0.0,-10.200092848668703,37.762524882966034,13.900092848668702,1.6625248829660322
2047,2023-06-28 11:06:54.701,0,0,0,0,13.02,3.43,33.9,3.7,36.1,79.0,3900,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-1.03,26.66,24.59,24.1,1.09,1.16,42.62,18.47,54.92,228.98,1491.47,1,54.48297450235604,0.0,54.48297450235604,-0.0,-10.200092848668703,37.82819484597951,13.900092848668702,1.728194845979509
2048,2023-06-28 11:06:55.102,0,0,0,0,12.97,3.41,33.9,3.7,36.1,79.0,3850,0,22.5,39.5,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-1.01,26.66,24.59,24.1,1.09,1.17,42.59,18.9,54.79,228.93,1502.58,1,54.48528509729383,-0.0,54.48528509729383,-0.0,-10.376442178748903,37.66388121979554,14.076442178748902,1.5638812197955403
2049,2023-06-28 11:06:55.501,0,0,0,0,13.02,3.44,33.8,3.7,36.1,79.0,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-1.04,26.66,24.59,24.1,1.09,1.16,42.65,18.73,54.79,228.85,1509.73,1,54.48355120006082,-0.0,54.48355120006082,-0.0,-10.112207884947736,37.82819484597951,13.812207884947735,1.728194845979509
2050,2023-06-28 11:06:55.902,0,0,0,0,13.0,3.42,33.8,3.7,36.1,79.0,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-1.04,26.65,24.58,24.1,1.09,1.16,42.6,18.73,54.95,228.79,1510.19,1,54.47960188445804,-0.0,54.47960188445804,-0.0,-10.288170611558655,37.762524882966034,13.988170611558655,1.6625248829660322
2051,2023-06-28 11:06:56.301,0,0,0,0,13.02,3.43,33.8,3.7,36.1,79.0,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-1.02,26.65,24.6,24.1,1.09,1.17,42.65,18.78,54.95,228.76,1508.43,1,54.475708747992485,-0.0,54.475708747992485,0.0,-10.200092848668703,37.82819484597951,13.900092848668702,1.728194845979509
2052,2023-06-28 11:06:56.702,0,0,0,0,13.02,3.42,33.8,3.7,36.1,79.0,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-1.02,26.66,24.6,24.1,1.09,1.16,42.62,18.66,54.8,228.81,1508.25,1,54.472346762084925,-0.0,54.472346762084925,0.0,-10.288170611558655,37.82819484597951,13.988170611558655,1.728194845979509
2053,2023-06-28 11:06:57.102,0,0,0,0,13.02,3.4,33.8,3.7,36.1,79.0,3850,0,22.5,40.0,54.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.13,-1.01,26.65,24.6,24.1,1.09,1.16,42.63,18.4,54.8,228.87,1508.79,1,54.46899656301257,-0.0,54.46899656301257,-0.0,-10.464908563620895,37.82819484597951,14.164908563620894,1.728194845979509
2054,2023-06-28 11:06:57.502,0,0,0,0,13.0,3.42,33.8,3.7,36.1,79.0,3850,0,22.5,39.5,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.14,-1.01,26.65,24.59,24.1,1.1,1.16,42.65,18.14,54.96,229.0,1512.02,1,54.4651605853295,-0.0,54.4651605853295,-0.0,-10.288170611558655,37.762524882966034,13.988170611558655,1.6625248829660322
2055,2023-06-28 11:06:57.901,0,0,0,0,13.02,3.44,33.8,3.7,36.1,79.0,3850,0,22.5,40.0,54.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.12,-1.01,26.67,24.58,24.1,1.09,1.17,42.67,18.13,54.96,229.15,1515.62,1,54.46001068465468,-0.0,54.46001068465468,-0.0,-10.112207884947736,37.82819484597951,13.812207884947735,1.728194845979509
