,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
130,2023-06-28 13:20:28.702,0,0,0,0,7.78,7.8,25.0,25.2,25.1,24.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.11,18.77,26.09,25.7,24.1,1.04,1.03,0.64,0.49,55.2,226.23,2613.14,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.37150865126074,17.275868109566943,7.328491348739259,-7.824131890433058
131,2023-06-28 13:20:29.002,0,0,0,0,7.78,7.8,25.0,25.2,25.1,24.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.13,18.77,26.09,25.7,24.1,1.03,1.03,0.64,0.39,55.2,226.22,2612.83,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.37150865126074,17.275868109566943,7.328491348739259,-7.824131890433058
132,2023-06-28 13:20:29.203,0,0,0,0,7.78,7.8,25.0,25.2,25.1,24.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.13,18.77,26.1,25.69,24.1,1.03,1.03,0.64,0.39,55.38,226.19,2612.03,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.37150865126074,17.275868109566943,7.328491348739259,-7.824131890433058
133,2023-06-28 13:20:29.501,0,0,0,0,7.76,7.82,25.0,25.2,25.1,24.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.19,18.76,26.1,25.69,24.1,1.01,1.04,0.62,0.39,55.38,226.19,2612.1,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.180046481752072,7.233031078658893,-7.9199535182479295
134,2023-06-28 13:20:29.701,0,0,0,0,7.76,7.82,25.0,25.2,25.0,24.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.19,18.76,26.1,25.68,24.1,1.03,1.04,0.62,0.43,55.38,226.2,2612.37,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.180046481752072,7.233031078658893,-7.819953518247928
135,2023-06-28 13:20:30.003,0,0,0,0,7.78,7.82,25.0,25.2,25.0,24.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.26,18.76,26.1,25.68,24.1,1.03,1.04,0.62,0.54,55.21,226.2,2612.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.275868109566943,7.233031078658893,-7.724131890433057
136,2023-06-28 13:20:30.203,0,0,0,0,7.81,7.82,25.0,25.2,25.0,24.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.26,18.76,26.1,25.69,24.1,1.05,1.04,0.62,0.54,55.21,226.19,2611.63,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.419261269572246,7.233031078658893,-7.580738730427754
137,2023-06-28 13:20:30.501,0,0,0,0,7.78,7.8,25.0,25.2,25.0,24.7,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.41,18.75,26.1,25.69,24.1,1.06,1.04,0.62,0.52,55.21,226.2,2611.7,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.37150865126074,17.275868109566943,7.328491348739259,-7.724131890433057
138,2023-06-28 13:20:30.702,0,0,0,0,7.78,7.82,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.41,18.75,26.11,25.69,24.1,1.06,1.03,0.64,0.52,55.19,226.21,2611.82,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.275868109566943,7.133031078658895,-7.724131890433057
139,2023-06-28 13:20:31.001,0,0,0,0,7.83,7.82,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.55,18.75,26.11,25.69,24.1,1.03,1.03,0.64,0.54,55.19,226.22,2612.11,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.514631707477918,7.133031078658895,-7.485368292522082
140,2023-06-28 13:20:31.301,0,0,0,0,7.78,7.82,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.55,18.75,26.1,25.69,24.1,1.03,1.03,0.64,0.44,55.19,226.24,2612.8,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.275868109566943,7.133031078658895,-7.724131890433057
141,2023-06-28 13:20:31.502,0,0,0,0,7.81,7.82,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.71,18.74,26.1,25.69,24.1,0.99,1.04,0.63,0.44,55.37,226.24,2612.92,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.419261269572246,7.133031078658895,-7.580738730427754
142,2023-06-28 13:20:31.802,0,0,0,0,7.78,7.82,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.71,18.74,26.09,25.67,24.1,0.99,1.04,0.63,0.54,55.37,226.25,2612.99,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.275868109566943,7.133031078658895,-7.724131890433057
143,2023-06-28 13:20:32.002,0,0,0,0,7.81,7.82,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.84,18.74,26.09,25.67,24.1,0.99,1.04,0.62,0.54,55.37,226.24,2612.61,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.419261269572246,7.133031078658895,-7.580738730427754
144,2023-06-28 13:20:32.302,0,0,0,0,7.78,7.82,25.0,25.2,25.1,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.84,18.74,26.1,25.67,24.1,0.99,1.04,0.63,0.54,55.2,226.24,2612.67,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.275868109566943,7.133031078658895,-7.824131890433058
145,2023-06-28 13:20:32.502,0,0,0,0,7.83,7.83,25.0,25.2,25.1,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.01,18.74,26.1,25.67,24.1,0.99,1.04,0.63,0.64,55.2,226.25,2612.78,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.514631707477918,17.514631707477918,7.085368292522084,-7.585368292522084
146,2023-06-28 13:20:32.802,0,0,0,0,7.78,7.82,25.0,25.2,25.1,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.01,18.74,26.09,25.67,24.1,0.99,1.04,0.64,0.64,55.2,226.26,2613.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.275868109566943,7.133031078658895,-7.824131890433058
147,2023-06-28 13:20:33.003,0,0,0,0,7.78,7.82,25.0,25.2,25.1,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.17,18.74,26.09,25.67,24.1,0.99,1.04,0.64,0.64,55.38,226.29,2613.52,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.275868109566943,7.133031078658895,-7.824131890433058
148,2023-06-28 13:20:33.301,0,0,0,0,7.78,7.78,25.0,25.2,25.1,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.17,18.74,26.09,25.67,24.1,0.98,1.04,0.64,0.64,55.38,226.3,2613.47,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.275868109566943,7.324131890433058,-7.824131890433058
149,2023-06-28 13:20:33.503,0,0,0,0,7.78,7.78,25.0,25.2,25.1,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.37,18.72,26.09,25.67,24.1,0.98,1.04,0.64,0.64,55.38,226.28,2613.08,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.275868109566943,7.324131890433058,-7.824131890433058
150,2023-06-28 13:20:33.802,0,0,0,0,7.78,7.8,25.0,25.2,25.1,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.37,18.72,26.1,25.68,24.1,0.98,1.04,0.64,0.64,55.2,226.26,2612.39,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.37150865126074,17.275868109566943,7.2284913487392615,-7.824131890433058
151,2023-06-28 13:20:34.102,0,0,0,0,7.78,7.82,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,18.72,26.1,25.68,24.1,1.0,1.04,0.63,0.59,55.2,226.21,2611.53,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.275868109566943,7.133031078658895,-7.724131890433057
152,2023-06-28 13:20:34.303,0,0,0,0,7.81,7.79,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.57,18.72,26.1,25.68,24.1,1.0,1.03,0.63,0.59,55.2,226.19,2611.26,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.323710965136172,17.419261269572246,7.276289034863829,-7.580738730427754
153,2023-06-28 13:20:34.601,0,0,0,0,7.78,7.79,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.82,18.72,26.08,25.68,24.1,1.05,1.03,0.63,0.59,55.23,226.19,2611.22,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.323710965136172,17.275868109566943,7.276289034863829,-7.724131890433057
154,2023-06-28 13:20:34.803,0,0,0,0,7.76,7.79,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.82,18.72,26.08,25.67,24.1,1.04,1.03,0.64,0.71,55.23,226.22,2612.02,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.323710965136172,17.180046481752072,7.276289034863829,-7.819953518247928
155,2023-06-28 13:20:35.101,0,0,0,0,7.76,7.78,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.09,18.71,26.11,25.67,24.1,1.04,1.03,0.65,0.71,55.23,226.25,2612.47,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.180046481752072,7.324131890433058,-7.819953518247928
156,2023-06-28 13:20:35.302,0,0,0,0,7.78,7.78,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.09,18.71,26.11,25.67,24.1,1.04,1.03,0.65,0.79,55.37,226.27,2613.04,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.275868109566943,7.324131890433058,-7.724131890433057
157,2023-06-28 13:20:35.602,0,0,0,0,7.76,7.78,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.43,18.71,26.09,25.67,24.1,1.04,1.03,0.65,0.91,55.37,226.29,2613.49,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.180046481752072,7.324131890433058,-7.819953518247928
158,2023-06-28 13:20:35.902,0,0,0,0,7.73,7.78,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.43,18.71,26.09,25.67,24.1,1.06,1.03,0.64,0.91,55.37,226.32,2614.23,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.035972707439896,7.324131890433058,-7.964027292560104
159,2023-06-28 13:20:36.102,0,0,0,0,7.78,7.77,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.89,18.7,26.1,25.67,24.1,1.08,1.03,0.64,0.88,55.2,226.33,2614.45,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.227979982558622,17.275868109566943,7.372020017441379,-7.724131890433057
160,2023-06-28 13:20:36.403,0,0,0,0,7.73,7.78,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.89,18.7,26.1,25.66,24.1,1.08,1.04,0.64,0.93,55.2,226.34,2614.49,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.035972707439896,7.324131890433058,-7.964027292560104
161,2023-06-28 13:20:36.603,0,0,0,0,7.76,7.77,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,12.5,18.72,26.1,25.67,24.1,1.0,1.04,0.65,0.93,55.2,226.32,2613.95,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.227979982558622,17.180046481752072,7.372020017441379,-7.819953518247928
162,2023-06-28 13:20:36.902,0,0,0,0,7.73,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.32,18.72,26.1,25.67,24.1,0.99,1.04,0.65,0.88,55.2,226.32,2613.68,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.035972707439896,7.4199535182479295,-7.964027292560104
163,2023-06-28 13:20:37.102,0,0,0,0,7.76,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,13.32,18.7,26.09,25.67,24.1,0.99,1.03,0.66,0.94,55.37,226.31,2613.32,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.180046481752072,7.4199535182479295,-7.819953518247928
164,2023-06-28 13:20:37.402,0,0,0,0,7.76,7.75,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.37,18.7,26.09,25.67,24.1,1.07,1.03,0.66,0.94,55.37,226.31,2613.44,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.180046481752072,7.467932495578715,-7.819953518247928
165,2023-06-28 13:20:37.701,0,0,0,0,7.73,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,14.37,18.68,26.09,25.66,24.1,1.06,1.03,0.64,0.91,55.37,226.33,2614.29,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.035972707439896,7.4199535182479295,-7.964027292560104
166,2023-06-28 13:20:37.902,0,0,0,0,7.73,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.44,18.68,26.09,25.66,24.1,1.06,1.05,0.59,0.65,55.21,226.34,2614.59,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.035972707439896,7.4199535182479295,-7.964027292560104
167,2023-06-28 13:20:38.203,0,0,0,0,7.73,7.77,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,15.44,18.69,26.09,25.67,24.1,0.97,1.04,0.59,0.65,55.21,226.35,2615.04,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.227979982558622,17.035972707439896,7.372020017441379,-7.964027292560104
168,2023-06-28 13:20:38.403,0,0,0,0,7.76,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.46,18.69,26.09,25.67,24.1,1.03,1.04,0.58,0.6,55.21,226.37,2615.25,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.180046481752072,7.4199535182479295,-7.819953518247928
169,2023-06-28 13:20:38.702,0,0,0,0,7.73,7.78,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,16.46,18.69,26.09,25.66,24.1,1.03,1.03,0.59,0.6,55.25,226.38,2615.4,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.035972707439896,7.324131890433058,-7.964027292560104
170,2023-06-28 13:20:38.903,0,0,0,0,7.76,7.77,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.44,18.69,26.09,25.66,24.1,1.05,1.05,0.59,0.52,55.25,226.38,2615.4,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.227979982558622,17.180046481752072,7.372020017441379,-7.819953518247928
171,2023-06-28 13:20:39.202,0,0,0,0,7.76,7.77,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,17.44,18.68,26.1,25.64,24.1,1.05,1.05,0.6,0.68,55.25,226.36,2615.1,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.227979982558622,17.180046481752072,7.372020017441379,-7.819953518247928
172,2023-06-28 13:20:39.402,0,0,0,0,7.73,7.78,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.42,18.68,26.1,25.64,24.1,0.97,1.04,0.59,0.68,55.33,226.33,2614.29,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.275868109566943,17.035972707439896,7.324131890433058,-7.964027292560104
173,2023-06-28 13:20:39.703,0,0,0,0,7.76,7.77,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.42,18.69,26.09,25.68,24.1,1.05,1.03,0.59,0.68,55.33,226.31,2613.92,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.227979982558622,17.180046481752072,7.372020017441379,-7.819953518247928
174,2023-06-28 13:20:39.903,0,0,0,0,7.73,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,18.69,26.09,25.68,24.1,1.05,1.03,0.59,0.7,55.33,226.3,2613.73,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.035972707439896,7.4199535182479295,-7.964027292560104
175,2023-06-28 13:20:40.202,0,0,0,0,7.73,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,18.66,26.09,25.66,24.1,1.08,1.05,0.59,0.7,55.21,226.3,2613.68,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.035972707439896,7.4199535182479295,-7.964027292560104
176,2023-06-28 13:20:40.502,0,0,0,0,7.73,7.77,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.26,18.66,26.09,25.66,24.1,0.97,1.05,0.59,0.73,55.21,226.31,2614.14,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.227979982558622,17.035972707439896,7.372020017441379,-7.964027292560104
177,2023-06-28 13:20:40.701,0,0,0,0,7.78,7.76,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.26,18.66,26.1,25.66,24.1,0.97,1.04,0.59,0.7,55.21,226.32,2614.41,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.275868109566943,7.4199535182479295,-7.724131890433057
178,2023-06-28 13:20:41.003,0,0,0,0,7.73,7.75,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.13,18.66,26.1,25.66,24.1,1.05,1.03,0.59,0.7,55.38,226.33,2614.62,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
179,2023-06-28 13:20:41.201,0,0,0,0,7.73,7.77,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.13,18.66,26.09,25.66,24.1,1.08,1.03,0.59,0.68,55.38,226.36,2615.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.227979982558622,17.035972707439896,7.372020017441379,-7.964027292560104
180,2023-06-28 13:20:41.502,0,0,0,0,7.66,7.75,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.97,18.65,26.09,25.66,24.1,1.08,1.05,0.6,0.7,55.38,226.37,2615.39,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,16.698193131315406,7.467932495578715,-8.301806868684594
181,2023-06-28 13:20:41.702,0,0,0,0,7.71,7.76,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.97,18.65,26.09,25.66,24.1,0.98,1.05,0.6,0.7,55.2,226.38,2615.6,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,16.939694762408408,7.4199535182479295,-8.060305237591592
182,2023-06-28 13:20:42.002,0,0,0,0,7.73,7.76,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.77,18.66,26.09,25.66,24.1,1.02,1.05,0.58,0.7,55.2,226.39,2615.89,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.035972707439896,7.4199535182479295,-7.964027292560104
183,2023-06-28 13:20:42.302,0,0,0,0,7.76,7.79,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.77,18.66,26.08,25.66,24.1,1.02,1.03,0.58,0.7,55.2,226.42,2616.4,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.323710965136172,17.180046481752072,7.276289034863829,-7.819953518247928
184,2023-06-28 13:20:42.502,0,0,0,0,7.73,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.58,18.66,26.08,25.66,24.1,1.09,1.05,0.58,0.73,55.37,226.42,2616.49,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.035972707439896,7.4199535182479295,-7.964027292560104
185,2023-06-28 13:20:42.801,0,0,0,0,7.73,7.74,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.58,18.66,26.09,25.67,24.1,1.09,1.05,0.59,0.73,55.37,226.43,2616.59,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
186,2023-06-28 13:20:43.004,0,0,0,0,7.73,7.75,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,18.63,26.09,25.67,24.1,0.98,1.04,0.6,0.73,55.37,226.42,2616.34,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
187,2023-06-28 13:20:43.302,0,0,0,0,7.76,7.76,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.41,18.63,26.09,25.66,24.1,1.07,1.04,0.6,0.68,55.27,226.4,2616.08,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,17.180046481752072,7.4199535182479295,-7.819953518247928
188,2023-06-28 13:20:43.602,0,0,0,0,7.76,7.75,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.25,18.62,26.09,25.66,24.1,1.07,1.04,0.6,0.69,55.27,226.4,2616.02,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.180046481752072,7.467932495578715,-7.819953518247928
189,2023-06-28 13:20:43.902,0,0,0,0,7.73,7.74,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.25,18.62,26.09,25.66,24.1,1.04,1.05,0.59,0.69,55.27,226.39,2615.75,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
190,2023-06-28 13:20:44.102,0,0,0,0,7.73,7.75,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.08,18.63,26.08,25.66,24.1,0.97,1.03,0.59,0.68,55.2,226.4,2615.96,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
191,2023-06-28 13:20:44.401,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.08,18.63,26.08,25.66,24.1,1.09,1.03,0.58,0.73,55.2,226.41,2616.26,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
192,2023-06-28 13:20:44.703,0,0,0,0,7.73,7.75,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.86,18.64,26.07,25.67,24.1,1.09,1.04,0.58,0.73,55.2,226.42,2616.55,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
193,2023-06-28 13:20:44.903,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.56,18.64,26.07,25.67,24.1,1.01,1.05,0.58,0.78,55.38,226.45,2617.01,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
194,2023-06-28 13:20:45.203,0,0,0,0,7.69,7.75,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.56,18.63,26.08,25.66,24.1,1.04,1.05,0.59,0.79,55.38,226.46,2617.29,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,16.84323283413903,7.467932495578715,-8.15676716586097
195,2023-06-28 13:20:45.503,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.22,18.63,26.08,25.66,24.1,1.04,1.03,0.6,0.79,55.38,226.49,2617.93,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
196,2023-06-28 13:20:45.702,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.22,18.62,26.08,25.66,24.1,1.07,1.06,0.6,0.73,55.21,226.5,2618.27,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
197,2023-06-28 13:20:46.003,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,18.62,26.08,25.66,24.1,0.97,1.06,0.59,0.69,55.21,226.49,2618.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
198,2023-06-28 13:20:46.301,0,0,0,0,7.71,7.74,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,18.62,26.08,25.66,24.1,0.97,1.04,0.59,0.69,55.21,226.47,2617.62,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
199,2023-06-28 13:20:46.503,0,0,0,0,7.71,7.73,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,18.62,26.08,25.66,24.1,1.08,1.04,0.59,0.68,55.38,226.46,2617.48,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.035972707439896,16.939694762408408,7.564027292560105,-8.060305237591592
200,2023-06-28 13:20:46.803,0,0,0,0,7.71,7.72,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,18.62,26.09,25.67,24.1,0.99,1.04,0.59,0.79,55.38,226.46,2617.46,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.987856680488733,16.939694762408408,7.612143319511269,-8.060305237591592
201,2023-06-28 13:20:47.102,0,0,0,0,7.71,7.73,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,18.62,26.09,25.67,24.1,0.99,1.05,0.57,0.79,55.38,226.48,2617.93,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.035972707439896,16.939694762408408,7.564027292560105,-8.060305237591592
202,2023-06-28 13:20:47.301,0,0,0,0,7.73,7.74,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,18.62,26.1,25.67,24.1,1.06,1.04,0.57,0.82,55.21,226.49,2618.2,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
203,2023-06-28 13:20:47.601,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.26,18.59,26.09,25.67,24.1,1.04,1.04,0.55,0.64,55.21,226.5,2618.41,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
204,2023-06-28 13:20:47.902,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.26,18.59,26.09,25.65,24.1,1.04,1.05,0.54,0.54,55.21,226.51,2618.68,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
205,2023-06-28 13:20:48.102,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.08,18.58,26.09,25.65,24.1,0.99,1.03,0.54,0.54,55.2,226.51,2618.76,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
206,2023-06-28 13:20:48.402,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.08,18.58,26.09,25.67,24.1,1.1,1.03,0.54,0.54,55.2,226.52,2618.87,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
207,2023-06-28 13:20:48.702,0,0,0,0,7.73,7.75,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.94,18.6,26.09,25.66,24.1,1.1,1.05,0.54,0.68,55.2,226.54,2619.31,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
208,2023-06-28 13:20:48.902,0,0,0,0,7.69,7.73,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.71,18.6,26.09,25.66,24.1,0.96,1.03,0.54,0.68,55.36,226.53,2619.37,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.035972707439896,16.84323283413903,7.564027292560105,-8.15676716586097
209,2023-06-28 13:20:49.203,0,0,0,0,7.73,7.74,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.71,18.58,26.09,25.65,24.1,1.09,1.03,0.54,0.61,55.36,226.54,2619.43,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
210,2023-06-28 13:20:49.501,0,0,0,0,7.73,7.75,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.46,18.58,26.09,25.65,24.1,1.09,1.04,0.55,0.5,55.36,226.55,2619.71,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
211,2023-06-28 13:20:49.703,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.46,18.58,26.09,25.67,24.1,0.96,1.03,0.55,0.5,55.2,226.55,2619.86,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
212,2023-06-28 13:20:50.002,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.18,18.57,26.09,25.67,24.1,1.09,1.03,0.55,0.37,55.2,226.56,2620.12,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
213,2023-06-28 13:20:50.302,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.18,18.57,26.08,25.67,24.1,1.09,1.04,0.54,0.34,55.2,226.58,2620.52,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
214,2023-06-28 13:20:50.502,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.86,18.55,26.08,25.67,24.1,0.97,1.04,0.54,0.34,55.38,226.58,2620.52,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
215,2023-06-28 13:20:50.801,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.86,18.55,26.1,25.67,24.1,1.06,1.04,0.53,0.38,55.38,226.59,2620.81,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
216,2023-06-28 13:20:51.102,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.46,18.56,26.1,25.67,24.1,1.06,1.03,0.53,0.46,55.38,226.59,2620.81,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
217,2023-06-28 13:20:51.303,0,0,0,0,7.73,7.75,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.46,18.56,26.08,25.65,24.1,1.01,1.05,0.54,0.46,55.19,226.57,2620.57,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
218,2023-06-28 13:20:51.603,0,0,0,0,7.73,7.74,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.01,18.56,26.09,25.65,24.1,1.07,1.05,0.54,0.49,55.19,226.56,2620.36,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
219,2023-06-28 13:20:51.901,0,0,0,0,7.71,7.74,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.01,18.56,26.09,25.66,24.1,1.07,1.03,0.55,0.49,55.19,226.54,2619.79,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
220,2023-06-28 13:20:52.103,0,0,0,0,7.69,7.74,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.48,18.54,26.09,25.66,24.1,0.99,1.05,0.54,0.49,55.19,226.54,2619.69,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.84323283413903,7.51595705252803,-8.15676716586097
221,2023-06-28 13:20:52.403,0,0,0,0,7.73,7.74,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.48,18.54,26.09,25.66,24.1,1.04,1.05,0.54,0.48,55.19,226.54,2619.69,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
222,2023-06-28 13:20:52.702,0,0,0,0,7.73,7.74,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.95,18.55,26.09,25.65,24.1,1.04,1.03,0.54,0.51,55.19,226.54,2619.35,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
223,2023-06-28 13:20:52.903,0,0,0,0,7.71,7.76,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.34,18.55,26.09,25.65,24.1,1.05,1.05,0.53,0.51,55.35,226.53,2619.12,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.180046481752072,16.939694762408408,7.4199535182479295,-8.060305237591592
224,2023-06-28 13:20:53.203,0,0,0,0,7.71,7.74,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.34,18.54,26.07,25.67,24.1,0.98,1.05,0.53,0.68,55.35,226.51,2618.68,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
225,2023-06-28 13:20:53.503,0,0,0,0,7.73,7.74,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.72,18.54,26.07,25.67,24.1,0.98,1.03,0.54,0.73,55.35,226.49,2618.23,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
226,2023-06-28 13:20:53.702,0,0,0,0,7.71,7.74,25.0,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,38.72,18.51,26.07,25.67,24.1,1.1,1.05,0.55,0.73,55.2,226.49,2618.17,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
227,2023-06-28 13:20:54.003,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.07,18.52,26.07,25.67,24.1,0.97,1.05,0.55,0.65,55.2,226.48,2618.02,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
228,2023-06-28 13:20:54.301,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.07,18.52,26.07,25.68,24.1,0.97,1.04,0.54,0.44,55.2,226.49,2618.11,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
229,2023-06-28 13:20:54.502,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.44,18.51,26.07,25.68,24.1,1.07,1.04,0.54,0.44,55.37,226.49,2618.17,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
230,2023-06-28 13:20:54.801,0,0,0,0,7.76,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.44,18.51,26.09,25.66,24.1,1.01,1.04,0.54,0.36,55.37,226.48,2617.93,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.180046481752072,7.51595705252803,-7.819953518247928
231,2023-06-28 13:20:55.102,0,0,0,0,7.73,7.75,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.73,18.51,26.08,25.66,24.1,1.01,1.05,0.53,0.34,55.37,226.48,2617.87,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
232,2023-06-28 13:20:55.302,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.73,18.51,26.08,25.67,24.1,1.01,1.03,0.54,0.34,55.2,226.47,2617.54,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
233,2023-06-28 13:20:55.601,0,0,0,0,7.71,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.02,18.51,26.08,25.67,24.1,1.09,1.03,0.54,0.24,55.2,226.46,2617.31,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.939694762408408,7.51595705252803,-8.060305237591592
234,2023-06-28 13:20:55.904,0,0,0,0,7.71,7.72,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.02,18.51,26.08,25.67,24.1,1.09,1.05,0.54,0.22,55.2,226.46,2617.46,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.987856680488733,16.939694762408408,7.612143319511269,-8.060305237591592
235,2023-06-28 13:20:56.103,0,0,0,0,7.71,7.73,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.26,18.49,26.08,25.67,24.1,0.98,1.03,0.54,0.22,55.2,226.46,2617.62,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.035972707439896,16.939694762408408,7.564027292560105,-8.060305237591592
236,2023-06-28 13:20:56.401,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.26,18.49,26.08,25.67,24.1,1.1,1.03,0.54,0.34,55.2,226.47,2617.98,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
237,2023-06-28 13:20:56.702,0,0,0,0,7.66,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.5,18.49,26.09,25.67,24.1,1.1,1.05,0.54,0.39,55.2,226.45,2617.75,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,16.698193131315406,7.51595705252803,-8.301806868684594
238,2023-06-28 13:20:56.903,0,0,0,0,7.71,7.71,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.8,18.49,26.09,25.67,24.1,0.97,1.05,0.55,0.39,55.36,226.45,2617.6,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.939694762408408,16.939694762408408,7.660305237591594,-8.060305237591592
239,2023-06-28 13:20:57.202,0,0,0,0,7.69,7.72,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.8,18.5,26.08,25.67,24.1,1.04,1.05,0.55,0.39,55.36,226.44,2617.34,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.987856680488733,16.84323283413903,7.612143319511269,-8.15676716586097
240,2023-06-28 13:20:57.503,0,0,0,0,7.73,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.98,18.5,26.08,25.67,24.1,1.04,1.03,0.58,0.48,55.36,226.44,2617.24,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.035972707439896,7.51595705252803,-7.964027292560104
241,2023-06-28 13:20:57.702,0,0,0,0,7.69,7.72,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,40.98,18.47,26.09,25.67,24.1,1.07,1.05,0.59,0.48,55.2,226.44,2617.34,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.987856680488733,16.84323283413903,7.612143319511269,-8.15676716586097
242,2023-06-28 13:20:58.002,0,0,0,0,7.73,7.72,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.09,18.47,26.09,25.67,24.1,0.99,1.03,0.59,0.59,55.2,226.46,2617.64,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.987856680488733,17.035972707439896,7.612143319511269,-7.964027292560104
243,2023-06-28 13:20:58.302,0,0,0,0,7.73,7.7,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.09,18.47,26.09,25.67,24.1,0.99,1.03,0.59,0.75,55.2,226.49,2618.47,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.891486848612885,17.035972707439896,7.708513151387116,-7.964027292560104
244,2023-06-28 13:20:58.503,0,0,0,0,7.73,7.71,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.2,18.48,26.09,25.67,24.1,1.11,1.05,0.59,0.75,55.38,226.5,2618.54,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.939694762408408,17.035972707439896,7.660305237591594,-7.964027292560104
245,2023-06-28 13:20:58.803,0,0,0,0,7.69,7.7,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.2,18.48,26.08,25.67,24.1,0.98,1.05,0.59,0.73,55.38,226.5,2618.51,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.891486848612885,16.84323283413903,7.708513151387116,-8.15676716586097
246,2023-06-28 13:20:59.101,0,0,0,0,7.66,7.7,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.28,18.47,26.08,25.67,24.1,0.98,1.05,0.59,0.78,55.38,226.47,2617.8,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.891486848612885,16.698193131315406,7.708513151387116,-8.301806868684594
247,2023-06-28 13:20:59.301,0,0,0,0,7.66,7.69,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.28,18.47,26.08,25.68,24.1,1.02,1.03,0.59,0.78,55.23,226.45,2617.36,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.84323283413903,16.698193131315406,7.756767165860971,-8.301806868684594
248,2023-06-28 13:20:59.602,0,0,0,0,7.69,7.69,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.34,18.47,26.09,25.68,24.1,1.09,1.05,0.59,0.83,55.23,226.45,2617.27,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.84323283413903,16.84323283413903,7.756767165860971,-8.15676716586097
249,2023-06-28 13:20:59.901,0,0,0,0,7.66,7.69,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.34,18.47,26.09,25.68,24.1,1.09,1.05,0.59,0.93,55.23,226.44,2617.06,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.84323283413903,16.698193131315406,7.756767165860971,-8.301806868684594
250,2023-06-28 13:21:00.103,0,0,0,0,7.64,7.69,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.4,18.45,26.09,25.68,24.1,0.98,1.04,0.59,0.93,55.25,226.44,2616.95,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.84323283413903,16.60126755122627,7.756767165860971,-8.398732448773728
251,2023-06-28 13:21:00.402,0,0,0,0,7.64,7.68,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.4,18.45,26.09,25.67,24.1,1.07,1.04,0.59,0.93,55.25,226.43,2616.83,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.794932613644562,16.60126755122627,7.805067386355439,-8.398732448773728
252,2023-06-28 13:21:00.603,0,0,0,0,7.66,7.66,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.63,18.45,26.08,25.67,24.1,1.07,1.04,0.59,0.88,55.25,226.42,2616.48,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.698193131315406,16.698193131315406,7.901806868684595,-8.301806868684594
253,2023-06-28 13:21:00.903,0,0,0,0,7.64,7.65,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.0,18.45,26.08,25.67,24.1,1.06,1.06,0.58,0.88,55.32,226.42,2616.57,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.649753656881785,16.60126755122627,7.950246343118216,-8.398732448773728
254,2023-06-28 13:21:01.202,0,0,0,0,7.64,7.64,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.0,18.44,26.08,25.66,24.1,0.96,1.06,0.58,0.88,55.32,226.43,2616.68,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.60126755122627,16.60126755122627,7.99873244877373,-8.398732448773728
255,2023-06-28 13:21:01.403,0,0,0,0,7.66,7.65,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.41,18.44,26.08,25.66,24.1,0.96,1.03,0.59,0.93,55.32,226.42,2616.96,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.649753656881785,16.698193131315406,7.950246343118216,-8.301806868684594
256,2023-06-28 13:21:01.702,0,0,0,0,7.66,7.64,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,42.41,18.43,26.07,25.67,24.1,1.08,1.04,0.59,0.93,55.19,226.4,2616.78,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.60126755122627,16.698193131315406,7.99873244877373,-8.301806868684594
257,2023-06-28 13:21:01.902,0,0,0,0,7.61,7.65,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.09,18.43,26.07,25.67,24.1,1.02,1.04,0.59,0.92,55.19,226.38,2616.52,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.649753656881785,16.455528372297408,7.950246343118216,-8.544471627702592
