,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
258,2023-06-28 13:21:02.201,0,0,0,0,7.61,7.65,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.09,18.43,26.08,25.68,24.1,1.02,1.05,0.6,0.88,55.19,226.37,2616.12,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.649753656881785,16.455528372297408,7.950246343118216,-8.544471627702592
259,2023-06-28 13:21:02.402,0,0,0,0,7.64,7.65,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.98,18.43,26.08,25.68,24.1,1.03,1.04,0.6,0.88,55.39,226.36,2615.45,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.649753656881785,16.60126755122627,7.950246343118216,-8.398732448773728
260,2023-06-28 13:21:02.702,0,0,0,0,7.61,7.66,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.98,18.42,26.07,25.68,24.1,1.08,1.04,0.59,0.97,55.39,226.37,2615.28,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.698193131315406,16.455528372297408,7.901806868684595,-8.544471627702592
261,2023-06-28 13:21:02.901,0,0,0,0,7.61,7.65,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.99,18.42,26.07,25.68,24.1,1.08,1.04,0.59,0.97,55.39,226.38,2615.23,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.649753656881785,16.455528372297408,7.950246343118216,-8.544471627702592
262,2023-06-28 13:21:03.203,0,0,0,0,7.64,7.66,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,44.99,18.42,26.09,25.67,24.1,1.01,1.05,0.59,1.3,55.2,226.39,2615.37,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.698193131315406,16.60126755122627,7.901806868684595,-8.398732448773728
263,2023-06-28 13:21:03.502,0,0,0,0,7.66,7.65,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.78,18.42,26.09,25.67,24.1,0.97,1.05,0.58,1.73,55.2,226.39,2615.35,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.649753656881785,16.698193131315406,7.950246343118216,-8.301806868684594
264,2023-06-28 13:21:03.703,0,0,0,0,7.64,7.66,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,45.78,18.42,26.07,25.69,24.1,0.97,1.04,0.58,1.73,55.2,226.38,2615.22,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.698193131315406,16.60126755122627,7.901806868684595,-8.398732448773728
265,2023-06-28 13:21:04.002,0,0,0,0,7.64,7.66,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.72,18.41,26.07,25.69,24.1,1.0,1.03,0.58,1.43,55.39,226.37,2615.02,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.698193131315406,16.60126755122627,7.901806868684595,-8.398732448773728
266,2023-06-28 13:21:04.203,0,0,0,0,7.64,7.66,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.72,18.41,26.07,25.68,24.1,1.09,1.03,0.59,1.04,55.39,226.34,2614.39,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.698193131315406,16.60126755122627,7.901806868684595,-8.398732448773728
267,2023-06-28 13:21:04.503,0,0,0,0,7.64,7.69,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.63,18.4,26.07,25.68,24.1,1.09,1.04,0.59,1.04,55.39,226.33,2614.13,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.84323283413903,16.60126755122627,7.756767165860971,-8.398732448773728
268,2023-06-28 13:21:04.702,0,0,0,0,7.64,7.66,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,47.63,18.4,26.06,25.69,24.1,1.09,1.05,0.59,0.49,55.24,226.33,2613.92,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.698193131315406,16.60126755122627,7.901806868684595,-8.398732448773728
269,2023-06-28 13:21:05.003,0,0,0,0,7.66,7.68,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.48,18.38,26.06,25.69,24.1,1.09,1.05,0.57,0.58,55.24,226.32,2613.78,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.794932613644562,16.698193131315406,7.805067386355439,-8.301806868684594
270,2023-06-28 13:21:05.203,0,0,0,0,7.66,7.66,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,48.48,18.38,26.07,25.7,24.1,1.05,1.05,0.58,0.58,55.24,226.35,2614.56,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.698193131315406,16.698193131315406,7.901806868684595,-8.301806868684594
271,2023-06-28 13:21:05.502,0,0,0,0,7.71,7.7,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.25,18.38,26.07,25.7,24.1,1.02,1.05,0.58,0.54,55.21,226.38,2615.15,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.891486848612885,16.939694762408408,7.708513151387116,-8.060305237591592
272,2023-06-28 13:21:05.702,0,0,0,0,7.66,7.69,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.25,18.38,26.08,25.7,24.1,1.02,1.05,0.58,0.59,55.21,226.4,2615.59,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.84323283413903,16.698193131315406,7.756767165860971,-8.301806868684594
273,2023-06-28 13:21:06.002,0,0,0,0,7.66,7.69,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.99,18.37,26.08,25.7,24.1,0.99,1.05,0.58,0.59,55.21,226.42,2616.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.84323283413903,16.698193131315406,7.756767165860971,-8.301806868684594
274,2023-06-28 13:21:06.301,0,0,0,0,7.66,7.69,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.99,18.37,26.08,25.68,24.1,0.99,1.05,0.59,0.63,55.21,226.43,2616.35,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.84323283413903,16.698193131315406,7.756767165860971,-8.301806868684594
275,2023-06-28 13:21:06.502,0,0,0,0,7.69,7.72,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.63,18.35,26.08,25.68,24.1,0.99,1.05,0.59,0.64,55.38,226.44,2616.46,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.987856680488733,16.84323283413903,7.612143319511269,-8.15676716586097
276,2023-06-28 13:21:06.802,0,0,0,0,7.69,7.7,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,50.63,18.35,26.08,25.69,24.1,0.97,1.05,0.59,0.64,55.38,226.45,2616.75,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.891486848612885,16.84323283413903,7.708513151387116,-8.15676716586097
277,2023-06-28 13:21:07.002,0,0,0,0,7.71,7.7,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.16,18.34,26.08,25.69,24.1,0.96,1.05,0.59,0.68,55.38,226.47,2617.2,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.891486848612885,16.939694762408408,7.708513151387116,-8.060305237591592
278,2023-06-28 13:21:07.301,0,0,0,0,7.64,7.72,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.16,18.34,26.08,25.7,24.1,0.96,1.04,0.64,0.68,55.21,226.47,2617.2,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.987856680488733,16.60126755122627,7.612143319511269,-8.398732448773728
279,2023-06-28 13:21:07.503,0,0,0,0,7.69,7.73,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.63,18.34,26.08,25.7,24.1,0.96,1.05,0.64,1.01,55.21,226.46,2617.1,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.035972707439896,16.84323283413903,7.564027292560105,-8.15676716586097
280,2023-06-28 13:21:07.801,0,0,0,0,7.76,7.74,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,51.63,18.34,26.07,25.68,24.1,0.96,1.05,0.65,1.31,55.21,226.45,2616.67,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.08404294747197,17.180046481752072,7.51595705252803,-7.819953518247928
281,2023-06-28 13:21:08.002,0,0,0,0,7.73,7.75,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.1,18.32,26.07,25.68,24.1,0.97,1.06,0.66,1.31,55.38,226.43,2616.15,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.132067504421286,17.035972707439896,7.467932495578715,-7.964027292560104
282,2023-06-28 13:21:08.301,0,0,0,0,7.76,7.79,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.1,18.32,26.07,25.69,24.1,1.01,1.06,0.66,1.66,55.38,226.43,2616.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.323710965136172,17.180046481752072,7.276289034863829,-7.819953518247928
283,2023-06-28 13:21:08.502,0,0,0,0,7.73,7.82,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.57,18.27,26.07,25.69,24.1,1.01,1.06,0.67,1.88,55.38,226.43,2616.19,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.466968921341106,17.035972707439896,7.133031078658895,-7.964027292560104
284,2023-06-28 13:21:08.802,0,0,0,0,7.73,7.83,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.57,18.27,26.06,25.69,24.1,1.01,1.06,0.67,1.88,55.21,226.43,2616.12,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.514631707477918,17.035972707439896,7.085368292522084,-7.964027292560104
285,2023-06-28 13:21:09.101,0,0,0,0,7.83,7.86,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.08,18.19,26.08,25.69,24.1,1.1,1.06,0.68,2.22,55.21,226.43,2615.9,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.657351875847326,17.514631707477918,6.942648124152676,-7.485368292522082
286,2023-06-28 13:21:09.302,0,0,0,0,7.83,7.89,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.08,18.19,26.08,25.69,24.1,1.1,1.06,0.68,2.7,55.21,226.43,2615.93,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.79967185216583,17.514631707477918,6.800328147834172,-7.485368292522082
287,2023-06-28 13:21:09.602,0,0,0,0,7.85,7.92,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.63,18.08,26.08,25.69,24.1,1.01,1.06,0.68,2.7,55.2,226.42,2615.79,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.941594303804493,17.609823084711138,6.6584056961955085,-7.390176915288862
288,2023-06-28 13:21:09.801,0,0,0,0,7.85,7.92,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,53.63,18.08,26.08,25.7,24.1,1.0,1.06,0.68,3.14,55.2,226.43,2616.26,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.941594303804493,17.609823084711138,6.6584056961955085,-7.390176915288862
289,2023-06-28 13:21:10.101,0,0,0,0,7.97,7.99,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.38,17.98,26.06,25.7,24.1,1.0,1.07,0.69,3.53,55.2,226.43,2616.21,1,54.66255534580472,-0.0,54.66255534580472,0.0,18.271215535970782,18.177255491118956,6.328784464029219,-6.822744508881044
290,2023-06-28 13:21:10.302,0,0,0,0,8.02,8.05,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,54.38,17.98,26.06,25.69,24.1,1.06,1.07,0.69,3.53,55.38,226.42,2616.01,1,54.66255534580472,-0.0,54.66255534580472,0.0,18.55206180508418,18.411831812913817,6.047938194915822,-6.588168187086183
291,2023-06-28 13:21:10.602,0,0,0,0,8.05,8.11,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.31,17.88,26.08,25.69,24.1,1.05,1.07,0.71,3.93,55.38,226.42,2616.06,1,54.66255534580472,-0.0,54.66255534580472,0.0,18.83137299898533,18.55206180508418,5.768627001014671,-6.447938194915821
292,2023-06-28 13:21:10.802,0,0,0,0,8.09,8.16,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.31,17.88,26.08,25.69,24.1,1.05,1.08,0.72,3.93,55.38,226.43,2616.15,1,54.66255534580472,-0.0,54.66255534580472,0.0,19.062974047957084,18.738438596617186,5.537025952042917,-6.261561403382814
293,2023-06-28 13:21:11.101,0,0,0,0,8.11,8.22,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.43,17.77,26.08,25.69,24.1,1.01,1.09,0.72,4.45,55.2,226.42,2616.13,1,54.66255534580472,-0.0,54.66255534580472,0.0,19.339522252890106,18.83137299898533,5.260477747109896,-6.16862700101467
294,2023-06-28 13:21:11.301,0,0,0,0,8.24,8.3,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,56.43,17.77,26.08,25.7,24.1,1.01,1.09,0.74,5.46,55.2,226.42,2616.01,1,54.66255534580472,-0.0,54.66255534580472,0.0,19.70595450666582,19.431375205595828,4.894045493334183,-5.5686247944041725
295,2023-06-28 13:21:11.601,0,0,0,0,8.36,8.42,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.47,17.69,26.07,25.7,24.1,1.02,1.09,0.76,5.46,55.2,226.4,2615.69,1,54.66255534580472,-0.0,54.66255534580472,0.0,20.250766679988146,19.979078912047783,4.349233320011855,-5.0209210879522175
296,2023-06-28 13:21:11.901,0,0,0,0,8.43,8.52,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.47,17.69,26.07,25.7,24.1,1.03,1.09,0.76,6.59,55.41,226.36,2614.87,1,54.66255534580472,-0.0,54.66255534580472,0.0,20.700435551931605,20.295909563469934,3.8995644480683964,-4.704090436530066
297,2023-06-28 13:21:12.102,0,0,0,0,8.6,8.76,25.1,25.3,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.06,17.6,26.07,25.7,24.1,1.03,1.08,0.77,7.32,55.41,226.34,2614.52,1,54.66255534580472,-0.0,54.66255534580472,0.0,21.764038816020786,21.057387396133265,2.835961183979215,-3.942612603866735
298,2023-06-28 13:21:12.402,0,0,0,0,8.89,9.09,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,58.06,17.6,26.07,25.7,24.1,1.04,1.08,0.78,7.32,55.41,226.34,2614.45,1,54.66255534580472,-0.0,54.66255534580472,0.0,23.192104653940874,22.331247668156436,1.407895346059128,-2.6687523318435638
299,2023-06-28 13:21:12.603,0,0,0,0,9.1,9.36,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,57.55,17.57,26.08,25.7,24.1,1.04,1.08,0.78,7.96,55.2,226.35,2614.6,1,54.66255534580472,-0.0,54.66255534580472,0.0,24.33248648797172,23.234781156953375,0.26751351202828033,-1.7652188430466254
300,2023-06-28 13:21:12.902,0,0,0,0,9.25,9.52,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.64,17.57,26.08,25.7,24.1,1.04,1.08,0.78,8.38,55.2,226.35,2615.01,1,54.66255534580472,-0.0,54.66255534580472,0.0,24.996924468690338,23.87083764874768,-0.3969244686903366,-1.1291623512523188
301,2023-06-28 13:21:13.103,0,0,0,0,9.32,9.66,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,55.64,17.52,26.09,25.71,24.1,1.04,1.08,0.78,8.38,55.2,226.36,2615.34,1,54.66255534580472,-0.0,54.66255534580472,0.0,25.571623439209702,24.16507691245232,-0.9716234392097007,-0.8349230875476792
302,2023-06-28 13:21:13.402,0,0,0,0,9.49,9.98,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.76,17.52,26.09,25.71,24.1,1.04,1.08,0.79,8.72,55.2,226.37,2615.52,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,24.872969501189743,-2.262654588569113,-0.12703049881025663
303,2023-06-28 13:21:13.602,0,0,0,0,9.63,10.32,25.1,25.2,25.0,24.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,52.76,17.56,26.08,25.71,24.1,1.04,1.08,0.79,8.72,55.23,226.37,2615.82,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.201554717620525,25.4489902416866,-3.7015547176205246,0.4489902416866016
304,2023-06-28 13:21:13.902,0,0,0,0,9.69,10.43,25.1,25.2,25.0,24.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.61,17.56,26.08,25.71,24.1,1.04,1.08,0.79,8.9,55.23,226.35,2615.47,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.62780361017309,25.69397775174832,-4.127803610173089,0.6939777517483208
305,2023-06-28 13:21:14.103,0,0,0,0,9.77,10.46,25.1,25.2,25.0,24.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,49.61,17.63,26.08,25.71,24.1,1.04,1.08,0.79,8.88,55.23,226.34,2615.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.743481536406136,26.01890389711457,-4.2434815364061365,1.0189038971145692
306,2023-06-28 13:21:14.403,0,0,0,0,9.85,10.54,25.1,25.2,25.0,24.5,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.59,17.63,26.08,25.71,24.1,1.03,1.03,0.81,8.88,55.38,226.33,2614.87,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.050772598056994,26.341885651580412,-4.550772598056994,1.3418856515804123
307,2023-06-28 13:21:14.702,0,0,0,0,9.9,10.56,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,46.59,17.81,26.07,25.71,24.1,1.03,1.03,0.81,8.96,55.38,226.33,2614.73,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.127328335439245,26.542774104100545,-4.527328335439243,1.5427741041005447
308,2023-06-28 13:21:14.902,0,0,0,0,10.02,10.55,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.86,17.81,26.07,25.71,24.1,1.03,1.05,0.72,8.01,55.38,226.35,2615.22,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.089063751923902,27.021890627532855,-4.489063751923901,2.021890627532855
309,2023-06-28 13:21:15.201,0,0,0,0,10.02,10.51,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,43.86,18.1,26.08,25.71,24.1,1.04,1.06,0.67,8.01,55.21,226.37,2615.57,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.935739274295543,27.021890627532855,-4.335739274295541,2.021890627532855
310,2023-06-28 13:21:15.402,0,0,0,0,10.14,10.49,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.54,18.1,26.08,25.71,24.1,1.03,1.06,0.67,6.64,55.21,226.39,2616.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.858916731239617,27.496820926482314,-4.258916731239616,2.4968209264823145
311,2023-06-28 13:21:15.701,0,0,0,0,10.14,10.43,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,41.54,18.4,26.07,25.7,24.1,1.03,1.05,0.67,5.22,55.21,226.39,2615.98,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.62780361017309,27.496820926482314,-4.027803610173088,2.4968209264823145
312,2023-06-28 13:21:15.902,0,0,0,0,10.16,10.44,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.58,18.4,26.07,25.7,24.1,1.03,1.06,0.67,5.22,55.4,226.38,2615.79,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.666389964079087,27.575575067020054,-4.066389964079086,2.575575067020054
313,2023-06-28 13:21:16.202,0,0,0,0,10.14,10.44,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,39.58,18.79,26.08,25.71,24.1,1.03,1.06,0.68,4.58,55.4,226.37,2615.65,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.666389964079087,27.496820926482314,-4.066389964079086,2.4968209264823145
314,2023-06-28 13:21:16.402,0,0,0,0,10.21,10.48,25.1,25.2,25.0,24.6,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.9,18.79,26.08,25.71,24.1,1.03,1.05,0.69,4.58,55.4,226.35,2615.08,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.820465228309388,27.77196472253746,-4.220465228309386,2.7719647225374615
315,2023-06-28 13:21:16.702,0,0,0,0,10.23,10.51,25.1,25.3,25.0,24.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,37.9,19.22,26.08,25.69,24.1,1.03,1.06,0.69,5.21,55.21,226.34,2615.05,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.935739274295543,27.850323322596637,-4.135739274295542,2.850323322596637
316,2023-06-28 13:21:16.902,0,0,0,0,10.26,10.54,25.1,25.3,25.0,24.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.46,19.22,26.08,25.69,24.1,1.03,1.06,0.71,5.51,55.21,226.34,2614.94,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.050772598056994,27.967651070302168,-4.250772598056994,2.9676510703021677
317,2023-06-28 13:21:17.202,0,0,0,0,10.3,10.59,25.1,25.3,25.0,24.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,36.46,19.74,26.07,25.71,24.1,1.03,1.06,0.77,5.51,55.21,226.33,2614.69,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.241963101616875,28.12369777962624,-4.441963101616874,3.123697779626241
318,2023-06-28 13:21:17.501,0,0,0,0,10.33,10.69,25.1,25.3,25.0,24.8,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.2,19.74,26.07,25.71,24.1,1.03,1.06,0.77,5.78,55.22,226.32,2614.45,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.62236980692802,28.240441746512488,-4.82236980692802,3.240441746512488
319,2023-06-28 13:21:17.702,0,0,0,0,10.35,10.7,25.1,25.3,25.0,25.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,35.2,20.3,26.07,25.7,24.1,1.03,1.06,0.81,5.92,55.22,226.29,2613.7,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.660266956121347,28.318133157046475,-4.560266956121346,3.318133157046475
320,2023-06-28 13:21:18.004,0,0,0,0,10.42,10.72,25.1,25.3,25.0,25.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.15,20.94,26.07,25.7,24.1,1.03,1.05,0.81,5.92,55.22,226.27,2613.09,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.735983522388437,28.589190150820627,-4.635983522388436,3.5891901508206274
321,2023-06-28 13:21:18.204,0,0,0,0,10.54,10.7,25.1,25.3,25.0,25.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,34.15,20.94,26.06,25.7,24.1,1.03,1.05,0.81,6.07,55.37,226.23,2612.24,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.660266956121347,29.050772598056994,-4.560266956121346,4.050772598056994
322,2023-06-28 13:21:18.503,0,0,0,0,10.5,10.64,25.1,25.3,25.0,25.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,21.61,26.06,25.7,24.1,1.03,1.05,0.8,5.8,55.37,226.21,2611.59,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.43249370667263,28.89734139839169,-4.332493706672629,3.8973413983916885
323,2023-06-28 13:21:18.703,0,0,0,0,10.47,10.6,25.1,25.3,25.0,25.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.27,21.61,26.07,25.7,24.1,1.03,1.05,0.81,5.8,55.37,226.21,2611.43,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.280121840894765,28.781986844953508,-4.180121840894763,3.781986844953508
324,2023-06-28 13:21:19.003,0,0,0,0,10.5,10.54,25.1,25.4,25.0,25.1,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.56,22.3,26.07,25.7,24.1,1.03,1.05,0.81,5.55,55.2,226.21,2611.29,1,54.66255534580472,-0.0,54.66255534580472,0.0,29.050772598056994,28.89734139839169,-3.950772598056993,3.8973413983916885
325,2023-06-28 13:21:19.203,0,0,0,0,10.45,10.51,25.1,25.4,25.0,25.3,0,0,24.0,0.0,26.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.56,22.3,26.07,25.7,24.1,1.03,1.05,0.8,5.43,55.2,226.21,2611.09,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.935739274295543,28.704949257782516,-3.635739274295542,3.7049492577825163
326,2023-06-28 13:21:19.502,0,0,0,0,10.45,10.49,25.1,25.4,25.0,25.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,22.97,26.07,25.7,24.1,1.03,1.06,0.8,5.43,55.2,226.21,2611.33,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.858916731239617,28.704949257782516,-3.5589167312396164,3.7049492577825163
327,2023-06-28 13:21:19.702,0,0,0,0,10.5,10.47,25.1,25.5,25.0,25.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.01,22.97,26.07,25.7,24.1,1.03,1.06,0.8,5.38,55.2,226.21,2611.49,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.781986844953508,28.89734139839169,-3.481986844953507,3.8973413983916885
328,2023-06-28 13:21:20.002,0,0,0,0,10.45,10.43,25.1,25.5,25.0,25.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,23.64,26.07,25.7,24.1,1.03,1.06,0.81,5.38,55.39,226.22,2611.65,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.62780361017309,28.704949257782516,-3.3278036101730883,3.7049492577825163
329,2023-06-28 13:21:20.302,0,0,0,0,10.42,10.39,25.1,25.5,25.1,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,23.64,26.07,25.7,24.1,1.03,1.06,0.81,5.57,55.39,226.22,2611.75,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.47318668584751,28.589190150820627,-2.8731866858475072,3.489190150820626
330,2023-06-28 13:21:20.502,0,0,0,0,10.42,10.39,25.1,25.5,25.1,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.35,24.29,26.07,25.7,24.1,1.03,1.06,0.82,5.68,55.39,226.22,2611.69,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.47318668584751,28.589190150820627,-2.8731866858475072,3.489190150820626
331,2023-06-28 13:21:20.803,0,0,0,0,10.42,10.35,25.1,25.5,25.1,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.35,24.29,26.08,25.69,24.1,1.03,1.05,0.81,5.68,55.21,226.23,2611.64,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.318133157046475,28.589190150820627,-2.7181331570464735,3.489190150820626
332,2023-06-28 13:21:21.001,0,0,0,0,10.4,10.32,25.1,25.5,25.1,25.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,24.91,26.08,25.69,24.1,1.03,1.06,0.81,5.9,55.21,226.22,2611.2,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.201554717620525,28.511881734203143,-2.601554717620523,3.411881734203142
333,2023-06-28 13:21:21.302,0,0,0,0,10.42,10.27,25.1,25.6,25.1,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.14,24.91,26.07,25.69,24.1,1.03,1.06,0.79,6.07,55.21,226.23,2611.27,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.006704469461226,28.589190150820627,-2.0067044694612264,3.489190150820626
334,2023-06-28 13:21:21.503,0,0,0,0,10.4,10.29,25.1,25.6,25.1,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,25.45,26.07,25.69,24.1,1.03,1.05,0.79,6.07,55.27,226.23,2611.48,1,54.66255534580472,-0.0,54.66255534580472,0.0,28.084727776963803,28.511881734203143,-2.0847277769638026,3.411881734203142
335,2023-06-28 13:21:21.803,0,0,0,0,10.35,10.26,25.1,25.6,25.1,26.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.94,25.45,26.07,25.69,24.1,1.04,1.05,0.79,5.89,55.27,226.24,2611.78,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.967651070302168,28.318133157046475,-1.9676510703021677,3.2181331570464735
336,2023-06-28 13:21:22.202,0,0,0,0,10.4,10.23,25.1,25.7,25.1,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,25.93,26.07,25.7,24.1,1.03,1.06,0.79,5.9,55.32,226.25,2612.23,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,28.511881734203143,-1.6503233225966376,3.411881734203142
337,2023-06-28 13:21:22.403,0,0,0,0,10.35,10.22,25.1,25.7,25.1,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,25.93,26.07,25.7,24.1,1.03,1.06,0.8,5.89,55.32,226.49,2515.27,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,28.318133157046475,-1.6111580645935426,3.2181331570464735
338,2023-06-28 13:21:22.702,0,0,0,0,10.35,10.19,25.1,25.7,25.1,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,26.37,26.08,25.7,24.1,1.04,1.06,0.8,5.89,55.32,226.68,2440.55,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,28.318133157046475,-1.4934935941515057,3.2181331570464735
339,2023-06-28 13:21:22.903,0,0,0,0,10.33,10.19,25.1,25.7,25.1,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,26.37,26.08,25.7,24.1,1.04,1.06,0.81,6.33,55.21,226.86,2365.74,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,28.240441746512488,-1.4934935941515057,3.1404417465124865
340,2023-06-28 13:21:23.203,0,0,0,0,10.33,10.19,25.1,25.7,25.1,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,26.73,26.07,25.69,24.1,1.04,1.06,0.81,6.33,55.21,227.05,2290.95,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,28.240441746512488,-1.4934935941515057,3.1404417465124865
341,2023-06-28 13:21:23.501,0,0,0,0,10.33,10.18,25.1,25.8,25.2,26.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,26.73,26.07,25.69,24.1,1.04,1.06,0.81,6.33,55.21,227.17,2238.48,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,28.240441746512488,-1.4542157114371328,3.0404417465124887
342,2023-06-28 13:21:23.702,0,0,0,0,10.3,10.18,25.1,25.8,25.2,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,27.08,26.08,25.7,24.1,1.04,1.06,0.82,6.11,55.38,227.17,2238.59,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,28.12369777962624,-1.154215711437132,2.9236977796262416
343,2023-06-28 13:21:24.002,0,0,0,0,10.33,10.16,25.1,25.8,25.2,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,27.36,26.08,25.7,24.1,1.04,1.06,0.84,6.11,55.38,227.16,2238.42,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,28.240441746512488,-1.0755750670200541,3.0404417465124887
344,2023-06-28 13:21:24.201,0,0,0,0,10.3,10.17,25.1,26.0,25.2,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,27.36,26.07,25.7,24.1,1.03,1.05,0.84,6.1,55.38,227.16,2238.36,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,28.12369777962624,-1.1149095519003254,2.9236977796262416
345,2023-06-28 13:21:24.503,0,0,0,0,10.3,10.16,25.1,26.0,25.2,26.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,27.59,26.07,25.7,24.1,1.03,1.05,0.82,6.45,55.38,227.15,2238.43,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,28.12369777962624,-1.0755750670200541,2.9236977796262416
346,2023-06-28 13:21:24.702,0,0,0,0,10.3,10.14,25.1,26.0,25.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,27.59,26.08,25.7,24.1,1.03,1.05,0.81,6.45,55.21,227.13,2238.23,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,28.12369777962624,-0.896820926482313,2.82369777962624
347,2023-06-28 13:21:25.002,0,0,0,0,10.33,10.14,25.1,26.0,25.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,27.77,26.08,25.7,24.1,1.04,1.06,0.81,6.34,55.21,227.13,2238.42,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,28.240441746512488,-0.896820926482313,2.9404417465124872
348,2023-06-28 13:21:25.301,0,0,0,0,10.28,10.14,25.1,26.0,25.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.68,27.77,26.06,25.69,24.1,1.04,1.06,0.81,6.63,55.21,227.15,2239.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,28.04573002260753,-0.896820926482313,2.7457300226075283
349,2023-06-28 13:21:25.501,0,0,0,0,10.33,10.14,25.1,26.0,25.3,26.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,27.9,26.06,25.69,24.1,1.04,1.06,0.81,6.63,55.39,227.15,2238.95,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,28.240441746512488,-0.896820926482313,2.9404417465124872
350,2023-06-28 13:21:25.803,0,0,0,0,10.26,10.13,25.1,26.0,25.4,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,27.9,26.06,25.71,24.1,1.04,1.06,0.81,6.21,55.39,227.16,2238.89,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.967651070302168,-0.5574011731185138,2.567651070302169
351,2023-06-28 13:21:26.001,0,0,0,0,10.3,10.14,25.1,26.0,25.4,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,28.01,26.07,25.71,24.1,1.04,1.06,0.81,5.78,55.39,227.11,2237.85,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,28.12369777962624,-0.5968209264823159,2.7236977796262423
352,2023-06-28 13:21:26.401,0,0,0,0,10.26,10.11,25.1,26.0,25.4,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,28.01,26.07,25.7,24.1,1.04,1.06,0.82,5.73,55.25,227.11,2237.45,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.967651070302168,-0.47847605493095813,2.567651070302169
353,2023-06-28 13:21:26.603,0,0,0,0,10.26,10.13,25.1,26.0,25.4,26.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,28.08,26.07,25.7,24.1,1.04,1.05,0.82,5.73,55.25,227.46,2093.62,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.967651070302168,-0.5574011731185138,2.567651070302169
354,2023-06-28 13:21:26.902,0,0,0,0,10.26,10.13,25.1,26.1,25.5,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,28.08,26.07,25.7,24.1,1.03,1.05,0.82,5.7,55.22,227.85,1950.35,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.967651070302168,-0.35740117311851094,2.4676510703021677
355,2023-06-28 13:21:27.102,0,0,0,0,10.28,10.14,25.1,26.1,25.5,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.5,28.13,26.08,25.7,24.1,1.03,1.05,0.75,5.7,55.22,228.23,1807.02,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,28.04573002260753,-0.39682092648231304,2.545730022607529
356,2023-06-28 13:21:27.401,0,0,0,0,10.28,10.14,25.1,26.1,25.5,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.77,28.13,26.08,25.7,24.1,1.03,1.05,0.75,5.73,55.22,228.6,1663.56,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,28.04573002260753,-0.39682092648231304,2.545730022607529
357,2023-06-28 13:21:27.601,0,0,0,0,10.26,10.11,25.1,26.1,25.5,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.77,28.15,26.07,25.7,24.1,1.03,1.05,0.69,5.2,55.22,228.96,1520.05,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.967651070302168,-0.2784760549309553,2.4676510703021677
358,2023-06-28 13:21:27.902,0,0,0,0,10.23,10.14,25.1,26.2,25.5,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,28.15,26.07,25.7,24.1,1.04,1.05,0.68,5.2,55.38,228.97,1520.26,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.850323322596637,-0.39682092648231304,2.350323322596637
359,2023-06-28 13:21:28.102,0,0,0,0,10.21,10.13,25.1,26.2,25.5,27.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.04,28.13,26.06,25.7,24.1,1.03,1.05,0.68,4.66,55.38,228.98,1520.42,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.77196472253746,-0.35740117311851094,2.2719647225374615
360,2023-06-28 13:21:28.401,0,0,0,0,10.26,10.15,25.1,26.2,25.5,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.32,28.13,26.06,25.7,24.1,1.03,1.05,0.68,4.68,55.38,228.99,1520.66,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.967651070302168,-0.2362122081430691,2.4676510703021677
361,2023-06-28 13:21:28.702,0,0,0,0,10.26,10.16,25.1,26.2,25.5,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.32,28.12,26.07,25.71,24.1,1.03,1.05,0.68,4.68,55.22,228.98,1520.6,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.967651070302168,-0.2755750670200534,2.4676510703021677
362,2023-06-28 13:21:28.901,0,0,0,0,10.23,10.15,25.1,26.3,25.5,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.54,28.12,26.07,25.71,24.1,1.03,1.05,0.69,5.15,55.22,228.97,1520.42,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.850323322596637,-0.2362122081430691,2.350323322596637
363,2023-06-28 13:21:29.201,0,0,0,0,10.26,10.17,25.1,26.3,25.5,27.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.54,28.1,26.06,25.7,24.1,1.03,1.05,0.69,5.17,55.22,228.95,1520.23,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.967651070302168,-0.31490955190032466,2.4676510703021677
364,2023-06-28 13:21:29.401,0,0,0,0,10.26,10.18,25.1,26.3,25.6,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,28.1,26.06,25.7,24.1,1.04,1.06,0.69,5.17,55.38,228.9,1519.44,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.967651070302168,-0.15421571143713209,2.3676510703021663
365,2023-06-28 13:21:29.702,0,0,0,0,10.23,10.16,25.1,26.3,25.6,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.74,28.08,26.07,25.7,24.1,1.04,1.06,0.7,5.38,55.38,228.89,1519.41,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.850323322596637,-0.07557506702005412,2.2503233225966355
366,2023-06-28 13:21:29.903,0,0,0,0,10.26,10.19,25.1,26.3,25.6,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.92,28.08,26.07,25.7,24.1,1.04,1.06,0.71,5.38,55.38,228.89,1519.46,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.967651070302168,-0.19349359415150502,2.3676510703021663
367,2023-06-28 13:21:30.203,0,0,0,0,10.23,10.18,25.1,26.3,25.6,27.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.92,28.05,26.07,25.69,24.1,1.03,1.05,0.71,5.74,55.22,228.9,1519.56,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.850323322596637,-0.15421571143713209,2.2503233225966355
368,2023-06-28 13:21:30.403,0,0,0,0,10.23,10.18,25.1,26.3,25.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.08,28.05,26.07,25.69,24.1,1.03,1.05,0.69,5.93,55.22,228.93,1520.18,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.850323322596637,-0.054215711437130665,2.2503233225966355
369,2023-06-28 13:21:30.701,0,0,0,0,10.21,10.19,25.1,26.3,25.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.08,28.05,26.08,25.68,24.1,1.03,1.05,0.7,5.93,55.22,228.94,1520.18,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.77196472253746,-0.0934935941515036,2.17196472253746
370,2023-06-28 13:21:30.902,0,0,0,0,10.26,10.18,25.1,26.3,25.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.23,28.05,26.08,25.68,24.1,1.03,1.05,0.7,5.91,55.21,228.94,1520.26,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.967651070302168,-0.054215711437130665,2.3676510703021663
371,2023-06-28 13:21:31.203,0,0,0,0,10.21,10.19,25.1,26.3,25.6,27.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.23,28.01,26.08,25.68,24.1,1.03,1.05,0.7,5.58,55.21,228.95,1520.27,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.77196472253746,-0.0934935941515036,2.17196472253746
372,2023-06-28 13:21:31.502,0,0,0,0,10.23,10.21,25.1,26.4,25.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,28.01,26.08,25.68,24.1,1.03,1.05,0.69,5.58,55.21,228.93,1520.06,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.850323322596637,0.0280352774625392,2.1503233225966376
373,2023-06-28 13:21:31.702,0,0,0,0,10.26,10.19,25.1,26.4,25.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.38,27.99,26.06,25.7,24.1,1.03,1.05,0.69,5.38,55.39,228.92,1519.83,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.967651070302168,0.10650640584849569,2.2676510703021684
374,2023-06-28 13:21:32.003,0,0,0,0,10.18,10.19,25.1,26.4,25.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.59,27.98,26.06,25.7,24.1,1.03,1.05,0.68,5.29,55.39,228.9,1519.54,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.654215711437132,0.10650640584849569,1.9542157114371328
375,2023-06-28 13:21:32.401,0,0,0,0,10.21,10.19,25.1,26.5,25.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.59,27.98,26.07,25.69,24.1,1.03,1.05,0.68,5.47,55.39,228.87,1518.96,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.77196472253746,0.10650640584849569,2.0719647225374622
376,2023-06-28 13:21:32.602,0,0,0,0,10.21,10.19,25.1,26.5,25.7,27.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.77,27.97,26.06,25.69,24.1,1.03,1.05,0.69,5.47,55.23,228.39,1713.59,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.77196472253746,0.10650640584849569,2.0719647225374622
377,2023-06-28 13:21:32.903,0,0,0,0,10.21,10.19,25.1,26.5,25.8,27.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.86,27.97,26.06,25.69,24.1,1.03,1.05,0.69,5.53,55.23,228.05,1857.9,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.77196472253746,0.20650640584849356,1.9719647225374608
378,2023-06-28 13:21:33.102,0,0,0,0,10.21,10.19,25.1,26.5,25.8,27.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.86,27.98,26.07,25.7,24.1,1.03,1.05,0.71,5.43,55.23,227.7,2002.08,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.77196472253746,0.20650640584849356,1.9719647225374608
379,2023-06-28 13:21:33.401,0,0,0,0,10.21,10.21,25.1,26.5,25.8,27.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,27.98,26.07,25.7,24.1,1.04,1.05,0.71,5.43,55.37,227.35,2146.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.77196472253746,0.12803527746253707,1.9719647225374608
380,2023-06-28 13:21:33.602,0,0,0,0,10.23,10.19,25.1,26.5,25.8,27.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.89,28.02,26.07,25.69,24.1,1.03,1.05,0.71,5.38,55.37,227.09,2239.15,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.850323322596637,0.20650640584849356,2.050323322596636
381,2023-06-28 13:21:34.001,0,0,0,0,10.18,10.21,25.1,26.5,25.8,28.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.83,28.04,26.07,25.69,24.1,1.03,1.05,0.69,5.62,55.37,227.07,2238.82,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.654215711437132,0.2280352774625385,1.8542157114371314
382,2023-06-28 13:21:34.201,0,0,0,0,10.23,10.23,25.1,26.5,25.8,28.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.83,28.04,26.06,25.7,24.1,1.03,1.06,0.69,5.62,55.22,227.47,2080.14,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.850323322596637,0.1496766774033631,2.050323322596636
383,2023-06-28 13:21:34.502,0,0,0,0,10.21,10.23,25.1,26.5,25.8,28.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.73,28.09,26.06,25.7,24.1,1.03,1.06,0.69,6.0,55.22,227.84,1936.23,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.77196472253746,0.1496766774033631,1.9719647225374608
384,2023-06-28 13:21:34.703,0,0,0,0,10.21,10.23,25.1,26.5,25.8,28.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.73,28.09,26.06,25.69,24.1,1.03,1.06,0.7,6.13,55.22,228.21,1792.37,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.77196472253746,0.1496766774033631,1.9719647225374608
