,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
385,2023-06-28 13:21:35.001,0,0,0,0,10.18,10.22,25.1,26.6,25.9,28.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.6,28.15,26.06,25.69,24.1,1.04,1.06,0.7,6.13,55.23,228.57,1648.31,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.654215711437132,0.2888419354064595,1.7542157114371335
386,2023-06-28 13:21:35.301,0,0,0,0,10.21,10.23,25.1,26.6,25.9,28.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.6,28.15,26.06,25.7,24.1,1.03,1.06,0.72,6.32,55.23,228.89,1518.68,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.77196472253746,0.24967667740336452,1.871964722537463
387,2023-06-28 13:21:35.502,0,0,0,0,10.21,10.22,25.1,26.6,25.9,28.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.53,28.22,26.06,25.7,24.1,1.03,1.05,0.73,6.39,55.23,228.89,1518.79,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.77196472253746,0.2888419354064595,1.871964722537463
388,2023-06-28 13:21:35.801,0,0,0,0,10.18,10.23,25.1,26.6,26.0,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.53,28.22,26.07,25.7,24.1,1.03,1.05,0.73,6.39,55.31,228.88,1518.71,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.654215711437132,0.3496766774033624,1.654215711437132
389,2023-06-28 13:21:36.003,0,0,0,0,10.21,10.23,25.1,26.6,26.0,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.54,28.32,26.06,25.7,24.1,1.04,1.05,0.71,6.47,55.31,228.84,1518.38,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.77196472253746,0.3496766774033624,1.7719647225374615
390,2023-06-28 13:21:36.302,0,0,0,0,10.23,10.23,25.1,26.6,26.0,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.54,28.32,26.06,25.7,24.1,1.04,1.06,0.7,6.47,55.31,228.8,1518.01,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.850323322596637,0.3496766774033624,1.850323322596637
391,2023-06-28 13:21:36.603,0,0,0,0,10.18,10.22,25.1,26.6,26.0,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.56,28.42,26.06,25.7,24.1,1.03,1.05,0.7,6.2,55.21,228.77,1517.5,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.654215711437132,0.3888419354064574,1.654215711437132
392,2023-06-28 13:21:36.903,0,0,0,0,10.18,10.23,25.1,26.6,26.0,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.56,28.42,26.06,25.7,24.1,1.03,1.05,0.71,5.88,55.21,228.72,1517.01,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.654215711437132,0.3496766774033624,1.654215711437132
393,2023-06-28 13:21:37.102,0,0,0,0,10.18,10.23,25.1,26.6,26.0,28.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.53,28.54,26.06,25.7,24.1,1.03,1.05,0.67,5.69,55.21,228.71,1517.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.654215711437132,0.3496766774033624,1.654215711437132
394,2023-06-28 13:21:37.403,0,0,0,0,10.18,10.23,25.1,26.6,26.0,28.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.53,28.54,26.06,25.68,24.1,1.03,1.05,0.67,5.69,55.39,228.73,1517.18,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.654215711437132,0.4496766774033638,1.654215711437132
395,2023-06-28 13:21:37.702,0,0,0,0,10.21,10.22,25.1,26.6,26.0,28.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.43,28.65,26.06,25.7,24.1,1.03,1.05,0.62,5.39,55.39,228.76,1517.79,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.77196472253746,0.4888419354064588,1.7719647225374615
396,2023-06-28 13:21:37.902,0,0,0,0,10.18,10.22,25.1,26.6,26.0,28.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,28.65,26.06,25.7,24.1,1.03,1.05,0.62,5.1,55.39,228.77,1517.92,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.654215711437132,0.4888419354064588,1.654215711437132
397,2023-06-28 13:21:38.202,0,0,0,0,10.18,10.23,25.1,26.6,26.0,28.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.3,28.78,26.07,25.69,24.1,1.04,1.05,0.62,5.1,55.21,228.77,1517.91,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.654215711437132,0.4496766774033638,1.654215711437132
398,2023-06-28 13:21:38.502,0,0,0,0,10.16,10.24,25.1,26.7,26.1,28.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.19,28.78,26.07,25.69,24.1,1.03,1.05,0.61,4.83,55.21,228.78,1518.03,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.889460544412998,27.575575067020054,0.6105394555870021,1.4755750670200527
399,2023-06-28 13:21:38.702,0,0,0,0,10.21,10.23,25.1,26.7,26.1,28.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.19,28.92,26.06,25.7,24.1,1.03,1.05,0.61,5.4,55.21,228.8,1518.1,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.77196472253746,0.6496766774033631,1.67196472253746
400,2023-06-28 13:21:39.003,0,0,0,0,10.18,10.23,25.1,26.7,26.1,28.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.06,29.06,26.06,25.7,24.1,1.03,1.05,0.61,5.4,55.23,228.82,1518.33,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.654215711437132,0.6496766774033631,1.5542157114371307
401,2023-06-28 13:21:39.302,0,0,0,0,10.18,10.23,25.1,26.7,26.1,28.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,33.06,29.06,26.06,25.7,24.1,1.04,1.05,0.62,5.81,55.23,228.86,1518.64,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.654215711437132,0.6496766774033631,1.5542157114371307
402,2023-06-28 13:21:39.701,0,0,0,0,10.18,10.21,25.1,26.7,26.1,28.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.95,29.22,26.06,25.7,24.1,1.04,1.06,0.64,5.92,55.35,228.85,1518.41,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.654215711437132,0.7280352774625385,1.5542157114371307
403,2023-06-28 13:21:39.902,0,0,0,0,10.21,10.23,25.1,26.7,26.1,28.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,29.22,26.06,25.7,24.1,1.04,1.06,0.64,5.78,55.35,229.24,1369.88,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.77196472253746,0.6496766774033631,1.67196472253746
404,2023-06-28 13:21:40.201,0,0,0,0,10.21,10.23,25.1,26.7,26.1,28.5,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.89,29.37,26.05,25.69,24.1,1.04,1.06,0.64,5.78,55.35,229.64,1212.71,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.77196472253746,0.6496766774033631,1.67196472253746
405,2023-06-28 13:21:40.402,0,0,0,0,10.18,10.22,25.1,26.8,26.1,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.86,29.37,26.05,25.69,24.1,1.04,1.06,0.64,5.48,55.21,230.47,898.74,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.654215711437132,0.7888419354064595,1.5542157114371307
406,2023-06-28 13:21:40.702,0,0,0,0,10.18,10.23,25.1,26.8,26.1,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.86,29.53,26.04,25.71,24.1,1.04,1.05,0.64,5.39,55.21,230.9,742.26,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.850323322596637,27.654215711437132,0.7496766774033645,1.5542157114371307
407,2023-06-28 13:21:40.901,0,0,0,0,10.18,10.21,25.1,26.8,26.1,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.85,29.53,26.04,25.71,24.1,1.04,1.05,0.64,5.39,55.21,230.93,733.94,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.654215711437132,0.8280352774625399,1.5542157114371307
408,2023-06-28 13:21:41.302,0,0,0,0,10.16,10.22,25.1,26.8,26.1,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.85,29.68,26.05,25.71,24.1,1.04,1.06,0.64,5.54,55.39,230.94,735.53,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.575575067020054,0.7888419354064595,1.4755750670200527
409,2023-06-28 13:21:41.503,0,0,0,0,10.18,10.21,25.1,26.8,26.1,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.82,29.85,26.05,25.71,24.1,1.04,1.06,0.65,5.71,55.39,230.98,720.51,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.654215711437132,0.8280352774625399,1.5542157114371307
410,2023-06-28 13:21:41.801,0,0,0,0,10.18,10.21,25.1,26.8,26.2,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.82,29.85,26.05,25.7,24.1,1.04,1.06,0.65,5.71,55.39,231.06,692.18,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.654215711437132,0.8280352774625399,1.4542157114371328
411,2023-06-28 13:21:42.101,0,0,0,0,10.16,10.21,25.1,26.8,26.2,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.82,30.01,26.05,25.7,24.1,1.04,1.06,0.64,5.85,55.22,231.21,634.94,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.575575067020054,0.8280352774625399,1.3755750670200548
412,2023-06-28 13:21:42.301,0,0,0,0,10.18,10.21,25.1,26.8,26.2,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.82,30.01,26.05,25.7,24.1,1.04,1.06,0.64,6.26,55.22,231.21,634.94,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.654215711437132,0.8280352774625399,1.4542157114371328
413,2023-06-28 13:21:42.703,0,0,0,0,10.16,10.21,25.1,26.8,26.2,28.6,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.82,30.16,26.04,25.7,24.1,1.04,1.06,0.65,6.26,55.22,231.21,634.94,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.575575067020054,0.8280352774625399,1.3755750670200548
414,2023-06-28 13:21:42.902,0,0,0,0,10.16,10.21,25.1,26.8,26.3,28.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.77,30.16,26.04,25.7,24.1,1.04,1.06,0.65,6.4,55.29,138.79,355.13,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.575575067020054,0.9280352774625378,1.2755750670200534
415,2023-06-28 13:21:43.102,0,0,0,0,10.16,10.21,25.1,26.8,26.3,28.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.77,30.32,26.06,25.7,24.1,1.04,1.06,0.64,6.8,55.29,138.79,355.13,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.575575067020054,0.9280352774625378,1.2755750670200534
416,2023-06-28 13:21:43.403,0,0,0,0,10.16,10.21,25.1,26.8,26.3,28.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.72,30.32,26.06,25.7,24.1,1.04,1.06,0.66,6.8,55.29,46.27,117.61,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.575575067020054,0.9280352774625378,1.2755750670200534
417,2023-06-28 13:21:43.603,0,0,0,0,10.18,10.22,25.1,26.8,26.3,28.7,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.72,30.45,26.06,25.69,24.1,1.04,1.06,0.66,6.74,55.21,46.27,117.61,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.654215711437132,0.8888419354064574,1.3542157114371314
418,2023-06-28 13:21:43.903,0,0,0,0,10.16,10.22,25.1,26.8,26.3,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.67,30.45,26.06,25.69,24.1,1.04,1.06,0.66,6.53,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.575575067020054,0.9888419354064588,1.2755750670200534
419,2023-06-28 13:21:44.202,0,0,0,0,10.18,10.19,25.1,26.8,26.3,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.67,30.6,26.06,25.71,24.1,1.04,1.06,0.66,6.53,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.654215711437132,1.1065064058484957,1.3542157114371314
420,2023-06-28 13:21:44.402,0,0,0,0,10.16,10.19,25.1,26.8,26.3,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.62,30.6,26.06,25.71,24.1,1.04,1.06,0.66,6.14,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.1065064058484957,1.2755750670200534
421,2023-06-28 13:21:44.703,0,0,0,0,10.18,10.22,25.1,26.8,26.3,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.62,30.71,26.06,25.7,24.1,1.04,1.06,0.65,5.46,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.654215711437132,0.9888419354064588,1.3542157114371314
422,2023-06-28 13:21:45.003,0,0,0,0,10.18,10.21,25.1,26.8,26.3,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.56,30.71,26.06,25.7,24.1,1.04,1.06,0.65,5.46,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.654215711437132,1.0280352774625392,1.3542157114371314
423,2023-06-28 13:21:45.201,0,0,0,0,10.21,10.22,25.1,26.8,26.3,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.56,30.82,26.06,25.69,24.1,1.04,1.06,0.64,5.23,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.77196472253746,0.9888419354064588,1.4719647225374608
424,2023-06-28 13:21:45.503,0,0,0,0,10.18,10.22,25.1,26.8,26.3,28.8,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.52,30.92,26.06,25.69,24.1,1.04,1.06,0.65,5.54,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.654215711437132,0.9888419354064588,1.3542157114371314
425,2023-06-28 13:21:45.802,0,0,0,0,10.18,10.19,25.1,26.8,26.3,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.52,30.92,26.06,25.69,24.1,1.04,1.06,0.66,5.54,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.654215711437132,1.2065064058484936,1.3542157114371314
426,2023-06-28 13:21:46.001,0,0,0,0,10.18,10.22,25.1,26.8,26.3,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.47,31.01,26.06,25.69,24.1,1.04,1.06,0.66,6.04,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.654215711437132,1.0888419354064567,1.3542157114371314
427,2023-06-28 13:21:46.303,0,0,0,0,10.14,10.19,25.1,26.8,26.4,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.47,31.01,26.05,25.71,24.1,1.04,1.06,0.65,6.74,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.2065064058484936,1.0968209264823159
428,2023-06-28 13:21:46.602,0,0,0,0,10.14,10.22,25.1,26.8,26.4,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.43,31.09,26.05,25.71,24.1,1.04,1.06,0.64,6.74,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.496820926482314,1.0888419354064567,1.0968209264823159
429,2023-06-28 13:21:46.803,0,0,0,0,10.16,10.21,25.1,26.9,26.4,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.43,31.09,26.05,25.69,24.1,1.03,1.06,0.64,6.91,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.575575067020054,1.128035277462537,1.1755750670200555
430,2023-06-28 13:21:47.104,0,0,0,0,10.16,10.22,25.1,26.9,26.4,28.9,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.4,31.16,26.06,25.69,24.1,1.03,1.05,0.62,6.88,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.811158064593542,27.575575067020054,1.0888419354064567,1.1755750670200555
431,2023-06-28 13:21:47.402,0,0,0,0,10.16,10.19,25.1,26.9,26.4,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.4,31.16,26.06,25.69,24.1,1.03,1.05,0.57,6.88,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.306506405848495,1.1755750670200555
432,2023-06-28 13:21:47.601,0,0,0,0,10.14,10.19,25.1,26.9,26.4,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,31.21,26.06,25.69,24.1,1.03,1.05,0.57,6.51,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.306506405848495,1.0968209264823159
433,2023-06-28 13:21:47.903,0,0,0,0,10.16,10.19,25.1,26.9,26.4,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,31.21,26.06,25.69,24.1,1.03,1.05,0.57,5.93,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.306506405848495,1.1755750670200555
434,2023-06-28 13:21:48.203,0,0,0,0,10.16,10.18,25.1,26.9,26.4,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.35,31.27,26.05,25.7,24.1,1.03,1.05,0.56,5.93,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.575575067020054,1.345784288562868,1.1755750670200555
435,2023-06-28 13:21:48.402,0,0,0,0,10.14,10.21,25.1,26.9,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,31.27,26.05,25.7,24.1,1.03,1.05,0.56,5.25,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.496820926482314,1.2280352774625385,0.9968209264823145
436,2023-06-28 13:21:48.702,0,0,0,0,10.16,10.21,25.1,26.9,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,31.31,26.06,25.7,24.1,1.03,1.05,0.55,4.79,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.77196472253746,27.575575067020054,1.2280352774625385,1.0755750670200541
437,2023-06-28 13:21:49.002,0,0,0,0,10.16,10.19,25.1,26.9,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,31.31,26.06,25.7,24.1,1.03,1.05,0.55,4.79,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.306506405848495,1.0755750670200541
438,2023-06-28 13:21:49.201,0,0,0,0,10.16,10.19,25.1,26.9,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,31.36,26.06,25.69,24.1,1.03,1.05,0.55,4.75,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.306506405848495,1.0755750670200541
439,2023-06-28 13:21:49.502,0,0,0,0,10.14,10.19,25.1,26.9,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,31.41,26.06,25.69,24.1,1.03,1.05,0.55,5.05,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.306506405848495,0.9968209264823145
440,2023-06-28 13:21:49.802,0,0,0,0,10.16,10.19,25.1,26.9,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.34,31.41,26.05,25.71,24.1,1.03,1.05,0.57,5.05,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.306506405848495,1.0755750670200541
441,2023-06-28 13:21:50.002,0,0,0,0,10.18,10.19,25.1,26.9,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.43,26.05,25.71,24.1,1.03,1.05,0.57,5.08,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.654215711437132,1.306506405848495,1.154215711437132
442,2023-06-28 13:21:50.303,0,0,0,0,10.18,10.19,25.1,27.0,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.43,26.06,25.71,24.1,1.03,1.05,0.56,5.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.654215711437132,1.306506405848495,1.154215711437132
443,2023-06-28 13:21:50.502,0,0,0,0,10.18,10.19,25.1,27.0,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.35,31.47,26.06,25.71,24.1,1.03,1.05,0.55,5.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.654215711437132,1.306506405848495,1.154215711437132
444,2023-06-28 13:21:50.802,0,0,0,0,10.16,10.19,25.1,27.0,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.35,31.47,26.06,25.71,24.1,1.03,1.05,0.55,4.67,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.306506405848495,1.0755750670200541
445,2023-06-28 13:21:51.103,0,0,0,0,10.14,10.19,25.1,27.0,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.36,31.49,26.06,25.71,24.1,1.03,1.05,0.55,4.51,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.306506405848495,0.9968209264823145
446,2023-06-28 13:21:51.302,0,0,0,0,10.16,10.19,25.1,27.0,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.36,31.49,26.06,25.7,24.1,1.03,1.05,0.55,4.51,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.306506405848495,1.0755750670200541
447,2023-06-28 13:21:51.601,0,0,0,0,10.14,10.19,25.1,27.0,26.5,29.0,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.53,26.05,25.7,24.1,1.03,1.05,0.55,4.66,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.306506405848495,0.9968209264823145
448,2023-06-28 13:21:51.803,0,0,0,0,10.14,10.19,25.1,27.0,26.5,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.53,26.05,25.7,24.1,1.03,1.05,0.56,4.89,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.9968209264823145
449,2023-06-28 13:21:52.103,0,0,0,0,10.16,10.19,25.1,27.0,26.5,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.57,26.06,25.7,24.1,1.03,1.05,0.56,4.89,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.4065064058484964,1.0755750670200541
450,2023-06-28 13:21:52.301,0,0,0,0,10.16,10.19,25.1,27.0,26.5,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.57,26.06,25.71,24.1,1.03,1.05,0.56,5.02,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.4065064058484964,1.0755750670200541
451,2023-06-28 13:21:52.602,0,0,0,0,10.16,10.19,25.1,27.0,26.5,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.57,26.06,25.71,24.1,1.03,1.05,0.55,5.02,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.4065064058484964,1.0755750670200541
452,2023-06-28 13:21:52.902,0,0,0,0,10.11,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.57,26.06,25.7,24.1,1.03,1.05,0.55,4.93,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.378476054930957,1.4065064058484964,0.7784760549309553
453,2023-06-28 13:21:53.102,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,31.61,26.06,25.71,24.1,1.03,1.05,0.55,4.93,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.896820926482313
454,2023-06-28 13:21:53.401,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,31.61,26.06,25.71,24.1,1.03,1.05,0.55,4.86,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.896820926482313
455,2023-06-28 13:21:53.703,0,0,0,0,10.16,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.38,31.63,26.05,25.71,24.1,1.03,1.05,0.55,4.86,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.4065064058484964,0.9755750670200527
456,2023-06-28 13:21:54.003,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.63,26.05,25.71,24.1,1.03,1.05,0.56,4.68,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.896820926482313
457,2023-06-28 13:21:54.102,0,0,0,0,10.16,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.37,31.66,26.05,25.73,24.1,1.03,1.05,0.56,4.72,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.4065064058484964,0.9755750670200527
458,2023-06-28 13:21:54.402,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.35,31.66,26.05,25.73,24.1,1.03,1.05,0.56,4.72,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.896820926482313
459,2023-06-28 13:21:54.603,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.35,31.66,26.07,25.73,24.1,1.03,1.05,0.56,4.57,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.896820926482313
460,2023-06-28 13:21:54.902,0,0,0,0,10.16,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.31,31.66,26.07,25.73,24.1,1.03,1.05,0.55,4.57,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.4065064058484964,0.9755750670200527
461,2023-06-28 13:21:55.201,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.31,31.69,26.05,25.73,24.1,1.03,1.05,0.55,4.57,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.896820926482313
462,2023-06-28 13:21:55.401,0,0,0,0,10.18,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.26,31.69,26.05,25.73,24.1,1.03,1.05,0.55,4.58,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.654215711437132,1.4065064058484964,1.0542157114371307
463,2023-06-28 13:21:55.701,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.26,31.69,26.06,25.73,24.1,1.03,1.05,0.56,4.58,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.896820926482313
464,2023-06-28 13:21:56.002,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,31.72,26.06,25.73,24.1,1.03,1.05,0.56,4.78,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.4065064058484964,0.896820926482313
465,2023-06-28 13:21:56.201,0,0,0,0,10.16,10.19,25.1,27.0,26.6,29.1,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.22,31.72,26.05,25.74,24.1,1.03,1.05,0.56,5.17,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.4065064058484964,0.9755750670200527
466,2023-06-28 13:21:56.401,0,0,0,0,10.16,10.18,25.1,27.0,26.6,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.18,31.72,26.05,25.74,24.1,1.03,1.05,0.56,5.17,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.575575067020054,1.5457842885628672,0.9755750670200527
467,2023-06-28 13:21:56.802,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.18,31.72,26.05,25.74,24.1,1.04,1.05,0.56,4.89,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.5065064058484943,0.896820926482313
468,2023-06-28 13:21:57.102,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,31.75,26.05,25.74,24.1,1.04,1.07,0.56,4.77,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.5065064058484943,0.896820926482313
469,2023-06-28 13:21:57.303,0,0,0,0,10.14,10.19,25.1,27.0,26.6,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.14,31.75,26.06,25.74,24.1,1.04,1.06,0.62,4.77,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.5065064058484943,0.896820926482313
470,2023-06-28 13:21:57.603,0,0,0,0,10.16,10.19,25.1,27.0,26.6,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.1,31.76,26.04,25.74,24.1,1.04,1.06,0.62,4.93,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.5065064058484943,0.9755750670200527
471,2023-06-28 13:21:57.902,0,0,0,0,10.11,10.19,25.1,27.0,26.6,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.1,31.76,26.04,25.74,24.1,1.04,1.06,0.65,5.5,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.378476054930957,1.5065064058484943,0.7784760549309553
472,2023-06-28 13:21:58.103,0,0,0,0,10.16,10.18,25.1,27.0,26.6,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.07,31.76,26.05,25.74,24.1,1.04,1.06,0.65,5.5,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.575575067020054,1.5457842885628672,0.9755750670200527
473,2023-06-28 13:21:58.403,0,0,0,0,10.14,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.02,31.76,26.05,25.75,24.1,1.04,1.06,0.65,6.27,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.496820926482314,1.5457842885628672,0.7968209264823152
474,2023-06-28 13:21:58.702,0,0,0,0,10.14,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,32.02,31.77,26.06,25.73,24.1,1.04,1.06,0.65,6.79,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.496820926482314,1.5457842885628672,0.7968209264823152
475,2023-06-28 13:21:58.901,0,0,0,0,10.16,10.19,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.98,31.77,26.06,25.73,24.1,1.04,1.05,0.64,6.79,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.5065064058484943,0.8755750670200548
476,2023-06-28 13:21:59.202,0,0,0,0,10.21,10.19,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.98,31.79,26.06,25.75,24.1,1.04,1.05,0.64,6.33,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.77196472253746,1.5065064058484943,1.0719647225374622
477,2023-06-28 13:21:59.502,0,0,0,0,10.14,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,31.79,26.06,25.75,24.1,1.04,1.05,0.63,5.82,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.496820926482314,1.5457842885628672,0.7968209264823152
478,2023-06-28 13:21:59.703,0,0,0,0,10.14,10.19,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.93,31.79,26.05,25.75,24.1,1.04,1.05,0.63,5.82,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.5065064058484943,0.7968209264823152
479,2023-06-28 13:22:00.001,0,0,0,0,10.14,10.19,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.88,31.79,26.05,25.75,24.1,1.04,1.05,0.63,5.82,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.5065064058484943,0.7968209264823152
480,2023-06-28 13:22:00.302,0,0,0,0,10.14,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.88,31.79,26.04,25.75,24.1,1.04,1.05,0.64,6.1,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.496820926482314,1.5457842885628672,0.7968209264823152
481,2023-06-28 13:22:00.502,0,0,0,0,10.14,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,31.8,26.04,25.75,24.1,1.04,1.05,0.65,6.1,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.496820926482314,1.5457842885628672,0.7968209264823152
482,2023-06-28 13:22:00.801,0,0,0,0,10.14,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.84,31.8,26.04,25.75,24.1,1.04,1.05,0.65,6.51,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.496820926482314,1.5457842885628672,0.7968209264823152
483,2023-06-28 13:22:01.002,0,0,0,0,10.16,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,31.81,26.04,25.75,24.1,1.04,1.05,0.64,6.8,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.575575067020054,1.5457842885628672,0.8755750670200548
484,2023-06-28 13:22:01.302,0,0,0,0,10.16,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.81,31.81,26.04,25.75,24.1,1.04,1.05,0.64,6.8,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.575575067020054,1.5457842885628672,0.8755750670200548
485,2023-06-28 13:22:01.602,0,0,0,0,10.14,10.19,25.1,27.0,26.7,29.2,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,31.83,26.04,25.75,24.1,1.04,1.05,0.64,7.08,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.496820926482314,1.5065064058484943,0.7968209264823152
486,2023-06-28 13:22:01.802,0,0,0,0,10.16,10.18,25.1,27.0,26.7,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.78,31.83,26.04,25.75,24.1,1.04,1.05,0.64,7.21,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.575575067020054,1.5457842885628672,0.8755750670200548
487,2023-06-28 13:22:02.102,0,0,0,0,10.14,10.17,25.1,27.0,26.7,29.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.82,26.05,25.75,24.1,1.04,1.05,0.66,7.21,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.496820926482314,1.6850904480996753,0.7968209264823152
488,2023-06-28 13:22:02.302,0,0,0,0,10.16,10.19,25.1,27.0,26.7,29.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.73,31.82,26.05,25.76,24.1,1.04,1.05,0.66,7.36,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.693493594151505,27.575575067020054,1.6065064058484957,0.8755750670200548
489,2023-06-28 13:22:02.603,0,0,0,0,10.14,10.17,25.1,27.0,26.7,29.3,0,0,24.0,0.0,27.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.82,26.05,25.76,24.1,1.04,1.05,0.67,7.19,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.496820926482314,1.6850904480996753,0.7968209264823152
490,2023-06-28 13:22:02.903,0,0,0,0,10.16,10.16,25.1,27.0,26.7,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.71,31.82,26.05,25.76,24.1,1.04,1.05,0.66,7.19,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.575575067020054,1.7244249329799466,0.8755750670200548
491,2023-06-28 13:22:03.101,0,0,0,0,10.11,10.16,25.1,27.0,26.7,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.81,26.04,25.76,24.1,1.04,1.05,0.66,7.32,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.6784760549309574
492,2023-06-28 13:22:03.403,0,0,0,0,10.14,10.17,25.1,27.0,26.7,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.67,31.81,26.04,25.76,24.1,1.04,1.05,0.65,7.48,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.496820926482314,1.6850904480996753,0.7968209264823152
493,2023-06-28 13:22:03.602,0,0,0,0,10.09,10.16,25.1,27.0,26.7,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.64,31.82,26.04,25.76,24.1,1.04,1.05,0.64,7.48,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.299436459533922,1.7244249329799466,0.5994364595339228
494,2023-06-28 13:22:03.904,0,0,0,0,10.11,10.17,25.1,27.0,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.82,26.04,25.76,24.1,1.04,1.05,0.64,7.07,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.378476054930957,1.6850904480996753,0.578476054930956
495,2023-06-28 13:22:04.203,0,0,0,0,10.14,10.17,25.1,27.0,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.63,31.81,26.03,25.76,24.1,1.04,1.05,0.64,7.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.496820926482314,1.6850904480996753,0.6968209264823138
496,2023-06-28 13:22:04.402,0,0,0,0,10.14,10.17,25.1,27.0,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.81,26.03,25.76,24.1,1.04,1.05,0.65,7.05,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.496820926482314,1.6850904480996753,0.6968209264823138
497,2023-06-28 13:22:04.702,0,0,0,0,10.11,10.17,25.1,27.0,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.61,31.81,26.05,25.77,24.1,1.04,1.05,0.65,6.98,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.378476054930957,1.6850904480996753,0.578476054930956
498,2023-06-28 13:22:05.003,0,0,0,0,10.11,10.17,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.81,26.05,25.77,24.1,1.04,1.05,0.65,6.88,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.378476054930957,1.6850904480996753,0.578476054930956
499,2023-06-28 13:22:05.202,0,0,0,0,10.16,10.17,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.58,31.8,26.04,25.77,24.1,1.04,1.07,0.64,6.88,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.575575067020054,1.6850904480996753,0.7755750670200534
500,2023-06-28 13:22:05.502,0,0,0,0,10.14,10.18,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.79,26.04,25.77,24.1,1.03,1.07,0.64,7.38,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.496820926482314,1.6457842885628686,0.6968209264823138
501,2023-06-28 13:22:05.803,0,0,0,0,10.16,10.17,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.57,31.79,26.05,25.78,24.1,1.03,1.05,0.62,7.27,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.575575067020054,1.6850904480996753,0.7755750670200534
502,2023-06-28 13:22:06.002,0,0,0,0,10.14,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.56,31.77,26.05,25.78,24.1,1.04,1.05,0.62,7.27,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.496820926482314,1.7244249329799466,0.6968209264823138
503,2023-06-28 13:22:06.302,0,0,0,0,10.11,10.17,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.56,31.77,26.05,25.78,24.1,1.04,1.05,0.62,7.12,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.378476054930957,1.6850904480996753,0.578476054930956
504,2023-06-28 13:22:06.602,0,0,0,0,10.14,10.15,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,31.74,26.04,25.78,24.1,1.04,1.05,0.62,6.56,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.496820926482314,1.763787791856931,0.6968209264823138
505,2023-06-28 13:22:06.802,0,0,0,0,10.11,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.55,31.74,26.04,25.79,24.1,1.04,1.06,0.62,6.56,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.578476054930956
506,2023-06-28 13:22:07.002,0,0,0,0,10.14,10.18,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,31.68,26.03,25.79,24.1,1.04,1.06,0.62,6.2,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.654215711437132,27.496820926482314,1.6457842885628686,0.6968209264823138
507,2023-06-28 13:22:07.302,0,0,0,0,10.09,10.15,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.53,31.68,26.03,25.78,24.1,1.04,1.05,0.68,6.37,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.49943645953392135
508,2023-06-28 13:22:07.501,0,0,0,0,10.11,10.14,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.62,26.05,25.78,24.1,1.04,1.05,0.68,6.37,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.578476054930956
509,2023-06-28 13:22:07.802,0,0,0,0,10.14,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.62,26.05,25.8,24.1,1.04,1.05,0.71,6.68,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.496820926482314,1.7244249329799466,0.6968209264823138
510,2023-06-28 13:22:08.002,0,0,0,0,10.14,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.58,26.03,25.8,24.1,1.04,1.05,0.72,6.68,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.496820926482314,1.7244249329799466,0.6968209264823138
511,2023-06-28 13:22:08.302,0,0,0,0,10.14,10.17,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.52,31.58,26.03,25.81,24.1,1.04,1.05,0.72,6.92,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.496820926482314,1.6850904480996753,0.6968209264823138
512,2023-06-28 13:22:08.602,0,0,0,0,10.11,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.51,31.54,26.04,25.81,24.1,1.04,1.05,0.72,6.61,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.578476054930956
