,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
513,2023-06-28 13:22:08.901,0,0,0,0,10.11,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.49,31.54,26.04,25.79,24.1,1.04,1.05,0.73,6.61,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.578476054930956
514,2023-06-28 13:22:09.101,0,0,0,0,10.11,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.49,31.5,26.05,25.8,24.1,1.04,1.06,0.73,6.74,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.578476054930956
515,2023-06-28 13:22:09.301,0,0,0,0,10.11,10.15,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.5,26.05,25.8,24.1,1.04,1.06,0.73,6.98,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.578476054930956
516,2023-06-28 13:22:09.702,0,0,0,0,10.11,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.46,26.04,25.8,24.1,1.04,1.05,0.73,6.98,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.578476054930956
517,2023-06-28 13:22:09.802,0,0,0,0,10.11,10.15,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.46,26.04,25.8,24.1,1.04,1.05,0.73,7.1,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.378476054930957,1.763787791856931,0.578476054930956
518,2023-06-28 13:22:10.102,0,0,0,0,10.14,10.15,25.2,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.48,31.43,26.03,25.81,24.1,1.04,1.05,0.72,7.12,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.496820926482314,1.763787791856931,0.6968209264823138
519,2023-06-28 13:22:10.302,0,0,0,0,10.09,10.15,25.2,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.46,31.43,26.03,25.81,24.1,1.04,1.05,0.71,7.12,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.49943645953392135
520,2023-06-28 13:22:10.601,0,0,0,0,10.09,10.15,25.2,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.46,31.39,26.04,25.8,24.1,1.04,1.05,0.71,7.03,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.49943645953392135
521,2023-06-28 13:22:10.802,0,0,0,0,10.11,10.16,25.2,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,31.39,26.04,25.8,24.1,1.04,1.05,0.71,6.75,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.578476054930956
522,2023-06-28 13:22:11.201,0,0,0,0,10.14,10.17,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,31.37,26.05,25.82,24.1,1.04,1.06,0.71,6.75,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.614909551900325,27.496820926482314,1.6850904480996753,0.6968209264823138
523,2023-06-28 13:22:11.402,0,0,0,0,10.11,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.37,26.05,25.82,24.1,1.04,1.06,0.71,6.73,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.578476054930956
524,2023-06-28 13:22:11.603,0,0,0,0,10.11,10.16,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.42,31.34,26.04,25.82,24.1,1.04,1.06,0.72,6.78,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.575575067020054,27.378476054930957,1.7244249329799466,0.578476054930956
525,2023-06-28 13:22:12.002,0,0,0,0,10.11,10.14,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,31.34,26.04,25.82,24.1,1.04,1.06,0.72,6.78,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.578476054930956
526,2023-06-28 13:22:12.202,0,0,0,0,10.11,10.14,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.44,31.32,26.04,25.81,24.1,1.04,1.06,0.73,7.07,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.578476054930956
527,2023-06-28 13:22:12.502,0,0,0,0,10.09,10.15,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.39,31.29,26.04,25.81,24.1,1.04,1.07,0.76,7.13,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.49943645953392135
528,2023-06-28 13:22:12.801,0,0,0,0,10.09,10.15,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.39,31.29,26.05,25.82,24.1,1.04,1.07,0.76,7.13,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.53621220814307,27.299436459533922,1.763787791856931,0.49943645953392135
529,2023-06-28 13:22:13.001,0,0,0,0,10.11,10.14,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.35,31.28,26.05,25.82,24.1,1.05,1.07,0.78,7.24,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.578476054930956
530,2023-06-28 13:22:13.202,0,0,0,0,10.14,10.11,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.35,31.28,26.04,25.83,24.1,1.05,1.07,0.78,7.77,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.496820926482314,1.921523945069044,0.6968209264823138
531,2023-06-28 13:22:13.601,0,0,0,0,10.11,10.13,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.32,31.27,26.04,25.83,24.1,1.04,1.07,0.78,7.77,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.378476054930957,1.8425988268814883,0.578476054930956
532,2023-06-28 13:22:13.802,0,0,0,0,10.09,10.14,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.32,31.27,26.05,25.81,24.1,1.04,1.07,0.79,8.67,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.49943645953392135
533,2023-06-28 13:22:14.101,0,0,0,0,10.11,10.14,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,31.26,26.04,25.81,24.1,1.04,1.06,0.78,8.88,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.578476054930956
534,2023-06-28 13:22:14.302,0,0,0,0,10.11,10.14,25.1,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.28,31.26,26.04,25.82,24.1,1.05,1.07,0.78,8.88,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.378476054930957,1.8031790735176862,0.578476054930956
535,2023-06-28 13:22:14.602,0,0,0,0,10.14,10.14,25.2,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.24,26.04,25.82,24.1,1.04,1.07,0.78,9.21,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.496820926482314,1.8031790735176862,0.6968209264823138
536,2023-06-28 13:22:14.803,0,0,0,0,10.14,10.13,25.2,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.25,31.24,26.04,25.83,24.1,1.04,1.07,0.79,9.21,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.496820926482314,1.8425988268814883,0.6968209264823138
537,2023-06-28 13:22:15.103,0,0,0,0,10.06,10.13,25.2,27.1,26.8,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.25,26.04,25.83,24.1,1.05,1.07,0.79,9.03,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.180661554355424,1.8425988268814883,0.3806615543554237
538,2023-06-28 13:22:15.402,0,0,0,0,10.09,10.14,25.1,27.1,26.9,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.21,31.25,26.04,25.84,24.1,1.05,1.07,0.79,9.0,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.299436459533922,1.8031790735176862,0.3994364595339235
539,2023-06-28 13:22:15.602,0,0,0,0,10.09,10.13,25.1,27.1,26.9,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.16,31.24,26.03,25.84,24.1,1.05,1.07,0.78,9.0,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.299436459533922,1.8425988268814883,0.3994364595339235
540,2023-06-28 13:22:15.902,0,0,0,0,10.11,10.13,25.1,27.1,26.9,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.16,31.24,26.03,25.84,24.1,1.05,1.07,0.78,9.29,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.378476054930957,1.8425988268814883,0.47847605493095813
541,2023-06-28 13:22:16.203,0,0,0,0,10.06,10.14,25.1,27.1,26.9,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.12,31.23,26.04,25.83,24.1,1.05,1.07,0.78,9.28,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.180661554355424,1.8031790735176862,0.28066155435542584
542,2023-06-28 13:22:16.402,0,0,0,0,10.06,10.14,25.1,27.1,26.9,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.23,26.04,25.83,24.1,1.05,1.06,0.78,9.28,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.180661554355424,1.8031790735176862,0.28066155435542584
543,2023-06-28 13:22:16.702,0,0,0,0,10.09,10.13,25.1,27.1,26.9,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.1,31.23,26.02,25.84,24.1,1.05,1.08,0.78,9.41,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.299436459533922,1.8425988268814883,0.3994364595339235
544,2023-06-28 13:22:17.002,0,0,0,0,10.09,10.13,25.1,27.1,26.9,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.23,26.02,25.84,24.1,1.05,1.08,0.81,9.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.299436459533922,1.8425988268814883,0.3994364595339235
545,2023-06-28 13:22:17.203,0,0,0,0,10.11,10.13,25.1,27.1,26.9,29.3,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.06,31.23,26.03,25.83,24.1,1.05,1.08,0.91,9.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.378476054930957,1.8425988268814883,0.47847605493095813
546,2023-06-28 13:22:17.502,0,0,0,0,10.09,10.13,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.22,26.03,25.83,24.1,1.05,1.08,0.91,9.26,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.299436459533922,1.742598826881487,0.3994364595339235
547,2023-06-28 13:22:17.701,0,0,0,0,10.09,10.13,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.04,31.22,26.04,25.84,24.1,1.05,1.08,0.99,9.59,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.299436459533922,1.742598826881487,0.3994364595339235
548,2023-06-28 13:22:18.002,0,0,0,0,10.14,10.13,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.21,26.04,25.84,24.1,1.05,1.08,0.99,9.59,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.496820926482314,1.742598826881487,0.5968209264823159
549,2023-06-28 13:22:18.303,0,0,0,0,10.11,10.13,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,31.01,31.21,26.04,25.84,24.1,1.05,1.08,0.99,9.86,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.378476054930957,1.742598826881487,0.47847605493095813
550,2023-06-28 13:22:18.502,0,0,0,0,10.09,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.23,26.04,25.84,24.1,1.05,1.08,0.99,10.62,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.8215239450690426,0.3994364595339235
551,2023-06-28 13:22:18.803,0,0,0,0,10.09,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.99,31.23,26.03,25.85,24.1,1.05,1.08,1.0,10.62,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.8215239450690426,0.3994364595339235
552,2023-06-28 13:22:19.103,0,0,0,0,10.09,10.13,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.22,26.03,25.85,24.1,1.05,1.08,1.0,10.42,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.299436459533922,1.742598826881487,0.3994364595339235
553,2023-06-28 13:22:19.303,0,0,0,0,10.09,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.96,31.22,26.03,25.84,24.1,1.05,1.08,1.0,10.51,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.8215239450690426,0.3994364595339235
554,2023-06-28 13:22:19.602,0,0,0,0,10.11,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.23,26.04,25.84,24.1,1.05,1.08,0.99,10.51,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.378476054930957,1.8215239450690426,0.47847605493095813
555,2023-06-28 13:22:19.902,0,0,0,0,10.11,10.13,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.95,31.23,26.04,25.86,24.1,1.05,1.08,0.99,10.65,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.378476054930957,1.742598826881487,0.47847605493095813
556,2023-06-28 13:22:20.102,0,0,0,0,10.09,10.11,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.93,31.24,26.04,25.85,24.1,1.05,1.08,0.99,10.92,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.8215239450690426,0.3994364595339235
557,2023-06-28 13:22:20.403,0,0,0,0,10.11,10.13,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.24,26.04,25.85,24.1,1.05,1.08,0.98,10.92,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.378476054930957,1.742598826881487,0.47847605493095813
558,2023-06-28 13:22:20.601,0,0,0,0,10.11,10.11,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.24,26.03,25.86,24.1,1.05,1.08,0.98,11.31,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.378476054930957,1.8215239450690426,0.47847605493095813
559,2023-06-28 13:22:20.802,0,0,0,0,10.09,10.13,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.24,26.03,25.86,24.1,1.05,1.08,0.99,11.58,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.299436459533922,1.742598826881487,0.3994364595339235
560,2023-06-28 13:22:21.202,0,0,0,0,10.14,10.13,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.21,26.04,25.85,24.1,1.05,1.08,0.99,11.58,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.496820926482314,1.742598826881487,0.5968209264823159
561,2023-06-28 13:22:21.403,0,0,0,0,10.09,10.11,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.21,26.04,25.85,24.1,1.05,1.08,0.99,11.21,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.8215239450690426,0.3994364595339235
562,2023-06-28 13:22:21.603,0,0,0,0,10.11,10.11,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.9,31.21,26.04,25.86,24.1,1.05,1.07,0.98,11.18,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.378476054930957,1.8215239450690426,0.47847605493095813
563,2023-06-28 13:22:22.002,0,0,0,0,10.06,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.21,26.04,25.86,24.1,1.05,1.07,0.97,11.18,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.8215239450690426,0.28066155435542584
564,2023-06-28 13:22:22.202,0,0,0,0,10.09,10.13,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.91,31.2,26.02,25.87,24.1,1.05,1.07,0.97,10.76,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.299436459533922,1.742598826881487,0.3994364595339235
565,2023-06-28 13:22:22.402,0,0,0,0,10.11,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.19,26.02,25.87,24.1,1.05,1.07,0.96,10.62,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.378476054930957,1.8215239450690426,0.47847605493095813
566,2023-06-28 13:22:22.803,0,0,0,0,10.09,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.19,26.03,25.87,24.1,1.05,1.07,0.96,10.62,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.8215239450690426,0.3994364595339235
567,2023-06-28 13:22:23.002,0,0,0,0,10.06,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.15,26.03,25.87,24.1,1.04,1.05,0.96,10.29,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.8215239450690426,0.28066155435542584
568,2023-06-28 13:22:23.201,0,0,0,0,10.06,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.88,31.15,26.03,25.87,24.1,1.04,1.05,0.94,10.08,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.8215239450690426,0.28066155435542584
569,2023-06-28 13:22:23.602,0,0,0,0,10.11,10.11,25.1,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.13,26.03,25.87,24.1,1.04,1.05,0.88,10.08,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.378476054930957,1.8215239450690426,0.47847605493095813
570,2023-06-28 13:22:23.902,0,0,0,0,10.09,10.11,25.1,27.0,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.13,26.04,25.87,24.1,1.04,1.06,0.88,9.59,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.8215239450690426,0.3994364595339235
571,2023-06-28 13:22:24.101,0,0,0,0,10.11,10.11,25.1,27.0,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.86,31.12,26.04,25.87,24.1,1.04,1.06,0.83,9.18,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.378476054930957,1.8215239450690426,0.47847605493095813
572,2023-06-28 13:22:24.403,0,0,0,0,10.11,10.11,25.2,27.0,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.12,26.04,25.87,24.1,1.04,1.06,0.82,8.62,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.378476054930957,1.8215239450690426,0.47847605493095813
573,2023-06-28 13:22:24.702,0,0,0,0,10.09,10.11,25.2,27.0,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.09,26.02,25.87,24.1,1.04,1.06,0.82,8.62,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.8215239450690426,0.3994364595339235
574,2023-06-28 13:22:24.903,0,0,0,0,10.11,10.13,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.09,26.02,25.87,24.1,1.04,1.06,0.83,8.47,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.457401173118512,27.378476054930957,1.742598826881487,0.47847605493095813
575,2023-06-28 13:22:25.202,0,0,0,0,10.06,10.11,25.2,27.1,26.9,29.2,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.87,31.07,26.04,25.87,24.1,1.04,1.06,0.85,8.42,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.8215239450690426,0.28066155435542584
576,2023-06-28 13:22:25.502,0,0,0,0,10.09,10.11,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.07,26.04,25.87,24.1,1.04,1.05,0.85,8.42,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.3994364595339235
577,2023-06-28 13:22:25.702,0,0,0,0,10.09,10.1,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.05,26.04,25.88,24.1,1.04,1.05,0.86,8.14,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.299436459533922,1.7610294084040916,0.3994364595339235
578,2023-06-28 13:22:26.003,0,0,0,0,10.03,10.11,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.01,26.04,25.88,24.1,1.04,1.05,0.84,7.93,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.061626837011545,1.7215239450690447,0.16162683701154634
579,2023-06-28 13:22:26.304,0,0,0,0,10.09,10.11,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.85,31.01,26.03,25.89,24.1,1.04,1.05,0.84,7.93,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.3994364595339235
580,2023-06-28 13:22:26.502,0,0,0,0,10.09,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.03,25.89,24.1,1.04,1.05,0.82,7.52,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
581,2023-06-28 13:22:26.903,0,0,0,0,10.11,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.83,31.02,26.02,25.9,24.1,1.04,1.05,0.81,7.29,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.378476054930957,1.7215239450690447,0.3784760549309567
582,2023-06-28 13:22:27.103,0,0,0,0,10.06,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.0,26.03,25.9,24.1,1.04,1.05,0.76,7.29,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.7215239450690447,0.18066155435542441
583,2023-06-28 13:22:27.402,0,0,0,0,10.09,10.11,25.2,27.0,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.84,31.0,26.03,25.89,24.1,1.04,1.05,0.76,6.89,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.3994364595339235
584,2023-06-28 13:22:27.603,0,0,0,0,10.09,10.11,25.2,27.0,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.98,26.03,25.89,24.1,1.04,1.05,0.72,6.55,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.3994364595339235
585,2023-06-28 13:22:27.902,0,0,0,0,10.09,10.11,25.2,27.0,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.98,26.03,25.89,24.1,1.04,1.05,0.71,6.55,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.3994364595339235
586,2023-06-28 13:22:28.103,0,0,0,0,10.06,10.11,25.2,27.0,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.81,30.97,26.04,25.9,24.1,1.04,1.05,0.71,6.34,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.7215239450690447,0.28066155435542584
587,2023-06-28 13:22:28.401,0,0,0,0,10.09,10.14,25.2,27.0,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.97,26.04,25.9,24.1,1.04,1.05,0.69,6.04,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.496820926482314,27.299436459533922,1.603179073517687,0.3994364595339235
588,2023-06-28 13:22:28.702,0,0,0,0,10.09,10.11,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.82,30.93,26.03,25.9,24.1,1.04,1.05,0.69,6.04,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.3994364595339235
589,2023-06-28 13:22:28.902,0,0,0,0,10.09,10.11,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.93,26.03,25.9,24.1,1.04,1.05,0.69,6.03,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.3994364595339235
590,2023-06-28 13:22:29.202,0,0,0,0,10.06,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.78,30.95,26.03,25.91,24.1,1.04,1.04,0.71,6.03,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.7215239450690447,0.18066155435542441
591,2023-06-28 13:22:29.502,0,0,0,0,10.09,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.95,26.03,25.91,24.1,1.04,1.05,0.71,6.03,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
592,2023-06-28 13:22:29.702,0,0,0,0,10.09,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.77,30.94,26.02,25.91,24.1,1.04,1.05,0.71,6.2,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
593,2023-06-28 13:22:30.003,0,0,0,0,10.09,10.11,25.1,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.93,26.02,25.91,24.1,1.04,1.05,0.69,6.33,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
594,2023-06-28 13:22:30.302,0,0,0,0,10.11,10.1,25.1,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.93,26.03,25.91,24.1,1.04,1.05,0.69,6.33,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.378476054930957,1.7610294084040916,0.3784760549309567
595,2023-06-28 13:22:30.503,0,0,0,0,10.09,10.11,25.1,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.92,26.03,25.91,24.1,1.04,1.05,0.69,6.11,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
596,2023-06-28 13:22:30.802,0,0,0,0,10.09,10.11,25.1,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.76,30.92,26.02,25.91,24.1,1.04,1.05,0.69,5.82,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
597,2023-06-28 13:22:31.003,0,0,0,0,10.09,10.1,25.2,27.0,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.74,30.91,26.03,25.91,24.1,1.04,1.05,0.71,5.82,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.299436459533922,1.7610294084040916,0.29943645953392206
598,2023-06-28 13:22:31.302,0,0,0,0,10.06,10.11,25.2,27.0,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.74,30.91,26.03,25.92,24.1,1.04,1.05,0.71,5.73,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.7215239450690447,0.18066155435542441
599,2023-06-28 13:22:31.504,0,0,0,0,10.06,10.1,25.2,27.0,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,30.92,26.03,25.92,24.1,1.04,1.05,0.71,5.96,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.180661554355424,1.7610294084040916,0.18066155435542441
600,2023-06-28 13:22:31.802,0,0,0,0,10.09,10.11,25.2,27.0,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.73,30.92,26.03,25.91,24.1,1.04,1.05,0.71,5.96,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
601,2023-06-28 13:22:32.103,0,0,0,0,10.06,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.91,26.03,25.91,24.1,1.04,1.05,0.71,6.33,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.7215239450690447,0.18066155435542441
602,2023-06-28 13:22:32.303,0,0,0,0,10.06,10.1,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.71,30.91,26.03,25.92,24.1,1.04,1.05,0.7,6.32,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.180661554355424,1.7610294084040916,0.18066155435542441
603,2023-06-28 13:22:32.603,0,0,0,0,10.06,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.7,30.91,26.02,25.92,24.1,1.04,1.05,0.7,6.32,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.7215239450690447,0.18066155435542441
604,2023-06-28 13:22:32.802,0,0,0,0,10.09,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.7,30.91,26.02,25.92,24.1,1.04,1.05,0.71,6.38,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
605,2023-06-28 13:22:33.103,0,0,0,0,10.11,10.1,25.2,27.0,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.7,30.92,26.04,25.92,24.1,1.04,1.05,0.7,6.38,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.378476054930957,1.7610294084040916,0.3784760549309567
606,2023-06-28 13:22:33.403,0,0,0,0,10.09,10.1,25.2,27.0,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.7,30.92,26.04,25.92,24.1,1.04,1.05,0.7,6.28,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.299436459533922,1.7610294084040916,0.29943645953392206
607,2023-06-28 13:22:33.602,0,0,0,0,10.09,10.11,25.2,27.0,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.66,30.9,26.03,25.93,24.1,1.04,1.05,0.71,6.16,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
608,2023-06-28 13:22:33.901,0,0,0,0,10.06,10.11,25.2,27.0,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.66,30.9,26.03,25.93,24.1,1.04,1.05,0.71,6.16,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.180661554355424,1.7215239450690447,0.18066155435542441
609,2023-06-28 13:22:34.102,0,0,0,0,10.09,10.11,25.2,27.1,27.0,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.66,30.92,26.03,25.92,24.1,1.04,1.05,0.71,6.08,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.29943645953392206
610,2023-06-28 13:22:34.501,0,0,0,0,10.11,10.09,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.92,26.03,25.92,24.1,1.04,1.05,0.69,5.76,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.378476054930957,1.8005635404660794,0.47847605493095813
611,2023-06-28 13:22:34.702,0,0,0,0,10.09,10.09,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.91,26.04,25.92,24.1,1.04,1.05,0.69,5.76,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.299436459533922,1.8005635404660794,0.3994364595339235
612,2023-06-28 13:22:34.902,0,0,0,0,10.09,10.1,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.9,26.04,25.92,24.1,1.04,1.05,0.69,5.73,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.299436459533922,1.7610294084040916,0.3994364595339235
613,2023-06-28 13:22:35.302,0,0,0,0,10.09,10.11,25.2,27.1,26.9,29.1,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.63,30.9,26.02,25.92,24.1,1.04,1.05,0.69,5.72,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.378476054930957,27.299436459533922,1.7215239450690447,0.3994364595339235
614,2023-06-28 13:22:35.501,0,0,0,0,10.09,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.88,26.02,25.92,24.1,1.04,1.05,0.71,5.72,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.299436459533922,1.700563540466078,0.29943645953392206
615,2023-06-28 13:22:35.702,0,0,0,0,10.11,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.62,30.88,26.03,25.92,24.1,1.04,1.05,0.71,6.22,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.378476054930957,1.700563540466078,0.3784760549309567
616,2023-06-28 13:22:36.103,0,0,0,0,10.09,10.1,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.89,26.03,25.92,24.1,1.04,1.05,0.72,6.68,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.299436459533922,1.6610294084040902,0.29943645953392206
617,2023-06-28 13:22:36.303,0,0,0,0,10.06,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.61,30.89,26.02,25.92,24.1,1.04,1.05,0.73,6.98,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.180661554355424,1.700563540466078,0.18066155435542441
618,2023-06-28 13:22:36.501,0,0,0,0,10.06,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.89,26.03,25.92,24.1,1.04,1.05,0.73,6.98,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.180661554355424,1.700563540466078,0.18066155435542441
619,2023-06-28 13:22:36.903,0,0,0,0,10.03,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.6,30.89,26.03,25.91,24.1,1.03,1.05,0.71,6.82,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.061626837011545,1.700563540466078,0.06162683701154492
620,2023-06-28 13:22:37.203,0,0,0,0,10.09,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.88,26.02,25.91,24.1,1.03,1.04,0.66,6.38,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.299436459533922,1.700563540466078,0.29943645953392206
621,2023-06-28 13:22:37.402,0,0,0,0,10.03,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.88,26.02,25.93,24.1,1.04,1.05,0.62,6.38,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.061626837011545,1.700563540466078,0.06162683701154492
622,2023-06-28 13:22:37.702,0,0,0,0,10.06,10.09,25.2,27.1,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.87,26.01,25.92,24.1,1.04,1.05,0.62,5.49,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.180661554355424,1.700563540466078,0.18066155435542441
623,2023-06-28 13:22:38.003,0,0,0,0,10.03,10.1,25.2,27.1,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.87,26.01,25.92,24.1,1.04,1.05,0.61,4.94,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.33897059159591,27.061626837011545,1.6610294084040902,0.06162683701154492
624,2023-06-28 13:22:38.202,0,0,0,0,10.09,10.09,25.2,27.1,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.87,26.02,25.92,24.1,1.04,1.05,0.61,4.94,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.299436459533922,1.700563540466078,0.29943645953392206
625,2023-06-28 13:22:38.503,0,0,0,0,10.06,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.87,26.02,25.92,24.1,1.04,1.05,0.61,4.9,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.7401263908501505,0.18066155435542441
626,2023-06-28 13:22:38.802,0,0,0,0,10.06,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.87,26.02,25.91,24.1,1.04,1.05,0.61,5.21,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.7401263908501505,0.18066155435542441
627,2023-06-28 13:22:39.001,0,0,0,0,10.09,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.86,26.02,25.91,24.1,1.04,1.04,0.61,5.21,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.299436459533922,1.700563540466078,0.29943645953392206
628,2023-06-28 13:22:39.303,0,0,0,0,10.06,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.86,26.01,25.92,24.1,1.04,1.05,0.61,5.4,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.180661554355424,1.700563540466078,0.18066155435542441
629,2023-06-28 13:22:39.603,0,0,0,0,10.06,10.07,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.84,26.01,25.92,24.1,1.04,1.05,0.62,5.5,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.7797180092867961,0.18066155435542441
630,2023-06-28 13:22:39.802,0,0,0,0,10.06,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.55,30.84,26.03,25.92,24.1,1.04,1.05,0.62,5.5,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.180661554355424,1.700563540466078,0.18066155435542441
631,2023-06-28 13:22:40.103,0,0,0,0,10.06,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.85,26.02,25.92,24.1,1.04,1.05,0.62,5.48,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.180661554355424,1.700563540466078,0.18066155435542441
632,2023-06-28 13:22:40.402,0,0,0,0,10.03,10.07,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.85,26.02,25.91,24.1,1.04,1.05,0.62,5.42,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.7797180092867961,0.06162683701154492
633,2023-06-28 13:22:40.602,0,0,0,0,10.06,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.83,26.03,25.91,24.1,1.04,1.04,0.62,5.42,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.7401263908501505,0.18066155435542441
634,2023-06-28 13:22:40.902,0,0,0,0,10.03,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.83,26.03,25.91,24.1,1.03,1.04,0.62,5.23,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.7401263908501505,0.06162683701154492
635,2023-06-28 13:22:41.201,0,0,0,0,10.09,10.07,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.84,26.02,25.91,24.1,1.03,1.04,0.61,5.12,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.299436459533922,1.7797180092867961,0.29943645953392206
636,2023-06-28 13:22:41.402,0,0,0,0,10.03,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.84,26.02,25.91,24.1,1.04,1.04,0.61,5.12,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.7401263908501505,0.06162683701154492
637,2023-06-28 13:22:41.702,0,0,0,0,10.09,10.07,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.82,26.03,25.9,24.1,1.03,1.04,0.61,4.99,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.299436459533922,1.7797180092867961,0.29943645953392206
638,2023-06-28 13:22:42.002,0,0,0,0,10.06,10.07,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.82,26.03,25.9,24.1,1.03,1.04,0.62,5.11,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.7797180092867961,0.18066155435542441
639,2023-06-28 13:22:42.207,0,0,0,0,10.03,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.8,26.03,25.92,24.1,1.04,1.04,0.61,5.11,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.7401263908501505,0.06162683701154492
640,2023-06-28 13:22:42.503,0,0,0,0,10.03,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.8,26.03,25.92,24.1,1.03,1.05,0.61,5.22,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.061626837011545,1.700563540466078,0.06162683701154492
641,2023-06-28 13:22:42.801,0,0,0,0,10.06,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.8,26.03,25.9,24.1,1.03,1.05,0.61,5.37,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.7401263908501505,0.18066155435542441
