,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
642,2023-06-28 13:22:43.001,0,0,0,0,10.06,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.81,26.03,25.9,24.1,1.04,1.05,0.61,5.37,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.7401263908501505,0.18066155435542441
643,2023-06-28 13:22:43.302,0,0,0,0,10.03,10.09,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.81,26.03,25.91,24.1,1.04,1.05,0.61,5.33,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.061626837011545,1.700563540466078,0.06162683701154492
644,2023-06-28 13:22:43.602,0,0,0,0,10.06,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.8,26.02,25.91,24.1,1.04,1.05,0.61,5.49,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.7401263908501505,0.18066155435542441
645,2023-06-28 13:22:43.802,0,0,0,0,10.06,10.07,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.8,26.02,25.9,24.1,1.04,1.04,0.62,5.49,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.7797180092867961,0.18066155435542441
646,2023-06-28 13:22:44.102,0,0,0,0,10.06,10.07,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.78,26.0,25.9,24.1,1.03,1.05,0.62,5.52,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.7797180092867961,0.18066155435542441
647,2023-06-28 13:22:44.302,0,0,0,0,10.06,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.78,26.0,25.89,24.1,1.04,1.05,0.62,5.44,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.7401263908501505,0.18066155435542441
648,2023-06-28 13:22:44.602,0,0,0,0,10.03,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.76,26.03,25.89,24.1,1.04,1.05,0.61,5.44,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.7401263908501505,0.06162683701154492
649,2023-06-28 13:22:44.802,0,0,0,0,10.03,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.52,30.76,26.03,25.9,24.1,1.04,1.05,0.61,5.28,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.7401263908501505,0.06162683701154492
650,2023-06-28 13:22:45.103,0,0,0,0,10.06,10.08,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.76,26.03,25.9,24.1,1.04,1.05,0.61,5.46,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.7401263908501505,0.18066155435542441
651,2023-06-28 13:22:45.303,0,0,0,0,10.06,10.07,25.2,27.0,27.0,29.0,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.76,26.03,25.9,24.1,1.04,1.05,0.61,5.46,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.7797180092867961,0.18066155435542441
652,2023-06-28 13:22:45.602,0,0,0,0,10.09,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.78,26.03,25.9,24.1,1.04,1.05,0.61,5.52,55.45,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.299436459533922,1.6797180092867947,0.29943645953392206
653,2023-06-28 13:22:45.902,0,0,0,0,10.06,10.08,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.78,26.03,25.91,24.1,1.04,1.05,0.62,5.55,55.45,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.640126390850149,0.18066155435542441
654,2023-06-28 13:22:46.103,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.76,26.02,25.89,24.1,1.04,1.04,0.62,5.55,55.45,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.6797180092867947,0.06162683701154492
655,2023-06-28 13:22:46.402,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.5,30.76,26.02,25.89,24.1,1.04,1.04,0.62,5.33,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.6797180092867947,0.18066155435542441
656,2023-06-28 13:22:46.702,0,0,0,0,10.03,10.08,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.5,30.74,26.02,25.9,24.1,1.04,1.05,0.61,5.43,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.640126390850149,0.06162683701154492
657,2023-06-28 13:22:46.904,0,0,0,0,10.09,10.09,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.5,30.74,26.02,25.9,24.1,1.03,1.04,0.59,5.43,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.299436459533922,27.299436459533922,1.6005635404660765,0.29943645953392206
658,2023-06-28 13:22:47.102,0,0,0,0,10.09,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.5,30.73,26.04,25.89,24.1,1.03,1.04,0.59,5.29,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.299436459533922,1.6797180092867947,0.29943645953392206
659,2023-06-28 13:22:47.402,0,0,0,0,10.03,10.08,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.73,26.04,25.89,24.1,1.03,1.04,0.55,4.96,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.640126390850149,0.06162683701154492
660,2023-06-28 13:22:47.601,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.73,26.02,25.9,24.1,1.03,1.04,0.55,4.96,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.6797180092867947,0.18066155435542441
661,2023-06-28 13:22:47.902,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.73,26.02,25.9,24.1,1.03,1.04,0.55,4.27,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.6797180092867947,0.18066155435542441
662,2023-06-28 13:22:48.202,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.71,26.03,25.89,24.1,1.03,1.04,0.55,4.27,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.6797180092867947,0.18066155435542441
663,2023-06-28 13:22:48.403,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.71,26.03,25.89,24.1,1.03,1.04,0.55,3.96,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.6797180092867947,0.18066155435542441
664,2023-06-28 13:22:48.701,0,0,0,0,10.06,10.08,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.72,26.02,25.89,24.1,1.03,1.04,0.55,3.73,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.180661554355424,1.640126390850149,0.18066155435542441
665,2023-06-28 13:22:49.002,0,0,0,0,10.03,10.08,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.7,26.02,25.89,24.1,1.03,1.04,0.54,3.73,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.640126390850149,0.06162683701154492
666,2023-06-28 13:22:49.203,0,0,0,0,10.06,10.06,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.7,26.02,25.9,24.1,1.03,1.04,0.54,3.83,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.180661554355424,1.7193384456445742,0.18066155435542441
667,2023-06-28 13:22:49.403,0,0,0,0,10.09,10.08,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.69,26.02,25.9,24.1,1.03,1.04,0.54,3.78,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.299436459533922,1.640126390850149,0.29943645953392206
668,2023-06-28 13:22:49.802,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.47,30.69,26.02,25.89,24.1,1.03,1.04,0.54,3.78,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.6797180092867947,0.06162683701154492
669,2023-06-28 13:22:49.903,0,0,0,0,10.02,10.08,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.69,26.02,25.89,24.1,1.03,1.04,0.54,3.88,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.021890627532855,1.640126390850149,0.021890627532854978
670,2023-06-28 13:22:50.201,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.46,30.69,26.02,25.89,24.1,1.03,1.04,0.55,3.86,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.6797180092867947,0.06162683701154492
671,2023-06-28 13:22:50.402,0,0,0,0,10.03,10.06,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.68,26.02,25.89,24.1,1.03,1.04,0.55,3.86,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.7193384456445742,0.06162683701154492
672,2023-06-28 13:22:50.702,0,0,0,0,10.03,10.08,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.45,30.68,26.03,25.89,24.1,1.03,1.04,0.55,3.93,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.640126390850149,0.06162683701154492
673,2023-06-28 13:22:51.001,0,0,0,0,10.09,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.68,26.03,25.89,24.1,1.03,1.04,0.54,3.94,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.299436459533922,1.6797180092867947,0.29943645953392206
674,2023-06-28 13:22:51.302,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.9,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.68,26.01,25.9,24.1,1.03,1.04,0.54,3.94,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.6797180092867947,0.18066155435542441
675,2023-06-28 13:22:51.503,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.69,26.01,25.9,24.1,1.03,1.04,0.53,4.04,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.18066155435542441
676,2023-06-28 13:22:51.802,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.69,26.03,25.9,24.1,1.03,1.04,0.54,4.04,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
677,2023-06-28 13:22:52.104,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.66,26.03,25.9,24.1,1.03,1.04,0.54,4.13,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.18066155435542441
678,2023-06-28 13:22:52.303,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.44,30.66,26.03,25.89,24.1,1.03,1.04,0.55,4.17,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
679,2023-06-28 13:22:52.603,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.66,26.03,25.89,24.1,1.03,1.04,0.55,4.19,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
680,2023-06-28 13:22:52.903,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.43,30.66,26.03,25.89,24.1,1.03,1.04,0.55,4.19,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.18066155435542441
681,2023-06-28 13:22:53.102,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.67,26.02,25.89,24.1,1.03,1.04,0.54,4.18,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.18066155435542441
682,2023-06-28 13:22:53.403,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.67,26.02,25.89,24.1,1.03,1.04,0.54,4.18,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.18066155435542441
683,2023-06-28 13:22:53.702,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.65,26.02,25.89,24.1,1.03,1.04,0.54,4.18,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
684,2023-06-28 13:22:53.903,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.65,26.02,25.89,24.1,1.03,1.04,0.54,4.18,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
685,2023-06-28 13:22:54.201,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.65,26.02,25.9,24.1,1.03,1.04,0.54,4.18,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
686,2023-06-28 13:22:54.403,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.65,26.02,25.9,24.1,1.03,1.04,0.54,4.22,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.18066155435542441
687,2023-06-28 13:22:54.703,0,0,0,0,10.03,10.06,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.41,30.65,26.03,25.9,24.1,1.03,1.04,0.55,4.32,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.6193384456445763,0.06162683701154492
688,2023-06-28 13:22:54.904,0,0,0,0,10.03,10.06,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.65,26.03,25.9,24.1,1.03,1.04,0.55,4.32,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.6193384456445763,0.06162683701154492
689,2023-06-28 13:22:55.201,0,0,0,0,10.03,10.08,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.64,26.03,25.9,24.1,1.03,1.04,0.55,4.33,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.5401263908501512,0.06162683701154492
690,2023-06-28 13:22:55.501,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.64,26.03,25.9,24.1,1.03,1.04,0.54,4.4,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
691,2023-06-28 13:22:55.702,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,28.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.64,26.01,25.9,24.1,1.03,1.04,0.54,4.4,55.44,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
692,2023-06-28 13:22:56.001,0,0,0,0,10.03,10.06,25.2,27.0,27.0,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.63,26.01,25.9,24.1,1.03,1.04,0.54,4.43,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.6193384456445763,0.06162683701154492
693,2023-06-28 13:22:56.201,0,0,0,0,10.03,10.08,25.2,27.0,27.0,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.39,30.63,26.01,25.9,24.1,1.03,1.04,0.55,4.49,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.5401263908501512,0.06162683701154492
694,2023-06-28 13:22:56.501,0,0,0,0,10.06,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.62,26.01,25.9,24.1,1.03,1.04,0.56,4.49,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.18066155435542441
695,2023-06-28 13:22:56.701,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.62,26.03,25.91,24.1,1.04,1.04,0.56,4.65,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
696,2023-06-28 13:22:57.001,0,0,0,0,10.02,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.62,26.03,25.91,24.1,1.04,1.06,0.57,4.89,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.021890627532855,1.5797180092867968,0.021890627532854978
697,2023-06-28 13:22:57.204,0,0,0,0,10.03,10.08,25.2,27.0,27.0,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.38,30.62,26.03,25.91,24.1,1.04,1.05,0.57,4.89,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.25987360914985,27.061626837011545,1.5401263908501512,0.06162683701154492
698,2023-06-28 13:22:57.503,0,0,0,0,10.03,10.07,25.2,27.0,27.0,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.62,26.03,25.91,24.1,1.04,1.05,0.62,5.69,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.5797180092867968,0.06162683701154492
699,2023-06-28 13:22:57.802,0,0,0,0,10.03,10.06,25.2,27.0,27.0,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.62,26.02,25.9,24.1,1.04,1.05,0.63,6.46,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.6193384456445763,0.06162683701154492
700,2023-06-28 13:22:58.002,0,0,0,0,10.02,10.07,25.2,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.6,26.02,25.9,24.1,1.04,1.05,0.63,6.46,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.021890627532855,1.5797180092867968,0.1218906275328564
701,2023-06-28 13:22:58.302,0,0,0,0,10.06,10.07,25.2,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.6,26.02,25.89,24.1,1.04,1.05,0.64,6.73,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.28066155435542584
702,2023-06-28 13:22:58.602,0,0,0,0,10.06,10.07,25.2,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.61,26.01,25.89,24.1,1.04,1.05,0.65,6.73,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.28066155435542584
703,2023-06-28 13:22:58.803,0,0,0,0,10.06,10.06,25.2,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.61,26.01,25.9,24.1,1.04,1.05,0.65,6.73,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.180661554355424,1.6193384456445763,0.28066155435542584
704,2023-06-28 13:22:59.101,0,0,0,0,10.06,10.07,25.3,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.6,26.02,25.9,24.1,1.04,1.05,0.65,6.78,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.28066155435542584
705,2023-06-28 13:22:59.402,0,0,0,0,10.02,10.06,25.3,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.6,26.02,25.91,24.1,1.04,1.05,0.63,7.18,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.6193384456445763,0.1218906275328564
706,2023-06-28 13:22:59.603,0,0,0,0,10.02,10.06,25.3,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.34,30.6,26.02,25.9,24.1,1.04,1.05,0.64,7.18,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.6193384456445763,0.1218906275328564
707,2023-06-28 13:22:59.901,0,0,0,0,10.06,10.07,25.3,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.6,26.02,25.9,24.1,1.04,1.05,0.64,7.38,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.5797180092867968,0.28066155435542584
708,2023-06-28 13:23:00.201,0,0,0,0,10.03,10.05,25.3,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.32,30.6,26.02,25.89,24.1,1.04,1.05,0.64,7.03,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.6589877499285883,0.16162683701154634
709,2023-06-28 13:23:00.401,0,0,0,0,10.03,10.06,25.3,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.6,26.02,25.89,24.1,1.04,1.05,0.64,7.03,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.6193384456445763,0.16162683701154634
710,2023-06-28 13:23:00.703,0,0,0,0,10.09,10.06,25.2,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.58,26.03,25.9,24.1,1.04,1.05,0.64,7.02,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.299436459533922,1.6193384456445763,0.3994364595339235
711,2023-06-28 13:23:00.902,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.58,26.03,25.9,24.1,1.04,1.06,0.64,7.12,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.6193384456445763,0.16162683701154634
712,2023-06-28 13:23:01.203,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,30.58,26.02,25.9,24.1,1.04,1.05,0.64,7.12,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.6193384456445763,0.16162683701154634
713,2023-06-28 13:23:01.401,0,0,0,0,10.06,10.06,25.2,27.0,26.9,28.8,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.58,26.02,25.9,24.1,1.04,1.05,0.64,7.58,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.180661554355424,1.6193384456445763,0.28066155435542584
714,2023-06-28 13:23:01.702,0,0,0,0,10.02,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.58,26.02,25.91,24.1,1.04,1.05,0.64,7.63,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.5193384456445749,0.1218906275328564
715,2023-06-28 13:23:01.902,0,0,0,0,9.97,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.59,26.02,25.91,24.1,1.04,1.05,0.64,7.63,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,26.82277252400536,1.5193384456445749,-0.07722747599463986
716,2023-06-28 13:23:02.202,0,0,0,0,10.03,10.07,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.59,26.03,25.9,24.1,1.04,1.05,0.64,7.78,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.4797180092867954,0.16162683701154634
717,2023-06-28 13:23:02.402,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.58,26.03,25.9,24.1,1.04,1.05,0.65,7.78,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.5193384456445749,0.16162683701154634
718,2023-06-28 13:23:02.703,0,0,0,0,10.02,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.58,26.02,25.89,24.1,1.04,1.05,0.65,7.78,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.5193384456445749,0.1218906275328564
719,2023-06-28 13:23:02.902,0,0,0,0,10.06,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.54,26.02,25.89,24.1,1.04,1.05,0.66,7.83,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.180661554355424,1.5193384456445749,0.28066155435542584
720,2023-06-28 13:23:03.202,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,30.54,26.03,25.91,24.1,1.04,1.05,0.65,7.83,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.558987749928587,0.16162683701154634
721,2023-06-28 13:23:03.502,0,0,0,0,10.06,10.07,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.56,26.03,25.91,24.1,1.04,1.05,0.65,7.78,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.180661554355424,1.4797180092867954,0.28066155435542584
722,2023-06-28 13:23:03.703,0,0,0,0,10.02,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.27,30.56,26.02,25.9,24.1,1.04,1.06,0.64,7.52,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.5193384456445749,0.1218906275328564
723,2023-06-28 13:23:04.003,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.54,26.02,25.9,24.1,1.04,1.05,0.64,7.52,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.5193384456445749,0.16162683701154634
724,2023-06-28 13:23:04.301,0,0,0,0,10.02,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.54,26.03,25.9,24.1,1.04,1.05,0.64,7.59,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.5193384456445749,0.1218906275328564
725,2023-06-28 13:23:04.603,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.54,26.03,25.9,24.1,1.04,1.06,0.65,7.55,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.5193384456445749,0.16162683701154634
726,2023-06-28 13:23:04.802,0,0,0,0,10.02,10.05,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.54,26.03,25.91,24.1,1.04,1.05,0.65,7.55,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.021890627532855,1.558987749928587,0.1218906275328564
727,2023-06-28 13:23:05.003,0,0,0,0,10.02,10.07,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.52,26.02,25.91,24.1,1.04,1.05,0.66,7.63,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.021890627532855,1.4797180092867954,0.1218906275328564
728,2023-06-28 13:23:05.403,0,0,0,0,10.02,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.52,26.02,25.91,24.1,1.04,1.05,0.65,7.48,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.5193384456445749,0.1218906275328564
729,2023-06-28 13:23:05.602,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.53,26.02,25.91,24.1,1.04,1.05,0.64,7.48,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.558987749928587,0.16162683701154634
730,2023-06-28 13:23:05.803,0,0,0,0,10.02,10.05,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.53,26.02,25.92,24.1,1.04,1.05,0.64,7.4,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.021890627532855,1.558987749928587,0.1218906275328564
731,2023-06-28 13:23:06.202,0,0,0,0,10.02,10.05,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.25,30.53,26.03,25.92,24.1,1.04,1.05,0.64,7.34,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.021890627532855,1.558987749928587,0.1218906275328564
732,2023-06-28 13:23:06.403,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.53,26.03,25.92,24.1,1.04,1.05,0.64,7.34,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.5193384456445749,0.16162683701154634
733,2023-06-28 13:23:06.603,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,30.51,26.03,25.9,24.1,1.05,1.05,0.64,7.28,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.558987749928587,0.16162683701154634
734,2023-06-28 13:23:07.002,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.51,26.03,25.9,24.1,1.05,1.07,0.66,6.8,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.5193384456445749,0.16162683701154634
735,2023-06-28 13:23:07.202,0,0,0,0,10.03,10.05,25.2,27.0,27.0,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.23,30.49,26.02,25.92,24.1,1.04,1.07,0.75,6.8,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.558987749928587,0.06162683701154492
736,2023-06-28 13:23:07.503,0,0,0,0,10.03,10.05,25.2,27.0,27.0,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.49,26.02,25.92,24.1,1.04,1.07,0.75,7.02,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.558987749928587,0.06162683701154492
737,2023-06-28 13:23:07.703,0,0,0,0,10.03,10.05,25.2,27.0,27.0,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.5,26.03,25.92,24.1,1.04,1.07,0.78,7.94,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.558987749928587,0.06162683701154492
738,2023-06-28 13:23:08.002,0,0,0,0,10.02,10.06,25.2,27.0,27.0,28.7,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.5,26.03,25.92,24.1,1.05,1.07,0.79,7.94,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.5193384456445749,0.021890627532854978
739,2023-06-28 13:23:08.201,0,0,0,0,10.02,10.06,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.5,26.01,25.91,24.1,1.04,1.07,0.79,8.86,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.419338445644577,0.1218906275328564
740,2023-06-28 13:23:08.503,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.49,26.01,25.91,24.1,1.04,1.06,0.79,9.52,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.419338445644577,0.16162683701154634
741,2023-06-28 13:23:08.802,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.22,30.49,26.03,25.91,24.1,1.04,1.06,0.79,9.52,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.419338445644577,0.16162683701154634
742,2023-06-28 13:23:09.003,0,0,0,0,10.03,10.07,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.49,26.03,25.91,24.1,1.04,1.06,0.8,9.59,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.3797180092867976,0.16162683701154634
743,2023-06-28 13:23:09.302,0,0,0,0,10.02,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.49,26.03,25.93,24.1,1.04,1.06,0.79,9.45,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.021890627532855,1.458987749928589,0.1218906275328564
744,2023-06-28 13:23:09.503,0,0,0,0,9.97,10.06,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.48,26.03,25.93,24.1,1.04,1.07,0.79,9.45,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,26.82277252400536,1.419338445644577,-0.07722747599463986
745,2023-06-28 13:23:09.802,0,0,0,0,9.97,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.48,26.02,25.92,24.1,1.04,1.07,0.78,9.42,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,26.82277252400536,1.458987749928589,-0.07722747599463986
746,2023-06-28 13:23:10.001,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.46,26.02,25.92,24.1,1.04,1.07,0.78,9.42,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
747,2023-06-28 13:23:10.301,0,0,0,0,10.02,10.06,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,30.46,26.03,25.93,24.1,1.04,1.07,0.78,9.15,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.021890627532855,1.419338445644577,0.1218906275328564
748,2023-06-28 13:23:10.503,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.47,26.04,25.93,24.1,1.04,1.07,0.78,9.22,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.458987749928589,0.16162683701154634
749,2023-06-28 13:23:10.801,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.47,26.04,25.93,24.1,1.04,1.06,0.79,9.22,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.458987749928589,0.16162683701154634
750,2023-06-28 13:23:11.101,0,0,0,0,10.03,10.06,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.46,26.02,25.93,24.1,1.04,1.06,0.79,9.2,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,27.061626837011545,1.419338445644577,0.16162683701154634
751,2023-06-28 13:23:11.302,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.19,30.46,26.02,25.93,24.1,1.04,1.06,0.79,9.01,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
752,2023-06-28 13:23:11.601,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.45,26.02,25.93,24.1,1.04,1.07,0.78,9.01,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.458987749928589,0.16162683701154634
753,2023-06-28 13:23:11.902,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.18,30.45,26.02,25.94,24.1,1.05,1.06,0.78,8.6,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
754,2023-06-28 13:23:12.102,0,0,0,0,10.02,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.17,30.45,26.03,25.92,24.1,1.05,1.06,0.78,8.31,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.5383731629884565,0.1218906275328564
755,2023-06-28 13:23:12.402,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.45,26.03,25.92,24.1,1.04,1.06,0.79,8.31,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
756,2023-06-28 13:23:12.702,0,0,0,0,9.97,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.44,26.02,25.93,24.1,1.04,1.06,0.79,8.77,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,26.82277252400536,1.458987749928589,-0.07722747599463986
757,2023-06-28 13:23:12.903,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.44,26.02,25.93,24.1,1.04,1.06,0.79,9.02,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
758,2023-06-28 13:23:13.202,0,0,0,0,10.03,10.07,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.45,26.01,25.92,24.1,1.05,1.06,0.79,9.02,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.220281990713204,27.061626837011545,1.3797180092867976,0.16162683701154634
759,2023-06-28 13:23:13.502,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.45,26.01,25.92,24.1,1.04,1.06,0.79,9.29,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
760,2023-06-28 13:23:13.702,0,0,0,0,10.02,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,30.42,26.03,25.93,24.1,1.04,1.06,0.79,9.35,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.021890627532855,1.458987749928589,0.1218906275328564
761,2023-06-28 13:23:14.002,0,0,0,0,9.97,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.42,26.03,25.93,24.1,1.04,1.06,0.77,9.35,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,26.82277252400536,1.458987749928589,-0.07722747599463986
762,2023-06-28 13:23:14.202,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.42,26.03,25.93,24.1,1.04,1.06,0.77,9.53,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
763,2023-06-28 13:23:14.603,0,0,0,0,10.02,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.42,26.03,25.93,24.1,1.04,1.06,0.77,10.09,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.5383731629884565,0.1218906275328564
764,2023-06-28 13:23:14.802,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,30.42,26.04,25.92,24.1,1.04,1.06,0.78,10.09,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.458987749928589,0.16162683701154634
765,2023-06-28 13:23:15.002,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.42,26.03,25.92,24.1,1.04,1.06,0.78,9.94,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
766,2023-06-28 13:23:15.402,0,0,0,0,10.02,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.42,26.03,25.92,24.1,1.04,1.06,0.79,9.6,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.5383731629884565,0.1218906275328564
767,2023-06-28 13:23:15.602,0,0,0,0,9.97,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.42,26.03,25.92,24.1,1.04,1.06,0.78,9.6,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,26.82277252400536,1.458987749928589,-0.07722747599463986
768,2023-06-28 13:23:15.803,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.42,26.03,25.92,24.1,1.04,1.06,0.78,9.5,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.458987749928589,0.16162683701154634
769,2023-06-28 13:23:16.204,0,0,0,0,9.97,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.14,30.4,26.03,25.92,24.1,1.04,1.06,0.78,9.66,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,26.82277252400536,1.458987749928589,-0.07722747599463986
770,2023-06-28 13:23:16.403,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.4,26.03,25.91,24.1,1.04,1.06,0.78,9.66,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
