,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
771,2023-06-28 13:23:16.602,0,0,0,0,9.97,10.06,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.13,30.39,26.02,25.91,24.1,1.05,1.08,0.78,9.99,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.180661554355424,26.82277252400536,1.419338445644577,-0.07722747599463986
772,2023-06-28 13:23:17.001,0,0,0,0,10.02,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.39,26.02,25.91,24.1,1.05,1.08,0.79,9.75,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.5383731629884565,0.1218906275328564
773,2023-06-28 13:23:17.302,0,0,0,0,10.02,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.39,26.03,25.91,24.1,1.05,1.08,0.9,9.75,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.021890627532855,1.458987749928589,0.1218906275328564
774,2023-06-28 13:23:17.502,0,0,0,0,10.02,10.02,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.38,26.03,25.91,24.1,1.05,1.08,0.9,9.62,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.5781093724671464,0.1218906275328564
775,2023-06-28 13:23:17.805,0,0,0,0,10.03,10.05,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.38,26.02,25.91,24.1,1.05,1.08,0.98,10.02,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,27.061626837011545,1.458987749928589,0.16162683701154634
776,2023-06-28 13:23:18.102,0,0,0,0,10.03,10.03,25.2,26.9,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.39,26.02,25.91,24.1,1.05,1.08,0.99,10.69,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
777,2023-06-28 13:23:18.303,0,0,0,0,10.03,10.03,25.2,26.9,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.39,26.03,25.9,24.1,1.05,1.08,0.99,10.69,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.5383731629884565,0.16162683701154634
778,2023-06-28 13:23:18.602,0,0,0,0,9.97,10.05,25.2,26.9,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.36,26.03,25.9,24.1,1.05,1.08,0.99,11.41,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.141012250071412,26.82277252400536,1.458987749928589,-0.07722747599463986
779,2023-06-28 13:23:18.901,0,0,0,0,10.06,10.02,25.2,26.9,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.11,30.36,26.03,25.9,24.1,1.05,1.08,0.99,11.79,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.180661554355424,1.5781093724671464,0.28066155435542584
780,2023-06-28 13:23:19.101,0,0,0,0,10.02,10.02,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.09,30.37,26.02,25.9,24.1,1.05,1.08,1.0,11.79,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.5781093724671464,0.1218906275328564
781,2023-06-28 13:23:19.403,0,0,0,0,10.02,10.03,25.2,27.0,26.9,28.6,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.37,26.02,25.9,24.1,1.05,1.08,1.0,11.87,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.5383731629884565,0.1218906275328564
782,2023-06-28 13:23:19.702,0,0,0,0,10.03,10.03,25.2,27.0,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,30.37,26.03,25.89,24.1,1.05,1.08,1.0,11.83,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.438373162988455,0.16162683701154634
783,2023-06-28 13:23:19.903,0,0,0,0,9.97,10.02,25.2,27.0,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.37,26.03,25.89,24.1,1.05,1.08,0.99,11.83,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
784,2023-06-28 13:23:20.204,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.35,26.03,25.86,24.1,1.05,1.08,0.99,12.06,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
785,2023-06-28 13:23:20.502,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.35,26.03,25.86,24.1,1.05,1.08,0.98,12.26,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
786,2023-06-28 13:23:20.703,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.08,30.35,26.03,25.85,24.1,1.05,1.08,0.98,12.26,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
787,2023-06-28 13:23:21.002,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.35,26.03,25.85,24.1,1.05,1.08,0.98,12.03,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
788,2023-06-28 13:23:21.303,0,0,0,0,9.97,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.35,26.02,25.85,24.1,1.05,1.08,0.99,11.81,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
789,2023-06-28 13:23:21.501,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.35,26.02,25.85,24.1,1.05,1.08,0.99,11.81,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
790,2023-06-28 13:23:21.803,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.35,26.01,25.85,24.1,1.05,1.08,0.99,11.32,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
791,2023-06-28 13:23:22.102,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.32,26.02,25.85,24.1,1.05,1.08,0.99,11.9,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
792,2023-06-28 13:23:22.302,0,0,0,0,9.97,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.32,26.02,25.83,24.1,1.05,1.08,0.98,11.9,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
793,2023-06-28 13:23:22.603,0,0,0,0,10.02,10.03,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.34,26.03,25.83,24.1,1.05,1.08,0.98,12.12,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.438373162988455,0.1218906275328564
794,2023-06-28 13:23:22.902,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.07,30.34,26.03,25.82,24.1,1.05,1.08,0.98,12.38,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
795,2023-06-28 13:23:23.103,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.31,26.02,25.82,24.1,1.05,1.08,0.99,12.38,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
796,2023-06-28 13:23:23.402,0,0,0,0,10.03,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,30.31,26.02,25.83,24.1,1.05,1.08,0.99,12.16,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.061626837011545,1.478109372467145,0.16162683701154634
797,2023-06-28 13:23:23.704,0,0,0,0,9.97,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.06,30.33,26.04,25.83,24.1,1.05,1.08,1.0,11.61,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
798,2023-06-28 13:23:23.902,0,0,0,0,10.02,10.03,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.33,26.04,25.83,24.1,1.05,1.08,0.99,11.61,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.438373162988455,0.1218906275328564
799,2023-06-28 13:23:24.202,0,0,0,0,10.02,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.33,26.02,25.82,24.1,1.05,1.08,0.99,11.54,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
800,2023-06-28 13:23:24.403,0,0,0,0,10.03,10.03,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.33,26.02,25.82,24.1,1.05,1.08,0.98,11.12,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.061626837011545,1.438373162988455,0.16162683701154634
801,2023-06-28 13:23:24.701,0,0,0,0,10.02,10.03,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,30.3,26.02,25.82,24.1,1.05,1.08,0.98,11.12,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.438373162988455,0.1218906275328564
802,2023-06-28 13:23:24.902,0,0,0,0,9.97,10.03,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.3,26.02,25.82,24.1,1.05,1.08,0.98,11.24,55.43,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,26.82277252400536,1.438373162988455,-0.07722747599463986
803,2023-06-28 13:23:25.202,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.03,30.3,26.02,25.81,24.1,1.05,1.08,0.99,11.15,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
804,2023-06-28 13:23:25.502,0,0,0,0,9.97,10.03,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.3,26.02,25.81,24.1,1.05,1.08,0.99,11.15,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,26.82277252400536,1.438373162988455,-0.07722747599463986
805,2023-06-28 13:23:25.703,0,0,0,0,9.97,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.29,26.0,25.81,24.1,1.05,1.08,0.99,11.45,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
806,2023-06-28 13:23:26.001,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.29,26.0,25.81,24.1,1.05,1.08,1.0,11.53,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
807,2023-06-28 13:23:26.202,0,0,0,0,9.97,10.02,25.3,26.9,26.8,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.29,26.01,25.81,24.1,1.05,1.08,1.0,11.53,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,0.022772524005358008
808,2023-06-28 13:23:26.503,0,0,0,0,10.02,10.02,25.3,26.9,26.8,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.3,26.01,25.81,24.1,1.05,1.08,0.99,11.37,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.22189062753285427
809,2023-06-28 13:23:26.803,0,0,0,0,9.97,10.01,25.3,26.9,26.8,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.02,30.3,26.01,25.8,24.1,1.05,1.07,0.99,11.6,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.5178746512796693,0.022772524005358008
810,2023-06-28 13:23:27.001,0,0,0,0,9.94,10.03,25.3,26.9,26.8,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.28,26.01,25.8,24.1,1.04,1.06,0.99,11.6,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,26.70295017903817,1.438373162988455,-0.09704982096183201
811,2023-06-28 13:23:27.303,0,0,0,0,10.02,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.28,26.01,25.79,24.1,1.04,1.06,0.9,11.44,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
812,2023-06-28 13:23:27.502,0,0,0,0,9.97,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.29,26.02,25.79,24.1,1.04,1.07,0.82,11.17,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
813,2023-06-28 13:23:27.902,0,0,0,0,9.97,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.29,26.02,25.78,24.1,1.04,1.07,0.82,11.17,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
814,2023-06-28 13:23:28.102,0,0,0,0,10.02,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.26,26.03,25.78,24.1,1.04,1.07,0.81,10.57,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
815,2023-06-28 13:23:28.302,0,0,0,0,10.02,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.0,30.26,26.03,25.78,24.1,1.04,1.06,0.8,10.12,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
816,2023-06-28 13:23:28.702,0,0,0,0,9.97,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.01,30.27,26.01,25.78,24.1,1.04,1.06,0.8,10.12,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
817,2023-06-28 13:23:28.902,0,0,0,0,9.94,10.03,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.27,26.01,25.77,24.1,1.04,1.06,0.78,10.08,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,26.70295017903817,1.438373162988455,-0.19704982096182988
818,2023-06-28 13:23:29.102,0,0,0,0,9.97,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.26,26.01,25.78,24.1,1.04,1.06,0.79,10.05,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,-0.07722747599463986
819,2023-06-28 13:23:29.501,0,0,0,0,10.02,10.02,25.3,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.26,26.01,25.78,24.1,1.05,1.07,0.79,10.05,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
820,2023-06-28 13:23:29.702,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.99,30.27,26.01,25.79,24.1,1.04,1.07,0.79,9.45,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
821,2023-06-28 13:23:29.903,0,0,0,0,10.02,10.01,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.26,26.01,25.79,24.1,1.04,1.06,0.79,9.26,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,27.021890627532855,1.5178746512796693,0.1218906275328564
822,2023-06-28 13:23:30.301,0,0,0,0,10.02,10.02,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.26,26.0,25.78,24.1,1.04,1.07,0.79,9.26,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.1218906275328564
823,2023-06-28 13:23:30.603,0,0,0,0,10.02,10.01,25.2,26.9,26.9,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.26,26.0,25.78,24.1,1.04,1.07,0.79,9.23,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,27.021890627532855,1.5178746512796693,0.1218906275328564
824,2023-06-28 13:23:30.802,0,0,0,0,10.02,10.02,25.3,26.9,26.8,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.26,26.02,25.78,24.1,1.04,1.07,0.79,9.53,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.22189062753285427
825,2023-06-28 13:23:31.103,0,0,0,0,9.97,10.02,25.3,26.9,26.8,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.24,26.0,25.78,24.1,1.04,1.06,0.78,9.53,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.478109372467145,0.022772524005358008
826,2023-06-28 13:23:31.402,0,0,0,0,10.02,10.03,25.3,26.9,26.8,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,30.24,26.0,25.78,24.1,1.04,1.06,0.78,9.44,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.061626837011545,27.021890627532855,1.438373162988455,0.22189062753285427
827,2023-06-28 13:23:31.601,0,0,0,0,10.02,10.02,25.3,26.9,26.8,28.5,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.25,26.02,25.78,24.1,1.04,1.06,0.79,9.55,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.478109372467145,0.22189062753285427
828,2023-06-28 13:23:31.902,0,0,0,0,10.02,10.02,25.2,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.25,26.02,25.77,24.1,1.04,1.06,0.79,9.55,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.22189062753285427
829,2023-06-28 13:23:32.202,0,0,0,0,9.97,10.02,25.2,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.24,26.01,25.76,24.1,1.04,1.07,0.79,9.75,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,0.022772524005358008
830,2023-06-28 13:23:32.402,0,0,0,0,9.97,10.02,25.2,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.24,26.01,25.76,24.1,1.04,1.07,0.79,10.2,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,0.022772524005358008
831,2023-06-28 13:23:32.703,0,0,0,0,9.97,10.02,25.2,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.24,26.02,25.76,24.1,1.04,1.07,0.79,10.2,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,0.022772524005358008
832,2023-06-28 13:23:33.003,0,0,0,0,9.97,10.01,25.2,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.24,26.02,25.76,24.1,1.04,1.06,0.79,10.23,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.4178746512796678,0.022772524005358008
833,2023-06-28 13:23:33.202,0,0,0,0,10.02,10.02,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.97,30.25,26.01,25.76,24.1,1.04,1.06,0.79,10.17,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.22189062753285427
834,2023-06-28 13:23:33.503,0,0,0,0,10.02,10.02,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.23,26.01,25.76,24.1,1.05,1.06,0.79,10.17,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.22189062753285427
835,2023-06-28 13:23:33.801,0,0,0,0,10.02,10.02,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.23,26.01,25.76,24.1,1.04,1.06,0.79,9.72,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.22189062753285427
836,2023-06-28 13:23:34.001,0,0,0,0,10.02,10.02,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.22,26.01,25.76,24.1,1.05,1.06,0.81,9.23,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.22189062753285427
837,2023-06-28 13:23:34.303,0,0,0,0,10.02,10.01,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.22,26.02,25.76,24.1,1.05,1.06,0.8,9.23,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,27.021890627532855,1.4178746512796678,0.22189062753285427
838,2023-06-28 13:23:34.602,0,0,0,0,9.97,10.01,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.22,26.01,25.76,24.1,1.04,1.06,0.8,8.87,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.4178746512796678,0.022772524005358008
839,2023-06-28 13:23:34.801,0,0,0,0,10.02,10.02,25.3,26.8,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.22,26.01,25.77,24.1,1.04,1.06,0.79,8.79,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.22189062753285427
840,2023-06-28 13:23:35.102,0,0,0,0,10.02,10.01,25.3,26.8,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.21,26.02,25.77,24.1,1.04,1.06,0.79,8.79,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,27.021890627532855,1.4178746512796678,0.22189062753285427
841,2023-06-28 13:23:35.401,0,0,0,0,9.97,10.02,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.96,30.21,26.02,25.75,24.1,1.04,1.07,0.79,9.23,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,-0.07722747599463986
842,2023-06-28 13:23:35.602,0,0,0,0,9.97,10.02,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.21,26.02,25.75,24.1,1.04,1.07,0.79,9.74,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,-0.07722747599463986
843,2023-06-28 13:23:35.903,0,0,0,0,10.02,10.02,25.3,26.9,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.21,26.02,25.74,24.1,1.04,1.07,0.81,9.74,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.1218906275328564
844,2023-06-28 13:23:36.202,0,0,0,0,9.97,10.02,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.94,30.21,26.03,25.74,24.1,1.04,1.06,0.81,9.75,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,0.022772524005358008
845,2023-06-28 13:23:36.402,0,0,0,0,10.02,10.02,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.21,26.03,25.74,24.1,1.04,1.06,0.81,9.57,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.22189062753285427
846,2023-06-28 13:23:36.702,0,0,0,0,9.94,10.02,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.2,26.02,25.75,24.1,1.04,1.06,0.79,9.57,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.70295017903817,1.3781093724671436,-0.09704982096183201
847,2023-06-28 13:23:37.002,0,0,0,0,9.97,10.02,25.3,26.9,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.2,26.02,25.75,24.1,1.04,1.05,0.79,9.53,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,0.022772524005358008
848,2023-06-28 13:23:37.202,0,0,0,0,10.02,10.02,25.3,26.8,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.2,26.01,25.74,24.1,1.04,1.05,0.74,9.49,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.22189062753285427
849,2023-06-28 13:23:37.502,0,0,0,0,9.97,10.02,25.3,26.8,26.8,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.19,26.01,25.74,24.1,1.04,1.05,0.68,8.83,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,0.022772524005358008
850,2023-06-28 13:23:37.703,0,0,0,0,9.97,10.01,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.93,30.19,26.02,25.74,24.1,1.04,1.05,0.68,8.83,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.4178746512796678,-0.07722747599463986
851,2023-06-28 13:23:38.002,0,0,0,0,9.97,10.01,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.2,26.02,25.74,24.1,1.04,1.05,0.66,7.74,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.4178746512796678,-0.07722747599463986
852,2023-06-28 13:23:38.202,0,0,0,0,10.02,10.02,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.2,26.01,25.73,24.1,1.04,1.05,0.65,7.74,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.3781093724671436,0.1218906275328564
853,2023-06-28 13:23:38.501,0,0,0,0,10.02,10.01,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.18,26.01,25.73,24.1,1.04,1.05,0.65,7.57,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,27.021890627532855,1.4178746512796678,0.1218906275328564
854,2023-06-28 13:23:38.802,0,0,0,0,9.94,10.01,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.18,26.02,25.73,24.1,1.04,1.05,0.64,7.86,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.4178746512796678,-0.19704982096182988
855,2023-06-28 13:23:39.002,0,0,0,0,9.97,10.0,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.18,26.01,25.73,24.1,1.04,1.05,0.64,7.86,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.457669050126718,-0.07722747599463986
856,2023-06-28 13:23:39.302,0,0,0,0,9.97,10.02,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,30.18,26.01,25.73,24.1,1.04,1.05,0.64,7.89,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,-0.07722747599463986
857,2023-06-28 13:23:39.502,0,0,0,0,9.97,10.02,25.3,26.8,26.9,28.4,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.18,26.01,25.73,24.1,1.04,1.05,0.65,7.41,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.3781093724671436,-0.07722747599463986
858,2023-06-28 13:23:39.803,0,0,0,0,9.97,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.92,30.18,26.01,25.75,24.1,1.04,1.05,0.65,7.41,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,0.022772524005358008
859,2023-06-28 13:23:40.103,0,0,0,0,10.02,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.17,26.01,25.75,24.1,1.04,1.05,0.65,7.08,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,27.021890627532855,1.31787465127967,0.22189062753285427
860,2023-06-28 13:23:40.302,0,0,0,0,9.97,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.17,26.01,25.74,24.1,1.04,1.05,0.65,7.02,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,0.022772524005358008
861,2023-06-28 13:23:40.603,0,0,0,0,9.97,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.17,26.02,25.74,24.1,1.04,1.05,0.63,7.02,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,0.022772524005358008
862,2023-06-28 13:23:40.803,0,0,0,0,10.02,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.17,26.02,25.74,24.1,1.04,1.05,0.63,7.38,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,27.021890627532855,1.3576690501267201,0.22189062753285427
863,2023-06-28 13:23:41.202,0,0,0,0,10.03,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.9,30.17,26.02,25.74,24.1,1.04,1.05,0.65,7.6,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,0.2616268370115442
864,2023-06-28 13:23:41.403,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,30.17,26.02,25.73,24.1,1.04,1.05,0.66,7.6,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
865,2023-06-28 13:23:41.603,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.88,30.17,26.01,25.73,24.1,1.04,1.05,0.66,7.8,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
866,2023-06-28 13:23:42.002,0,0,0,0,10.03,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.17,26.01,25.73,24.1,1.04,1.05,0.65,7.65,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.061626837011545,1.2781093724671457,0.2616268370115442
867,2023-06-28 13:23:42.202,0,0,0,0,9.94,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.16,26.02,25.74,24.1,1.04,1.05,0.65,7.65,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.70295017903817,1.2781093724671457,-0.09704982096183201
868,2023-06-28 13:23:42.403,0,0,0,0,10.02,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.17,26.02,25.74,24.1,1.04,1.05,0.65,7.78,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,0.22189062753285427
869,2023-06-28 13:23:42.803,0,0,0,0,9.97,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.17,26.01,25.73,24.1,1.04,1.05,0.64,7.68,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,0.022772524005358008
870,2023-06-28 13:23:43.003,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.14,26.01,25.73,24.1,1.04,1.05,0.65,7.68,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
871,2023-06-28 13:23:43.202,0,0,0,0,9.94,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.14,26.01,25.73,24.1,1.04,1.05,0.65,7.83,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.31787465127967,-0.09704982096183201
872,2023-06-28 13:23:43.601,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.16,26.01,25.73,24.1,1.04,1.05,0.66,7.79,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
873,2023-06-28 13:23:43.801,0,0,0,0,10.02,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.89,30.16,26.02,25.71,24.1,1.04,1.05,0.65,7.79,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,27.021890627532855,1.3974926198495616,0.22189062753285427
874,2023-06-28 13:23:44.002,0,0,0,0,9.94,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.15,26.0,25.71,24.1,1.04,1.05,0.65,7.94,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.31787465127967,-0.09704982096183201
875,2023-06-28 13:23:44.403,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.15,26.0,25.72,24.1,1.04,1.05,0.65,7.62,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.3576690501267201,-0.09704982096183201
876,2023-06-28 13:23:44.502,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.14,26.02,25.72,24.1,1.04,1.05,0.64,7.62,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
877,2023-06-28 13:23:44.802,0,0,0,0,9.97,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.14,26.02,25.7,24.1,1.04,1.05,0.64,7.52,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.2781093724671457,0.022772524005358008
878,2023-06-28 13:23:45.101,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.14,26.01,25.7,24.1,1.04,1.05,0.64,7.59,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
879,2023-06-28 13:23:45.302,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.87,30.14,26.01,25.73,24.1,1.04,1.05,0.65,7.59,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
880,2023-06-28 13:23:45.602,0,0,0,0,10.02,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.14,26.02,25.73,24.1,1.04,1.05,0.65,7.67,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,0.22189062753285427
881,2023-06-28 13:23:45.903,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.86,30.14,26.02,25.72,24.1,1.04,1.05,0.64,7.53,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
882,2023-06-28 13:23:46.101,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.14,26.01,25.72,24.1,1.04,1.05,0.64,7.53,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
883,2023-06-28 13:23:46.401,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.14,26.01,25.71,24.1,1.04,1.05,0.65,7.15,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.3974926198495616,0.022772524005358008
884,2023-06-28 13:23:46.703,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.12,26.0,25.71,24.1,1.04,1.05,0.65,7.18,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.3974926198495616,0.022772524005358008
885,2023-06-28 13:23:46.901,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.12,26.0,25.71,24.1,1.03,1.04,0.65,7.18,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.3974926198495616,0.022772524005358008
886,2023-06-28 13:23:47.202,0,0,0,0,10.02,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,30.13,26.01,25.71,24.1,1.03,1.04,0.62,7.17,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,27.021890627532855,1.3974926198495616,0.22189062753285427
887,2023-06-28 13:23:47.403,0,0,0,0,9.94,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.13,26.01,25.71,24.1,1.03,1.04,0.57,6.71,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.31787465127967,-0.09704982096183201
888,2023-06-28 13:23:47.702,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.12,26.0,25.71,24.1,1.04,1.04,0.57,6.71,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
889,2023-06-28 13:23:47.902,0,0,0,0,10.02,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.12,26.0,25.71,24.1,1.03,1.04,0.56,5.91,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,0.22189062753285427
890,2023-06-28 13:23:48.203,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.12,26.01,25.72,24.1,1.03,1.04,0.56,5.91,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
891,2023-06-28 13:23:48.402,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,30.12,26.01,25.72,24.1,1.03,1.04,0.56,5.22,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
892,2023-06-28 13:23:48.701,0,0,0,0,10.02,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.84,30.12,26.01,25.7,24.1,1.03,1.04,0.56,5.23,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,27.021890627532855,1.3576690501267201,0.22189062753285427
893,2023-06-28 13:23:49.001,0,0,0,0,10.02,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.12,26.01,25.7,24.1,1.04,1.04,0.55,5.23,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,27.021890627532855,1.2781093724671457,0.22189062753285427
894,2023-06-28 13:23:49.202,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.12,26.01,25.71,24.1,1.04,1.04,0.55,5.23,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
895,2023-06-28 13:23:49.502,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.11,26.01,25.71,24.1,1.03,1.04,0.56,5.28,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
896,2023-06-28 13:23:49.701,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.11,26.01,25.71,24.1,1.03,1.04,0.56,5.28,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
897,2023-06-28 13:23:50.001,0,0,0,0,10.02,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.11,26.01,25.71,24.1,1.03,1.05,0.56,5.15,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,27.021890627532855,1.31787465127967,0.22189062753285427
898,2023-06-28 13:23:50.203,0,0,0,0,9.94,10.02,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.11,26.0,25.7,24.1,1.03,1.05,0.56,5.23,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.70295017903817,1.2781093724671457,-0.09704982096183201
899,2023-06-28 13:23:50.503,0,0,0,0,9.92,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.1,26.0,25.7,24.1,1.04,1.04,0.56,5.23,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.62292130711006,1.31787465127967,-0.17707869288993905
