,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
900,2023-06-28 13:23:50.702,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.1,26.01,25.71,24.1,1.03,1.04,0.56,5.22,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
901,2023-06-28 13:23:51.003,0,0,0,0,9.94,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.09,26.01,25.71,24.1,1.03,1.04,0.55,5.2,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.31787465127967,-0.09704982096183201
902,2023-06-28 13:23:51.204,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.83,30.09,26.02,25.71,24.1,1.04,1.04,0.55,5.2,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.3576690501267201,-0.09704982096183201
903,2023-06-28 13:23:51.501,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,30.1,26.02,25.71,24.1,1.03,1.04,0.56,5.23,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.3576690501267201,-0.09704982096183201
904,2023-06-28 13:23:51.801,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.82,30.1,26.01,25.7,24.1,1.03,1.04,0.56,5.23,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.3576690501267201,-0.09704982096183201
905,2023-06-28 13:23:52.002,0,0,0,0,9.94,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.1,26.01,25.7,24.1,1.03,1.04,0.56,5.29,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.31787465127967,-0.09704982096183201
906,2023-06-28 13:23:52.302,0,0,0,0,9.92,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.1,26.02,25.68,24.1,1.03,1.04,0.56,5.57,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.62292130711006,1.3576690501267201,-0.17707869288993905
907,2023-06-28 13:23:52.608,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.09,26.0,25.68,24.1,1.03,1.04,0.56,5.57,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
908,2023-06-28 13:23:52.803,0,0,0,0,9.94,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.09,26.0,25.7,24.1,1.03,1.04,0.56,5.68,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.31787465127967,-0.09704982096183201
909,2023-06-28 13:23:53.103,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.09,26.01,25.7,24.1,1.03,1.04,0.55,5.65,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.3974926198495616,-0.09704982096183201
910,2023-06-28 13:23:53.403,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.09,26.01,25.69,24.1,1.03,1.04,0.55,5.65,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.3974926198495616,-0.09704982096183201
911,2023-06-28 13:23:53.601,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.81,30.07,26.01,25.68,24.1,1.03,1.04,0.55,5.39,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.3974926198495616,-0.09704982096183201
912,2023-06-28 13:23:53.803,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.07,26.01,25.68,24.1,1.03,1.04,0.56,5.2,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
913,2023-06-28 13:23:54.101,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.08,26.0,25.7,24.1,1.03,1.04,0.55,5.2,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
914,2023-06-28 13:23:54.302,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.08,26.0,25.7,24.1,1.03,1.04,0.55,5.08,55.41,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.3576690501267201,-0.09704982096183201
915,2023-06-28 13:23:54.602,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.07,26.01,25.69,24.1,1.03,1.04,0.56,4.93,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.3974926198495616,0.022772524005358008
916,2023-06-28 13:23:54.802,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.07,26.01,25.69,24.1,1.03,1.04,0.55,4.93,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.3974926198495616,0.022772524005358008
917,2023-06-28 13:23:55.102,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.08,26.0,25.68,24.1,1.03,1.04,0.55,5.02,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
918,2023-06-28 13:23:55.402,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.08,26.0,25.68,24.1,1.03,1.04,0.55,5.07,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
919,2023-06-28 13:23:55.603,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.8,30.08,26.01,25.7,24.1,1.03,1.04,0.56,5.07,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
920,2023-06-28 13:23:55.902,0,0,0,0,10.02,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.08,26.01,25.7,24.1,1.03,1.04,0.56,5.08,55.42,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,27.021890627532855,1.3974926198495616,0.22189062753285427
921,2023-06-28 13:23:56.102,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.08,26.02,25.7,24.1,1.03,1.04,0.55,5.18,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.3576690501267201,0.022772524005358008
922,2023-06-28 13:23:56.403,0,0,0,0,9.97,10.01,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.08,26.02,25.7,24.1,1.03,1.04,0.55,5.18,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.82277252400536,1.31787465127967,0.022772524005358008
923,2023-06-28 13:23:56.602,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.3,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.05,26.02,25.67,24.1,1.04,1.04,0.56,5.28,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.3974926198495616,0.022772524005358008
924,2023-06-28 13:23:56.902,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.05,26.02,25.67,24.1,1.04,1.06,0.57,5.42,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.2974926198495602,-0.09704982096183201
925,2023-06-28 13:23:57.103,0,0,0,0,10.02,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.06,26.01,25.68,24.1,1.04,1.05,0.57,5.42,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,27.021890627532855,1.2576690501267187,0.22189062753285427
926,2023-06-28 13:23:57.403,0,0,0,0,9.94,10.01,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,30.06,26.01,25.68,24.1,1.04,1.05,0.61,5.82,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.2178746512796685,-0.09704982096183201
927,2023-06-28 13:23:57.602,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,30.06,26.0,25.68,24.1,1.04,1.05,0.64,5.82,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.2974926198495602,-0.09704982096183201
928,2023-06-28 13:23:58.002,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.06,26.0,25.68,24.1,1.04,1.05,0.64,6.34,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.2974926198495602,-0.17707869288993905
929,2023-06-28 13:23:58.202,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.06,26.03,25.69,24.1,1.04,1.05,0.64,7.0,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.2974926198495602,-0.09704982096183201
930,2023-06-28 13:23:58.402,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.06,26.03,25.69,24.1,1.04,1.05,0.64,7.0,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.2974926198495602,-0.09704982096183201
931,2023-06-28 13:23:58.802,0,0,0,0,10.02,10.01,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,30.06,26.01,25.68,24.1,1.04,1.05,0.64,7.18,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,27.021890627532855,1.2178746512796685,0.22189062753285427
932,2023-06-28 13:23:59.002,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,30.05,26.01,25.68,24.1,1.04,1.05,0.64,7.27,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
933,2023-06-28 13:23:59.302,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.77,30.05,26.01,25.69,24.1,1.04,1.05,0.63,7.27,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
934,2023-06-28 13:23:59.603,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.03,26.01,25.69,24.1,1.04,1.05,0.63,7.41,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
935,2023-06-28 13:23:59.801,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.03,26.01,25.69,24.1,1.04,1.05,0.64,7.4,55.4,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.2576690501267187,-0.09704982096183201
936,2023-06-28 13:24:00.002,0,0,0,0,9.92,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.04,26.0,25.69,24.1,1.04,1.05,0.64,7.4,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.62292130711006,1.2576690501267187,-0.17707869288993905
937,2023-06-28 13:24:00.401,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.04,26.0,25.68,24.1,1.04,1.05,0.64,7.43,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
938,2023-06-28 13:24:00.602,0,0,0,0,9.94,10.01,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.04,26.0,25.68,24.1,1.04,1.05,0.64,7.2,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.98212534872033,26.70295017903817,1.2178746512796685,-0.09704982096183201
939,2023-06-28 13:24:00.903,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.04,26.0,25.67,24.1,1.04,1.05,0.64,7.2,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
940,2023-06-28 13:24:01.102,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,30.04,25.99,25.68,24.1,1.04,1.05,0.64,7.24,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.2974926198495602,-0.09704982096183201
941,2023-06-28 13:24:01.403,0,0,0,0,9.92,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,30.04,25.99,25.68,24.1,1.04,1.05,0.64,7.1,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.62292130711006,1.2576690501267187,-0.17707869288993905
942,2023-06-28 13:24:01.604,0,0,0,0,10.02,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.75,30.04,26.01,25.67,24.1,1.04,1.05,0.64,7.1,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,27.021890627532855,1.2576690501267187,0.22189062753285427
943,2023-06-28 13:24:01.901,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,30.04,26.01,25.67,24.1,1.04,1.05,0.64,7.13,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.2576690501267187,-0.09704982096183201
944,2023-06-28 13:24:02.202,0,0,0,0,9.92,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,30.02,26.01,25.69,24.1,1.04,1.05,0.65,7.05,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.62292130711006,1.2576690501267187,-0.17707869288993905
945,2023-06-28 13:24:02.403,0,0,0,0,10.02,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,30.02,26.01,25.69,24.1,1.04,1.05,0.65,7.05,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.22189062753285427
946,2023-06-28 13:24:02.702,0,0,0,0,10.02,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,30.03,26.01,25.68,24.1,1.04,1.05,0.65,6.99,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.22189062753285427
947,2023-06-28 13:24:02.902,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,30.03,26.01,25.68,24.1,1.04,1.05,0.65,7.09,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.2576690501267187,-0.09704982096183201
948,2023-06-28 13:24:03.202,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.74,30.03,26.0,25.69,24.1,1.04,1.05,0.65,7.09,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
949,2023-06-28 13:24:03.402,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,30.03,26.0,25.69,24.1,1.04,1.05,0.64,7.29,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.2974926198495602,-0.09704982096183201
950,2023-06-28 13:24:03.702,0,0,0,0,10.02,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,30.02,26.01,25.67,24.1,1.04,1.05,0.64,7.29,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,27.021890627532855,1.2974926198495602,0.22189062753285427
951,2023-06-28 13:24:03.903,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,30.02,26.01,25.67,24.1,1.04,1.05,0.64,7.57,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.2576690501267187,-0.09704982096183201
952,2023-06-28 13:24:04.202,0,0,0,0,9.94,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,30.01,26.0,25.68,24.1,1.04,1.05,0.65,7.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.70295017903817,1.2576690501267187,-0.09704982096183201
953,2023-06-28 13:24:04.503,0,0,0,0,9.97,10.0,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,30.0,26.0,25.68,24.1,1.04,1.05,0.64,7.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.94233094987328,26.82277252400536,1.2576690501267187,0.022772524005358008
954,2023-06-28 13:24:04.701,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,30.0,25.99,25.67,24.1,1.04,1.05,0.64,7.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
955,2023-06-28 13:24:05.002,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,30.0,25.99,25.67,24.1,1.04,1.05,0.65,7.44,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
956,2023-06-28 13:24:05.302,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.73,30.0,26.0,25.67,24.1,1.04,1.05,0.64,7.44,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.2974926198495602,-0.09704982096183201
957,2023-06-28 13:24:05.503,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.2,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,30.0,26.01,25.67,24.1,1.04,1.05,0.64,7.48,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.2974926198495602,0.022772524005358008
958,2023-06-28 13:24:05.801,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,30.0,26.01,25.67,24.1,1.04,1.05,0.64,7.44,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
959,2023-06-28 13:24:06.101,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,30.0,26.01,25.67,24.1,1.04,1.05,0.64,7.44,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
960,2023-06-28 13:24:06.302,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,30.0,26.01,25.67,24.1,1.04,1.05,0.64,7.35,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
961,2023-06-28 13:24:06.602,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,30.0,26.0,25.67,24.1,1.04,1.05,0.65,7.4,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
962,2023-06-28 13:24:06.902,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,30.0,26.0,25.67,24.1,1.04,1.07,0.66,7.4,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
963,2023-06-28 13:24:07.104,0,0,0,0,9.97,10.02,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,30.0,26.0,25.68,24.1,1.04,1.07,0.66,7.55,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,27.021890627532855,26.82277252400536,1.0781093724671464,0.022772524005358008
964,2023-06-28 13:24:07.402,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,30.0,26.0,25.68,24.1,1.05,1.07,0.73,7.87,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
965,2023-06-28 13:24:07.603,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.71,29.98,26.01,25.66,24.1,1.05,1.06,0.77,8.16,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
966,2023-06-28 13:24:08.002,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.98,26.01,25.66,24.1,1.05,1.07,0.77,8.16,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
967,2023-06-28 13:24:08.203,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.7,29.99,26.0,25.67,24.1,1.04,1.07,0.79,9.03,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
968,2023-06-28 13:24:08.403,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.98,26.0,25.67,24.1,1.04,1.06,0.8,9.69,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
969,2023-06-28 13:24:08.803,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.98,25.99,25.67,24.1,1.04,1.06,0.8,9.69,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
970,2023-06-28 13:24:09.003,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.97,25.99,25.67,24.1,1.04,1.06,0.8,9.98,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
971,2023-06-28 13:24:09.203,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.97,26.01,25.68,24.1,1.04,1.06,0.79,9.48,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
972,2023-06-28 13:24:09.603,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.98,26.01,25.68,24.1,1.04,1.06,0.79,9.48,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
973,2023-06-28 13:24:09.802,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.68,29.98,26.01,25.68,24.1,1.04,1.06,0.78,9.17,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
974,2023-06-28 13:24:10.002,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.97,26.0,25.68,24.1,1.04,1.06,0.79,9.06,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
975,2023-06-28 13:24:10.402,0,0,0,0,9.94,9.98,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.97,26.0,25.67,24.1,1.04,1.06,0.79,9.06,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,-0.09704982096183201
976,2023-06-28 13:24:10.703,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.97,25.99,25.67,24.1,1.04,1.06,0.8,9.23,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
977,2023-06-28 13:24:10.901,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.97,25.99,25.67,24.1,1.04,1.06,0.79,9.14,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
978,2023-06-28 13:24:11.201,0,0,0,0,9.94,9.98,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.95,26.01,25.67,24.1,1.04,1.06,0.8,9.14,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,-0.09704982096183201
979,2023-06-28 13:24:11.503,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.95,26.01,25.67,24.1,1.04,1.06,0.8,9.24,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
980,2023-06-28 13:24:11.702,0,0,0,0,9.97,9.98,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.95,26.0,25.67,24.1,1.04,1.06,0.79,9.14,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.82277252400536,1.237345411430887,0.022772524005358008
981,2023-06-28 13:24:12.003,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.95,26.0,25.67,24.1,1.04,1.06,0.78,9.14,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
982,2023-06-28 13:24:12.302,0,0,0,0,9.94,9.98,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.95,26.0,25.67,24.1,1.04,1.06,0.78,8.97,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,-0.09704982096183201
983,2023-06-28 13:24:12.502,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.95,26.0,25.67,24.1,1.04,1.06,0.79,9.09,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
984,2023-06-28 13:24:12.801,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.95,26.0,25.66,24.1,1.04,1.06,0.79,9.09,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
985,2023-06-28 13:24:13.101,0,0,0,0,9.94,9.98,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.95,26.0,25.66,24.1,1.04,1.06,0.79,9.23,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,-0.09704982096183201
986,2023-06-28 13:24:13.303,0,0,0,0,9.97,9.99,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.67,29.95,26.0,25.66,24.1,1.04,1.06,0.8,9.52,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
987,2023-06-28 13:24:13.602,0,0,0,0,9.94,9.99,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.94,26.01,25.66,24.1,1.04,1.06,0.79,9.52,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
988,2023-06-28 13:24:13.902,0,0,0,0,9.97,9.99,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.94,26.01,25.66,24.1,1.04,1.06,0.79,9.11,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
989,2023-06-28 13:24:14.101,0,0,0,0,9.97,9.99,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.93,26.0,25.66,24.1,1.04,1.06,0.79,8.97,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
990,2023-06-28 13:24:14.403,0,0,0,0,9.94,9.98,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.93,26.0,25.66,24.1,1.04,1.06,0.79,8.97,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,-0.09704982096183201
991,2023-06-28 13:24:14.703,0,0,0,0,9.9,9.99,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.66,29.93,26.01,25.66,24.1,1.04,1.06,0.79,8.6,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.542774104100545,1.1974926198495623,-0.257225895899456
992,2023-06-28 13:24:14.902,0,0,0,0,9.94,9.99,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.93,26.01,25.66,24.1,1.04,1.06,0.79,9.15,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
993,2023-06-28 13:24:15.203,0,0,0,0,9.94,9.98,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.92,25.99,25.65,24.1,1.04,1.06,0.79,9.15,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,-0.09704982096183201
994,2023-06-28 13:24:15.502,0,0,0,0,10.02,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.92,25.99,25.65,24.1,1.05,1.06,0.79,9.43,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,27.021890627532855,1.1974926198495623,0.22189062753285427
995,2023-06-28 13:24:15.702,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.93,26.0,25.65,24.1,1.04,1.06,0.79,9.91,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
996,2023-06-28 13:24:16.002,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.92,26.0,25.65,24.1,1.04,1.06,0.78,9.91,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
997,2023-06-28 13:24:16.301,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.92,26.0,25.66,24.1,1.04,1.06,0.78,9.38,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
998,2023-06-28 13:24:16.502,0,0,0,0,9.97,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.91,26.0,25.66,24.1,1.05,1.06,0.79,9.33,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.022772524005358008
999,2023-06-28 13:24:16.802,0,0,0,0,9.94,9.98,25.3,26.8,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.91,25.99,25.66,24.1,1.05,1.08,0.8,9.33,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,0.0029501790381694093
1000,2023-06-28 13:24:17.102,0,0,0,0,9.94,9.98,25.3,26.8,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.93,26.0,25.66,24.1,1.05,1.08,0.8,9.42,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,0.0029501790381694093
1001,2023-06-28 13:24:17.301,0,0,0,0,9.94,9.98,25.3,26.8,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.63,29.93,26.0,25.66,24.1,1.05,1.08,0.9,10.07,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,0.0029501790381694093
1002,2023-06-28 13:24:17.603,0,0,0,0,9.94,9.98,25.3,26.8,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.91,26.0,25.66,24.1,1.05,1.08,0.98,10.07,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,0.0029501790381694093
1003,2023-06-28 13:24:17.801,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.91,26.0,25.64,24.1,1.05,1.08,0.98,10.74,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
1004,2023-06-28 13:24:18.102,0,0,0,0,9.92,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.91,26.0,25.64,24.1,1.05,1.08,0.98,11.16,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.17707869288993905
1005,2023-06-28 13:24:18.301,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.91,26.0,25.66,24.1,1.05,1.08,0.99,11.16,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
1006,2023-06-28 13:24:18.601,0,0,0,0,10.02,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.9,26.01,25.66,24.1,1.05,1.08,0.99,11.54,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,27.021890627532855,1.1974926198495623,0.22189062753285427
1007,2023-06-28 13:24:18.901,0,0,0,0,9.97,9.97,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.9,26.01,25.65,24.1,1.05,1.08,0.99,11.22,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.82277252400536,1.2772274759946427,0.022772524005358008
1008,2023-06-28 13:24:19.102,0,0,0,0,9.94,9.99,25.3,26.8,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.62,29.91,26.01,25.66,24.1,1.05,1.08,0.99,11.22,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
1009,2023-06-28 13:24:19.402,0,0,0,0,9.9,9.99,25.3,26.8,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.91,26.01,25.66,24.1,1.05,1.08,0.99,10.96,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.542774104100545,1.1974926198495623,-0.15722589589945457
1010,2023-06-28 13:24:19.603,0,0,0,0,10.02,9.96,25.3,26.8,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.89,26.0,25.65,24.1,1.05,1.08,1.0,10.79,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,27.021890627532855,1.3171388648079088,0.3218906275328557
1011,2023-06-28 13:24:19.902,0,0,0,0,9.97,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.89,26.0,25.65,24.1,1.05,1.08,0.99,10.79,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.12277252400535943
1012,2023-06-28 13:24:20.203,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.89,26.01,25.66,24.1,1.05,1.08,0.99,11.09,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,0.0029501790381694093
1013,2023-06-28 13:24:20.402,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.89,26.01,25.66,24.1,1.05,1.08,0.99,11.41,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,0.0029501790381694093
1014,2023-06-28 13:24:20.702,0,0,0,0,9.92,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.88,26.01,25.65,24.1,1.05,1.08,1.0,11.41,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.07707869288993763
1015,2023-06-28 13:24:20.902,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.89,26.01,25.65,24.1,1.05,1.08,1.0,11.7,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.2772274759946427,-0.07707869288993763
1016,2023-06-28 13:24:21.302,0,0,0,0,9.9,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.89,26.0,25.65,24.1,1.05,1.08,0.99,11.85,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.542774104100545,1.1974926198495623,-0.15722589589945457
1017,2023-06-28 13:24:21.503,0,0,0,0,9.9,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.89,26.0,25.65,24.1,1.05,1.08,0.99,11.85,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.542774104100545,1.1974926198495623,-0.15722589589945457
1018,2023-06-28 13:24:21.702,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.89,26.0,25.64,24.1,1.05,1.08,0.99,12.18,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,0.0029501790381694093
1019,2023-06-28 13:24:22.102,0,0,0,0,9.9,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.89,26.0,25.64,24.1,1.05,1.08,0.99,12.38,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.542774104100545,1.1974926198495623,-0.15722589589945457
1020,2023-06-28 13:24:22.304,0,0,0,0,9.97,9.98,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.6,29.89,26.0,25.65,24.1,1.05,1.08,0.99,12.38,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.82277252400536,1.237345411430887,0.022772524005358008
1021,2023-06-28 13:24:22.502,0,0,0,0,9.94,9.97,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.88,26.0,25.65,24.1,1.05,1.08,0.99,12.2,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.2772274759946427,-0.09704982096183201
1022,2023-06-28 13:24:22.901,0,0,0,0,9.92,9.98,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.88,26.0,25.65,24.1,1.05,1.08,0.99,11.82,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.237345411430887,-0.17707869288993905
1023,2023-06-28 13:24:23.101,0,0,0,0,9.94,9.99,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.88,26.0,25.65,24.1,1.05,1.08,0.99,11.82,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,-0.09704982096183201
1024,2023-06-28 13:24:23.301,0,0,0,0,9.94,9.97,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.61,29.88,26.0,25.64,24.1,1.05,1.08,0.99,11.18,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.2772274759946427,-0.09704982096183201
1025,2023-06-28 13:24:23.702,0,0,0,0,9.94,9.98,25.3,26.7,26.8,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.86,26.0,25.64,24.1,1.05,1.08,0.99,11.16,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,-0.09704982096183201
1026,2023-06-28 13:24:23.901,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.86,26.0,25.66,24.1,1.05,1.08,0.99,11.16,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,0.0029501790381694093
1027,2023-06-28 13:24:24.102,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.86,26.0,25.65,24.1,1.05,1.08,0.99,11.02,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,0.0029501790381694093
1028,2023-06-28 13:24:24.501,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.86,26.0,25.65,24.1,1.05,1.08,0.99,11.7,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.1974926198495623,0.0029501790381694093
