,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1029,2023-06-28 13:24:24.602,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.58,29.88,26.0,25.64,24.1,1.05,1.08,1.0,11.7,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,0.0029501790381694093
1030,2023-06-28 13:24:24.903,0,0,0,0,9.92,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.88,26.0,25.64,24.1,1.05,1.08,1.0,11.78,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.07707869288993763
1031,2023-06-28 13:24:25.202,0,0,0,0,9.97,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.59,29.86,26.0,25.65,24.1,1.05,1.08,1.0,11.95,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.12277252400535943
1032,2023-06-28 13:24:25.401,0,0,0,0,9.94,9.97,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.86,26.0,25.65,24.1,1.05,1.08,1.0,11.95,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.2772274759946427,0.0029501790381694093
1033,2023-06-28 13:24:25.703,0,0,0,0,9.92,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.85,26.0,25.63,24.1,1.05,1.08,1.0,11.74,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.1974926198495623,-0.07707869288993763
1034,2023-06-28 13:24:26.001,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.88,26.0,25.63,24.1,1.05,1.08,1.0,11.69,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1035,2023-06-28 13:24:26.202,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.88,25.99,25.63,24.1,1.05,1.08,0.99,11.69,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.097492619849561,0.0029501790381694093
1036,2023-06-28 13:24:26.503,0,0,0,0,9.97,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.84,25.99,25.63,24.1,1.05,1.08,0.99,11.63,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.82277252400536,1.1772274759946413,0.12277252400535943
1037,2023-06-28 13:24:26.802,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.84,26.0,25.63,24.1,1.05,1.07,1.0,11.46,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.097492619849561,0.0029501790381694093
1038,2023-06-28 13:24:27.002,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.85,26.0,25.63,24.1,1.04,1.07,1.0,11.46,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1039,2023-06-28 13:24:27.302,0,0,0,0,9.94,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.85,26.0,25.63,24.1,1.04,1.07,0.93,11.46,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1040,2023-06-28 13:24:27.602,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.85,25.99,25.63,24.1,1.04,1.06,0.82,11.07,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.097492619849561,0.0029501790381694093
1041,2023-06-28 13:24:27.802,0,0,0,0,9.97,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.56,29.85,25.99,25.63,24.1,1.05,1.07,0.82,11.07,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.82277252400536,1.1373454114308856,0.12277252400535943
1042,2023-06-28 13:24:28.103,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.85,25.98,25.63,24.1,1.04,1.07,0.81,10.61,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.097492619849561,0.0029501790381694093
1043,2023-06-28 13:24:28.402,0,0,0,0,9.97,9.97,25.3,26.7,26.7,28.1,0,0,24.0,0.0,29.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.85,25.98,25.64,24.1,1.04,1.07,0.79,10.12,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.82277252400536,1.2772274759946427,0.12277252400535943
1044,2023-06-28 13:24:28.603,0,0,0,0,9.97,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.83,25.99,25.64,24.1,1.04,1.06,0.79,10.12,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.82277252400536,1.1974926198495623,0.12277252400535943
1045,2023-06-28 13:24:28.903,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.1,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.83,25.99,25.63,24.1,1.04,1.06,0.79,10.01,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.237345411430887,0.0029501790381694093
1046,2023-06-28 13:24:29.202,0,0,0,0,9.9,9.99,25.3,26.7,26.7,28.1,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.83,26.0,25.62,24.1,1.04,1.06,0.81,9.67,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.542774104100545,1.1974926198495623,-0.15722589589945457
1047,2023-06-28 13:24:29.403,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.83,26.0,25.62,24.1,1.04,1.06,0.8,9.67,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.097492619849561,0.0029501790381694093
1048,2023-06-28 13:24:29.703,0,0,0,0,9.92,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.83,26.0,25.63,24.1,1.04,1.06,0.8,9.68,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1049,2023-06-28 13:24:30.001,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.83,26.0,25.63,24.1,1.04,1.06,0.8,9.65,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1050,2023-06-28 13:24:30.202,0,0,0,0,9.94,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.84,26.0,25.63,24.1,1.04,1.06,0.79,9.65,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1051,2023-06-28 13:24:30.503,0,0,0,0,9.92,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.83,26.0,25.63,24.1,1.04,1.06,0.79,9.9,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.097492619849561,-0.07707869288993763
1052,2023-06-28 13:24:30.801,0,0,0,0,9.9,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.55,29.83,26.0,25.63,24.1,1.04,1.07,0.79,10.1,55.39,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.542774104100545,1.1373454114308856,-0.15722589589945457
1053,2023-06-28 13:24:31.102,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.83,26.0,25.63,24.1,1.04,1.06,0.8,10.1,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.097492619849561,0.0029501790381694093
1054,2023-06-28 13:24:31.301,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.83,26.0,25.63,24.1,1.04,1.06,0.8,10.1,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1055,2023-06-28 13:24:31.602,0,0,0,0,9.94,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.83,25.99,25.63,24.1,1.04,1.06,0.81,10.05,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1056,2023-06-28 13:24:31.902,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.54,29.83,25.99,25.63,24.1,1.04,1.06,0.8,10.05,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1057,2023-06-28 13:24:32.102,0,0,0,0,9.94,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.82,25.99,25.61,24.1,1.04,1.06,0.8,9.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1058,2023-06-28 13:24:32.402,0,0,0,0,9.92,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.82,25.99,25.61,24.1,1.04,1.06,0.79,9.51,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1059,2023-06-28 13:24:32.702,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.81,25.99,25.61,24.1,1.04,1.06,0.79,9.51,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1060,2023-06-28 13:24:32.902,0,0,0,0,9.94,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.81,25.99,25.61,24.1,1.04,1.06,0.79,9.65,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1061,2023-06-28 13:24:33.202,0,0,0,0,9.97,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.53,29.82,26.0,25.63,24.1,1.04,1.06,0.79,9.92,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.82277252400536,1.1772274759946413,0.12277252400535943
1062,2023-06-28 13:24:33.502,0,0,0,0,9.92,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.82,26.0,25.63,24.1,1.04,1.06,0.79,9.92,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1063,2023-06-28 13:24:33.701,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.8,26.0,25.62,24.1,1.04,1.06,0.79,10.01,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1064,2023-06-28 13:24:34.001,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.8,26.0,25.62,24.1,1.04,1.06,0.8,10.29,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1065,2023-06-28 13:24:34.303,0,0,0,0,9.94,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.8,26.01,25.62,24.1,1.04,1.07,0.79,10.42,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1066,2023-06-28 13:24:34.603,0,0,0,0,9.97,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.82,25.99,25.62,24.1,1.04,1.06,0.79,10.42,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.82277252400536,1.1373454114308856,0.12277252400535943
1067,2023-06-28 13:24:35.003,0,0,0,0,9.92,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.8,25.99,25.61,24.1,1.04,1.06,0.79,9.99,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1068,2023-06-28 13:24:35.103,0,0,0,0,9.97,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.8,25.99,25.61,24.1,1.04,1.06,0.79,9.6,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.82277252400536,1.1772274759946413,0.12277252400535943
1069,2023-06-28 13:24:35.503,0,0,0,0,9.94,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.8,25.99,25.61,24.1,1.04,1.06,0.8,9.48,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1070,2023-06-28 13:24:35.801,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.8,25.99,25.61,24.1,1.04,1.06,0.79,9.48,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1071,2023-06-28 13:24:36.001,0,0,0,0,9.92,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.79,25.98,25.61,24.1,1.04,1.06,0.79,9.51,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1072,2023-06-28 13:24:36.303,0,0,0,0,9.9,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.79,25.98,25.6,24.1,1.04,1.07,0.79,9.62,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.542774104100545,1.097492619849561,-0.15722589589945457
1073,2023-06-28 13:24:36.601,0,0,0,0,9.9,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.8,25.99,25.6,24.1,1.04,1.06,0.79,9.62,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.1772274759946413,-0.15722589589945457
1074,2023-06-28 13:24:36.803,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.8,25.99,25.61,24.1,1.04,1.06,0.79,9.65,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1075,2023-06-28 13:24:37.002,0,0,0,0,9.92,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.79,25.99,25.61,24.1,1.04,1.05,0.74,9.35,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1076,2023-06-28 13:24:37.402,0,0,0,0,9.94,9.99,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.79,25.99,25.6,24.1,1.04,1.05,0.74,9.35,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.097492619849561,0.0029501790381694093
1077,2023-06-28 13:24:37.501,0,0,0,0,9.92,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.79,26.0,25.6,24.1,1.04,1.05,0.68,8.45,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1078,2023-06-28 13:24:37.801,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.79,26.0,25.59,24.1,1.04,1.05,0.65,8.45,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1079,2023-06-28 13:24:38.102,0,0,0,0,9.92,9.99,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.79,25.99,25.59,24.1,1.04,1.05,0.65,7.52,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.62292130711006,1.097492619849561,-0.07707869288993763
1080,2023-06-28 13:24:38.302,0,0,0,0,9.94,9.98,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.79,25.99,25.59,24.1,1.04,1.05,0.65,6.97,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1081,2023-06-28 13:24:38.601,0,0,0,0,9.94,9.98,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.79,26.01,25.59,24.1,1.04,1.05,0.65,6.97,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1082,2023-06-28 13:24:38.902,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.79,26.01,25.59,24.1,1.04,1.05,0.65,7.27,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1083,2023-06-28 13:24:39.101,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.5,29.8,25.99,25.59,24.1,1.04,1.05,0.65,7.64,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1084,2023-06-28 13:24:39.401,0,0,0,0,9.92,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.8,25.99,25.59,24.1,1.04,1.05,0.65,7.64,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1085,2023-06-28 13:24:39.701,0,0,0,0,9.97,9.96,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.51,29.77,25.99,25.59,24.1,1.04,1.05,0.65,7.93,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.82277252400536,1.2171388648079073,0.12277252400535943
1086,2023-06-28 13:24:39.901,0,0,0,0,9.92,9.98,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.77,25.99,25.59,24.1,1.04,1.05,0.65,7.77,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1087,2023-06-28 13:24:40.201,0,0,0,0,9.9,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.79,25.99,25.59,24.1,1.04,1.05,0.65,7.77,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.1772274759946413,-0.15722589589945457
1088,2023-06-28 13:24:40.501,0,0,0,0,9.94,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.79,25.99,25.59,24.1,1.04,1.05,0.65,7.49,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1089,2023-06-28 13:24:40.701,0,0,0,0,9.92,9.98,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.78,26.0,25.6,24.1,1.04,1.05,0.64,7.25,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,-0.07707869288993763
1090,2023-06-28 13:24:41.001,0,0,0,0,9.94,9.98,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.78,26.0,25.6,24.1,1.04,1.05,0.64,7.25,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1091,2023-06-28 13:24:41.202,0,0,0,0,9.94,9.99,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.78,25.99,25.58,24.1,1.04,1.05,0.64,7.28,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.70295017903817,1.097492619849561,0.0029501790381694093
1092,2023-06-28 13:24:41.502,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.76,25.99,25.58,24.1,1.04,1.05,0.65,7.57,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1093,2023-06-28 13:24:41.702,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.76,25.99,25.58,24.1,1.04,1.05,0.65,7.57,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1094,2023-06-28 13:24:42.002,0,0,0,0,9.94,9.98,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.78,25.99,25.58,24.1,1.04,1.05,0.65,7.78,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.70295017903817,1.1373454114308856,0.0029501790381694093
1095,2023-06-28 13:24:42.303,0,0,0,0,9.92,9.97,25.3,26.7,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.49,29.78,25.99,25.58,24.1,1.04,1.05,0.65,7.59,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1096,2023-06-28 13:24:42.503,0,0,0,0,9.94,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.76,25.99,25.58,24.1,1.04,1.05,0.65,7.59,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1097,2023-06-28 13:24:42.803,0,0,0,0,9.94,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.76,25.99,25.59,24.1,1.04,1.05,0.65,7.54,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1098,2023-06-28 13:24:43.002,0,0,0,0,9.92,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.76,26.0,25.59,24.1,1.04,1.05,0.64,7.44,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,-0.07707869288993763
1099,2023-06-28 13:24:43.303,0,0,0,0,9.94,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.76,26.0,25.59,24.1,1.04,1.05,0.64,7.44,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.70295017903817,1.2171388648079073,0.0029501790381694093
1100,2023-06-28 13:24:43.602,0,0,0,0,9.94,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.76,26.0,25.59,24.1,1.04,1.05,0.64,7.54,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1101,2023-06-28 13:24:43.801,0,0,0,0,9.94,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.76,26.0,25.58,24.1,1.04,1.05,0.65,7.61,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.70295017903817,1.2171388648079073,0.0029501790381694093
1102,2023-06-28 13:24:44.101,0,0,0,0,9.94,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.75,25.98,25.58,24.1,1.04,1.05,0.65,7.61,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1103,2023-06-28 13:24:44.403,0,0,0,0,9.94,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.48,29.75,25.98,25.56,24.1,1.04,1.05,0.65,7.78,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1104,2023-06-28 13:24:44.602,0,0,0,0,9.92,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.75,25.99,25.58,24.1,1.04,1.05,0.65,7.83,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1105,2023-06-28 13:24:44.902,0,0,0,0,9.9,9.98,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.75,25.99,25.58,24.1,1.04,1.05,0.65,7.83,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.542774104100545,1.1373454114308856,-0.15722589589945457
1106,2023-06-28 13:24:45.201,0,0,0,0,9.94,9.94,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.75,25.99,25.57,24.1,1.04,1.05,0.64,7.71,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.70295017903817,1.2970498209618313,0.0029501790381694093
1107,2023-06-28 13:24:45.402,0,0,0,0,9.92,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.75,25.99,25.57,24.1,1.04,1.05,0.64,7.44,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,-0.07707869288993763
1108,2023-06-28 13:24:45.703,0,0,0,0,9.94,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.75,25.99,25.58,24.1,1.04,1.05,0.64,7.44,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1109,2023-06-28 13:24:46.003,0,0,0,0,9.92,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.75,25.99,25.58,24.1,1.04,1.05,0.65,7.35,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1110,2023-06-28 13:24:46.202,0,0,0,0,9.94,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.74,25.98,25.57,24.1,1.04,1.05,0.64,7.05,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.1772274759946413,0.0029501790381694093
1111,2023-06-28 13:24:46.502,0,0,0,0,9.86,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.75,25.98,25.57,24.1,1.04,1.05,0.64,7.05,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.2171388648079073,-0.317876968053735
1112,2023-06-28 13:24:46.802,0,0,0,0,9.94,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.75,25.99,25.57,24.1,1.03,1.05,0.65,7.23,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.70295017903817,1.2171388648079073,0.0029501790381694093
1113,2023-06-28 13:24:47.001,0,0,0,0,9.94,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.73,25.99,25.57,24.1,1.03,1.04,0.62,7.18,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.70295017903817,1.2171388648079073,0.0029501790381694093
1114,2023-06-28 13:24:47.303,0,0,0,0,9.92,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.47,29.73,25.99,25.57,24.1,1.03,1.04,0.62,7.18,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,-0.07707869288993763
1115,2023-06-28 13:24:47.501,0,0,0,0,9.9,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.75,25.99,25.57,24.1,1.04,1.04,0.57,7.0,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.2171388648079073,-0.15722589589945457
1116,2023-06-28 13:24:47.802,0,0,0,0,9.92,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.75,25.99,25.57,24.1,1.04,1.04,0.56,6.44,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,-0.07707869288993763
1117,2023-06-28 13:24:48.003,0,0,0,0,9.92,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.74,25.99,25.57,24.1,1.03,1.04,0.56,6.44,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,-0.07707869288993763
1118,2023-06-28 13:24:48.302,0,0,0,0,9.92,9.94,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.74,25.99,25.56,24.1,1.04,1.04,0.56,5.8,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.2970498209618313,-0.07707869288993763
1119,2023-06-28 13:24:48.502,0,0,0,0,9.92,9.96,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.73,25.98,25.56,24.1,1.04,1.04,0.56,5.73,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,0.02292130711006024
1120,2023-06-28 13:24:48.803,0,0,0,0,9.92,9.98,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.46,29.73,25.98,25.55,24.1,1.03,1.04,0.56,5.73,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.1373454114308856,0.02292130711006024
1121,2023-06-28 13:24:49.102,0,0,0,0,9.86,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.74,25.99,25.55,24.1,1.04,1.04,0.55,5.58,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.382123031946264,1.1772274759946413,-0.21787696805373713
1122,2023-06-28 13:24:49.303,0,0,0,0,9.92,9.96,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.74,25.99,25.55,24.1,1.04,1.04,0.55,5.58,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,0.02292130711006024
1123,2023-06-28 13:24:49.603,0,0,0,0,9.9,9.98,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.73,25.98,25.55,24.1,1.03,1.04,0.55,5.48,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.542774104100545,1.1373454114308856,-0.0572258958994567
1124,2023-06-28 13:24:49.802,0,0,0,0,9.92,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.73,25.98,25.55,24.1,1.03,1.04,0.56,5.43,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,0.02292130711006024
1125,2023-06-28 13:24:50.103,0,0,0,0,9.92,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.74,25.99,25.54,24.1,1.03,1.04,0.56,5.43,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,0.02292130711006024
1126,2023-06-28 13:24:50.303,0,0,0,0,9.92,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.74,25.99,25.54,24.1,1.03,1.04,0.56,5.38,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,0.02292130711006024
1127,2023-06-28 13:24:50.603,0,0,0,0,9.9,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.71,26.0,25.55,24.1,1.03,1.04,0.56,5.43,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.1772274759946413,-0.0572258958994567
1128,2023-06-28 13:24:50.801,0,0,0,0,9.92,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.71,26.0,25.55,24.1,1.03,1.04,0.56,5.43,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,0.02292130711006024
1129,2023-06-28 13:24:51.203,0,0,0,0,9.9,9.96,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.72,25.99,25.54,24.1,1.03,1.04,0.56,5.3,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.2171388648079073,-0.0572258958994567
1130,2023-06-28 13:24:51.403,0,0,0,0,9.92,9.96,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.72,25.99,25.54,24.1,1.03,1.04,0.55,5.27,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,0.02292130711006024
1131,2023-06-28 13:24:51.603,0,0,0,0,9.9,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.44,29.72,25.99,25.56,24.1,1.03,1.04,0.55,5.27,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.1772274759946413,-0.0572258958994567
1132,2023-06-28 13:24:52.001,0,0,0,0,9.92,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.72,25.99,25.56,24.1,1.03,1.04,0.55,5.38,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,0.02292130711006024
1133,2023-06-28 13:24:52.202,0,0,0,0,9.9,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.72,25.99,25.55,24.1,1.03,1.04,0.56,5.48,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.1772274759946413,-0.0572258958994567
1134,2023-06-28 13:24:52.402,0,0,0,0,9.9,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.72,25.99,25.55,24.1,1.03,1.04,0.56,5.48,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.1772274759946413,-0.0572258958994567
1135,2023-06-28 13:24:52.802,0,0,0,0,9.92,9.97,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.72,25.98,25.56,24.1,1.03,1.04,0.56,5.45,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,0.02292130711006024
1136,2023-06-28 13:24:53.002,0,0,0,0,9.9,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.71,25.98,25.56,24.1,1.03,1.04,0.56,5.28,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.1772274759946413,-0.15722589589945457
1137,2023-06-28 13:24:53.201,0,0,0,0,9.9,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.71,25.99,25.55,24.1,1.03,1.04,0.55,5.28,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.1772274759946413,-0.15722589589945457
1138,2023-06-28 13:24:53.602,0,0,0,0,9.92,9.97,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.71,26.0,25.55,24.1,1.04,1.04,0.55,5.13,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.1772274759946413,-0.07707869288993763
1139,2023-06-28 13:24:53.802,0,0,0,0,9.94,9.96,25.3,26.6,26.7,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.71,26.0,25.55,24.1,1.04,1.04,0.55,5.17,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.70295017903817,1.2171388648079073,0.0029501790381694093
1140,2023-06-28 13:24:54.002,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.71,25.99,25.55,24.1,1.03,1.04,0.56,5.17,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.1970498209618299,0.02292130711006024
1141,2023-06-28 13:24:54.403,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.71,25.99,25.54,24.1,1.03,1.04,0.56,5.13,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1142,2023-06-28 13:24:54.602,0,0,0,0,9.92,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.43,29.71,26.0,25.57,24.1,1.03,1.04,0.55,5.27,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.0772274759946399,0.02292130711006024
1143,2023-06-28 13:24:54.903,0,0,0,0,9.92,9.96,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.71,26.0,25.57,24.1,1.03,1.04,0.56,5.27,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,0.02292130711006024
1144,2023-06-28 13:24:55.102,0,0,0,0,9.92,9.96,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.7,25.97,25.57,24.1,1.03,1.04,0.56,5.47,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,0.02292130711006024
1145,2023-06-28 13:24:55.403,0,0,0,0,9.9,9.94,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.7,25.97,25.57,24.1,1.03,1.04,0.55,5.59,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.2970498209618313,-0.0572258958994567
1146,2023-06-28 13:24:55.603,0,0,0,0,9.86,9.96,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.71,26.0,25.56,24.1,1.03,1.04,0.55,5.59,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.2171388648079073,-0.21787696805373713
1147,2023-06-28 13:24:55.902,0,0,0,0,9.92,9.96,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.71,26.0,25.56,24.1,1.03,1.04,0.56,5.54,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.2171388648079073,0.02292130711006024
1148,2023-06-28 13:24:56.103,0,0,0,0,9.9,9.94,25.3,26.6,26.6,28.0,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.7,26.0,25.56,24.1,1.03,1.04,0.56,5.48,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.2970498209618313,-0.0572258958994567
1149,2023-06-28 13:24:56.403,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.7,26.0,25.56,24.1,1.03,1.04,0.56,5.48,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1150,2023-06-28 13:24:56.602,0,0,0,0,9.92,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.7,25.98,25.56,24.1,1.04,1.04,0.56,5.43,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.0772274759946399,0.02292130711006024
1151,2023-06-28 13:24:56.902,0,0,0,0,9.86,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.7,25.98,25.56,24.1,1.04,1.06,0.57,5.43,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.117138864807906,-0.21787696805373713
1152,2023-06-28 13:24:57.203,0,0,0,0,9.86,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.7,25.99,25.56,24.1,1.04,1.05,0.57,5.52,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.382123031946264,1.0772274759946399,-0.21787696805373713
1153,2023-06-28 13:24:57.402,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.7,25.99,25.56,24.1,1.04,1.05,0.62,5.67,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.1970498209618299,-0.21787696805373713
1154,2023-06-28 13:24:57.702,0,0,0,0,9.9,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.69,25.99,25.56,24.1,1.04,1.05,0.63,5.67,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.0772274759946399,-0.0572258958994567
1155,2023-06-28 13:24:57.901,0,0,0,0,9.86,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.69,25.99,25.56,24.1,1.04,1.05,0.63,6.29,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.117138864807906,-0.21787696805373713
1156,2023-06-28 13:24:58.203,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.42,29.7,25.99,25.58,24.1,1.04,1.05,0.64,6.95,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1157,2023-06-28 13:24:58.501,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.7,25.99,25.58,24.1,1.04,1.05,0.65,6.95,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.117138864807906,-0.0572258958994567
