,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1158,2023-06-28 13:24:58.702,0,0,0,0,9.86,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.68,25.99,25.58,24.1,1.04,1.05,0.65,7.57,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.117138864807906,-0.21787696805373713
1159,2023-06-28 13:24:59.002,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.69,25.99,25.58,24.1,1.04,1.05,0.64,7.58,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.1970498209618299,-0.0572258958994567
1160,2023-06-28 13:24:59.301,0,0,0,0,9.9,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.41,29.69,25.99,25.57,24.1,1.04,1.05,0.64,7.58,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.0772274759946399,-0.0572258958994567
1161,2023-06-28 13:24:59.502,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.69,25.99,25.57,24.1,1.04,1.05,0.64,7.56,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.117138864807906,-0.0572258958994567
1162,2023-06-28 13:24:59.803,0,0,0,0,9.92,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.69,25.99,25.55,24.1,1.04,1.05,0.63,7.22,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.0772274759946399,0.02292130711006024
1163,2023-06-28 13:25:00.102,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.68,25.99,25.55,24.1,1.04,1.05,0.63,7.22,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1164,2023-06-28 13:25:00.302,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.68,25.99,25.58,24.1,1.04,1.05,0.63,7.3,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.117138864807906,-0.0572258958994567
1165,2023-06-28 13:25:00.602,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.68,25.97,25.58,24.1,1.04,1.05,0.64,7.16,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1166,2023-06-28 13:25:00.801,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.4,29.68,25.97,25.57,24.1,1.04,1.05,0.64,7.16,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.1970498209618299,-0.0572258958994567
1167,2023-06-28 13:25:01.101,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.68,25.99,25.57,24.1,1.04,1.05,0.64,7.19,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.1970498209618299,-0.21787696805373713
1168,2023-06-28 13:25:01.403,0,0,0,0,9.92,9.98,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.68,25.99,25.56,24.1,1.04,1.05,0.64,7.32,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.862654588569114,26.62292130711006,1.0373454114308842,0.02292130711006024
1169,2023-06-28 13:25:01.601,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.68,26.0,25.55,24.1,1.04,1.05,0.64,7.32,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.1970498209618299,-0.21787696805373713
1170,2023-06-28 13:25:01.804,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.68,26.0,25.55,24.1,1.04,1.05,0.64,7.38,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.1970498209618299,-0.0572258958994567
1171,2023-06-28 13:25:02.203,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.67,25.98,25.58,24.1,1.04,1.05,0.64,7.49,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.1970498209618299,0.02292130711006024
1172,2023-06-28 13:25:02.402,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.67,25.98,25.58,24.1,1.04,1.05,0.64,7.49,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.117138864807906,-0.0572258958994567
1173,2023-06-28 13:25:02.602,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.67,25.99,25.58,24.1,1.04,1.05,0.64,7.32,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1174,2023-06-28 13:25:03.002,0,0,0,0,9.86,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.67,25.99,25.58,24.1,1.04,1.05,0.64,7.24,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.117138864807906,-0.21787696805373713
1175,2023-06-28 13:25:03.203,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.66,25.99,25.58,24.1,1.04,1.05,0.64,7.24,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.117138864807906,-0.0572258958994567
1176,2023-06-28 13:25:03.401,0,0,0,0,9.86,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.67,25.99,25.58,24.1,1.04,1.05,0.64,7.18,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.117138864807906,-0.21787696805373713
1177,2023-06-28 13:25:03.803,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.67,25.99,25.58,24.1,1.04,1.05,0.64,7.24,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.117138864807906,-0.0572258958994567
1178,2023-06-28 13:25:04.102,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.65,25.99,25.58,24.1,1.04,1.05,0.64,7.24,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.1970498209618299,0.02292130711006024
1179,2023-06-28 13:25:04.302,0,0,0,0,9.94,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,29.65,25.99,25.58,24.1,1.04,1.05,0.64,7.38,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.70295017903817,1.0772274759946399,0.10295017903816728
1180,2023-06-28 13:25:04.603,0,0,0,0,9.9,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.66,26.0,25.58,24.1,1.04,1.05,0.64,7.38,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.542774104100545,1.0772274759946399,-0.0572258958994567
1181,2023-06-28 13:25:04.902,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.66,26.0,25.57,24.1,1.04,1.05,0.64,7.38,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.1970498209618299,0.02292130711006024
1182,2023-06-28 13:25:05.102,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.65,26.0,25.57,24.1,1.04,1.05,0.64,7.34,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1183,2023-06-28 13:25:05.402,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.65,26.0,25.57,24.1,1.04,1.05,0.64,7.32,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1184,2023-06-28 13:25:05.701,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.37,29.65,26.0,25.56,24.1,1.04,1.05,0.64,7.32,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1185,2023-06-28 13:25:05.902,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.65,26.0,25.56,24.1,1.04,1.05,0.64,7.38,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.1970498209618299,-0.0572258958994567
1186,2023-06-28 13:25:06.102,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.36,29.65,25.99,25.57,24.1,1.04,1.05,0.63,7.39,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1187,2023-06-28 13:25:06.502,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.65,25.99,25.57,24.1,1.04,1.05,0.65,7.39,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.1970498209618299,0.02292130711006024
1188,2023-06-28 13:25:06.702,0,0,0,0,9.86,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.65,25.98,25.57,24.1,1.04,1.07,0.65,7.34,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.117138864807906,-0.21787696805373713
1189,2023-06-28 13:25:06.902,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.64,25.98,25.57,24.1,1.05,1.07,0.66,7.38,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.117138864807906,0.02292130711006024
1190,2023-06-28 13:25:07.302,0,0,0,0,9.92,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.64,25.98,25.56,24.1,1.05,1.06,0.74,7.38,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.0772274759946399,0.02292130711006024
1191,2023-06-28 13:25:07.501,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.64,25.98,25.56,24.1,1.04,1.07,0.74,8.08,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1192,2023-06-28 13:25:07.803,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.64,25.98,25.57,24.1,1.04,1.07,0.77,8.83,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1193,2023-06-28 13:25:08.102,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.63,25.98,25.57,24.1,1.04,1.06,0.78,8.83,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.017138864807908,0.02292130711006024
1194,2023-06-28 13:25:08.303,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.63,25.98,25.56,24.1,1.04,1.06,0.78,9.78,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1195,2023-06-28 13:25:08.603,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.64,25.98,25.56,24.1,1.04,1.06,0.78,10.09,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.1970498209618299,-0.21787696805373713
1196,2023-06-28 13:25:08.902,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.34,29.64,25.98,25.56,24.1,1.04,1.06,0.79,9.95,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.1970498209618299,0.02292130711006024
1197,2023-06-28 13:25:09.102,0,0,0,0,9.86,9.96,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.35,29.63,25.99,25.55,24.1,1.04,1.06,0.79,9.95,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.117138864807906,-0.21787696805373713
1198,2023-06-28 13:25:09.403,0,0,0,0,9.92,9.97,25.3,26.6,26.6,27.9,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.63,25.99,25.55,24.1,1.04,1.06,0.79,9.26,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,1.0772274759946399,0.02292130711006024
1199,2023-06-28 13:25:09.701,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.63,25.99,25.57,24.1,1.04,1.06,0.79,8.95,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.017138864807908,-0.0572258958994567
1200,2023-06-28 13:25:09.903,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.63,25.99,25.57,24.1,1.04,1.07,0.79,8.95,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.017138864807908,-0.0572258958994567
1201,2023-06-28 13:25:10.202,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.62,25.98,25.56,24.1,1.04,1.07,0.79,9.03,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.017138864807908,-0.0572258958994567
1202,2023-06-28 13:25:10.501,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.62,25.98,25.56,24.1,1.04,1.07,0.79,9.32,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.017138864807908,-0.0572258958994567
1203,2023-06-28 13:25:10.702,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.62,25.99,25.56,24.1,1.05,1.06,0.79,9.32,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1204,2023-06-28 13:25:11.001,0,0,0,0,9.94,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.61,25.99,25.56,24.1,1.05,1.06,0.81,9.59,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.70295017903817,1.097049820961832,0.10295017903816728
1205,2023-06-28 13:25:11.203,0,0,0,0,9.92,9.97,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.61,25.99,25.58,24.1,1.05,1.07,0.8,9.6,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,0.977227475994642,0.02292130711006024
1206,2023-06-28 13:25:11.503,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.62,25.99,25.58,24.1,1.04,1.07,0.8,9.6,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.017138864807908,0.02292130711006024
1207,2023-06-28 13:25:11.801,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.62,25.98,25.57,24.1,1.04,1.07,0.79,9.56,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1208,2023-06-28 13:25:12.003,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.62,25.99,25.57,24.1,1.04,1.06,0.78,9.29,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1209,2023-06-28 13:25:12.303,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.62,25.99,25.57,24.1,1.04,1.06,0.78,9.29,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1210,2023-06-28 13:25:12.502,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.61,25.99,25.57,24.1,1.05,1.06,0.79,9.38,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1211,2023-06-28 13:25:12.802,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.33,29.61,25.99,25.57,24.1,1.05,1.07,0.79,9.38,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1212,2023-06-28 13:25:13.102,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.62,25.98,25.57,24.1,1.04,1.06,0.79,9.66,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.017138864807908,0.02292130711006024
1213,2023-06-28 13:25:13.404,0,0,0,0,9.92,9.97,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.62,25.98,25.57,24.1,1.04,1.06,0.79,9.99,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.82277252400536,26.62292130711006,0.977227475994642,0.02292130711006024
1214,2023-06-28 13:25:13.602,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.6,25.98,25.58,24.1,1.04,1.07,0.8,9.89,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1215,2023-06-28 13:25:13.901,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.6,25.98,25.58,24.1,1.04,1.06,0.8,9.89,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1216,2023-06-28 13:25:14.102,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.61,25.98,25.57,24.1,1.04,1.06,0.78,9.68,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1217,2023-06-28 13:25:14.402,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.61,25.98,25.57,24.1,1.04,1.06,0.78,9.68,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1218,2023-06-28 13:25:14.702,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.32,29.6,25.99,25.58,24.1,1.04,1.06,0.78,9.39,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.017138864807908,0.02292130711006024
1219,2023-06-28 13:25:14.903,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.6,25.99,25.58,24.1,1.04,1.06,0.79,9.6,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1220,2023-06-28 13:25:15.103,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.6,25.98,25.58,24.1,1.04,1.06,0.79,9.6,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1221,2023-06-28 13:25:15.502,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.6,25.98,25.58,24.1,1.04,1.07,0.79,9.74,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.017138864807908,-0.0572258958994567
1222,2023-06-28 13:25:15.703,0,0,0,0,9.9,9.99,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,29.6,25.98,25.59,24.1,1.04,1.07,0.79,9.89,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.90250738015044,26.542774104100545,0.8974926198495616,-0.0572258958994567
1223,2023-06-28 13:25:15.901,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.6,25.98,25.59,24.1,1.04,1.07,0.79,9.89,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1224,2023-06-28 13:25:16.301,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.6,25.99,25.57,24.1,1.05,1.06,0.79,9.77,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1225,2023-06-28 13:25:16.502,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.59,25.99,25.57,24.1,1.04,1.06,0.78,9.75,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.017138864807908,0.02292130711006024
1226,2023-06-28 13:25:16.703,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.59,25.98,25.58,24.1,1.04,1.08,0.79,9.75,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1227,2023-06-28 13:25:17.101,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.59,25.98,25.58,24.1,1.05,1.08,0.79,9.47,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1228,2023-06-28 13:25:17.302,0,0,0,0,9.85,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.59,26.0,25.58,24.1,1.05,1.08,0.89,9.25,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,1.097049820961832,-0.25811434841958913
1229,2023-06-28 13:25:17.603,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.59,25.98,25.58,24.1,1.05,1.08,0.98,9.25,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1230,2023-06-28 13:25:17.901,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.3,29.59,25.98,25.59,24.1,1.05,1.08,0.98,9.37,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1231,2023-06-28 13:25:18.001,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.6,25.98,25.59,24.1,1.05,1.08,0.99,9.97,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1232,2023-06-28 13:25:18.302,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.6,25.98,25.59,24.1,1.05,1.08,0.99,9.97,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.017138864807908,-0.0572258958994567
1233,2023-06-28 13:25:18.602,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.57,25.98,25.59,24.1,1.05,1.08,0.99,10.87,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1234,2023-06-28 13:25:18.802,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.57,25.98,25.59,24.1,1.05,1.08,0.99,11.54,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1235,2023-06-28 13:25:19.103,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.57,26.0,25.59,24.1,1.05,1.08,1.0,11.54,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.017138864807908,-0.0572258958994567
1236,2023-06-28 13:25:19.402,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.57,26.0,25.59,24.1,1.05,1.08,1.0,11.85,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1237,2023-06-28 13:25:19.602,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.58,25.98,25.59,24.1,1.05,1.08,1.0,11.9,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1238,2023-06-28 13:25:19.902,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.58,25.98,25.59,24.1,1.05,1.08,1.0,11.9,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1239,2023-06-28 13:25:20.203,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.57,25.97,25.61,24.1,1.05,1.08,1.0,11.66,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1240,2023-06-28 13:25:20.402,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.57,25.97,25.61,24.1,1.05,1.08,0.99,11.48,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1241,2023-06-28 13:25:20.702,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.58,25.99,25.61,24.1,1.05,1.08,1.01,11.48,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.017138864807908,0.02292130711006024
1242,2023-06-28 13:25:21.002,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.58,25.99,25.61,24.1,1.05,1.08,1.01,11.66,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1243,2023-06-28 13:25:21.203,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.29,29.57,25.99,25.61,24.1,1.05,1.08,1.01,11.71,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1244,2023-06-28 13:25:21.502,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.57,25.99,25.61,24.1,1.05,1.08,1.0,11.71,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1245,2023-06-28 13:25:21.802,0,0,0,0,9.86,9.93,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.57,25.98,25.62,24.1,1.05,1.08,1.0,11.71,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.137049491551796,-0.21787696805373713
1246,2023-06-28 13:25:22.002,0,0,0,0,9.97,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.56,25.98,25.62,24.1,1.05,1.08,1.0,11.44,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.82277252400536,1.097049820961832,0.2227725240053573
1247,2023-06-28 13:25:22.303,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.56,25.99,25.61,24.1,1.05,1.08,1.0,11.44,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1248,2023-06-28 13:25:22.602,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.58,25.98,25.61,24.1,1.05,1.08,1.0,11.49,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1249,2023-06-28 13:25:22.802,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.58,25.98,25.61,24.1,1.05,1.08,1.0,11.65,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1250,2023-06-28 13:25:23.103,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.56,25.98,25.61,24.1,1.05,1.08,1.01,11.65,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1251,2023-06-28 13:25:23.401,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.28,29.56,25.98,25.62,24.1,1.05,1.08,1.01,11.91,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1252,2023-06-28 13:25:23.601,0,0,0,0,9.86,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.55,25.98,25.62,24.1,1.05,1.08,1.0,12.1,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.017138864807908,-0.21787696805373713
1253,2023-06-28 13:25:23.902,0,0,0,0,9.9,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.55,25.98,25.62,24.1,1.05,1.08,1.01,12.1,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.542774104100545,1.017138864807908,-0.0572258958994567
1254,2023-06-28 13:25:24.202,0,0,0,0,9.92,9.96,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,29.56,25.99,25.62,24.1,1.05,1.08,1.01,12.15,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.62292130711006,1.017138864807908,0.02292130711006024
1255,2023-06-28 13:25:24.503,0,0,0,0,9.9,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.55,25.99,25.62,24.1,1.05,1.08,1.0,11.83,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1256,2023-06-28 13:25:24.702,0,0,0,0,9.9,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.55,25.97,25.63,24.1,1.05,1.08,0.99,11.56,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1257,2023-06-28 13:25:25.002,0,0,0,0,9.9,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.54,25.97,25.63,24.1,1.05,1.08,0.99,11.56,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1258,2023-06-28 13:25:25.302,0,0,0,0,9.9,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.54,25.97,25.63,24.1,1.05,1.08,1.0,11.07,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1259,2023-06-28 13:25:25.502,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.54,25.98,25.63,24.1,1.05,1.08,1.01,11.02,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1260,2023-06-28 13:25:25.801,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.54,25.98,25.63,24.1,1.05,1.08,1.01,11.02,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1261,2023-06-28 13:25:26.102,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.54,25.99,25.63,24.1,1.05,1.08,1.01,11.1,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1262,2023-06-28 13:25:26.302,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.54,25.99,25.63,24.1,1.05,1.08,1.0,11.68,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1263,2023-06-28 13:25:26.602,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.55,25.98,25.63,24.1,1.05,1.07,1.0,11.68,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1264,2023-06-28 13:25:26.901,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.55,25.98,25.63,24.1,1.04,1.07,0.99,12.03,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1265,2023-06-28 13:25:27.101,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.55,25.97,25.65,24.1,1.04,1.07,0.92,11.99,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1266,2023-06-28 13:25:27.402,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.55,25.97,25.65,24.1,1.04,1.06,0.92,11.99,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1267,2023-06-28 13:25:27.601,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.55,25.98,25.65,24.1,1.04,1.06,0.82,11.25,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1268,2023-06-28 13:25:28.002,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.55,25.98,25.65,24.1,1.04,1.06,0.8,10.48,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1269,2023-06-28 13:25:28.202,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.54,25.99,25.64,24.1,1.04,1.06,0.8,10.48,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1270,2023-06-28 13:25:28.402,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.54,25.99,25.64,24.1,1.04,1.06,0.79,9.93,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1271,2023-06-28 13:25:28.802,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.26,29.54,25.98,25.65,24.1,1.04,1.07,0.79,9.86,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1272,2023-06-28 13:25:29.003,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.53,25.98,25.65,24.1,1.04,1.07,0.79,9.86,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1273,2023-06-28 13:25:29.202,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.53,25.97,25.65,24.1,1.04,1.07,0.79,9.7,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1274,2023-06-28 13:25:29.601,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.54,25.97,25.65,24.1,1.04,1.06,0.81,9.42,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1275,2023-06-28 13:25:29.802,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.54,25.98,25.65,24.1,1.04,1.06,0.81,9.42,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1276,2023-06-28 13:25:30.002,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.53,25.98,25.65,24.1,1.05,1.06,0.8,9.24,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1277,2023-06-28 13:25:30.401,0,0,0,0,9.92,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.53,25.98,25.66,24.1,1.05,1.06,0.8,9.45,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1278,2023-06-28 13:25:30.602,0,0,0,0,9.86,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.52,25.97,25.66,24.1,1.04,1.07,0.79,9.45,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1279,2023-06-28 13:25:30.803,0,0,0,0,9.92,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.52,25.97,25.65,24.1,1.04,1.07,0.79,9.76,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1280,2023-06-28 13:25:31.202,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,29.53,25.98,25.67,24.1,1.04,1.06,0.79,9.89,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1281,2023-06-28 13:25:31.301,0,0,0,0,9.9,9.93,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.53,25.98,25.67,24.1,1.04,1.06,0.79,9.89,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,1.137049491551796,-0.0572258958994567
1282,2023-06-28 13:25:31.601,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.53,25.98,25.67,24.1,1.04,1.06,0.79,9.81,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1283,2023-06-28 13:25:31.902,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.53,25.98,25.67,24.1,1.04,1.07,0.79,9.68,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1284,2023-06-28 13:25:32.101,0,0,0,0,9.86,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.51,25.98,25.67,24.1,1.04,1.06,0.79,9.68,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1285,2023-06-28 13:25:32.401,0,0,0,0,9.92,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.51,25.98,25.67,24.1,1.04,1.06,0.79,9.7,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1286,2023-06-28 13:25:32.702,0,0,0,0,9.9,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.53,25.99,25.67,24.1,1.04,1.06,0.79,9.7,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
