,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1287,2023-06-28 13:25:32.903,0,0,0,0,9.9,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.53,25.99,25.67,24.1,1.04,1.06,0.79,9.8,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1288,2023-06-28 13:25:33.201,0,0,0,0,9.85,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.25,29.52,25.98,25.67,24.1,1.04,1.06,0.78,9.65,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,1.097049820961832,-0.25811434841958913
1289,2023-06-28 13:25:33.502,0,0,0,0,9.94,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.52,25.98,25.67,24.1,1.04,1.07,0.8,9.65,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.70295017903817,1.097049820961832,0.10295017903816728
1290,2023-06-28 13:25:33.702,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.51,25.98,25.68,24.1,1.04,1.06,0.8,9.7,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1291,2023-06-28 13:25:34.001,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.51,25.98,25.68,24.1,1.04,1.06,0.79,9.36,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1292,2023-06-28 13:25:34.202,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.51,25.98,25.69,24.1,1.04,1.06,0.79,9.36,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1293,2023-06-28 13:25:34.502,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.51,25.98,25.69,24.1,1.04,1.06,0.79,9.52,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1294,2023-06-28 13:25:34.702,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.51,25.97,25.68,24.1,1.04,1.06,0.79,9.52,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1295,2023-06-28 13:25:35.003,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.5,25.97,25.68,24.1,1.04,1.06,0.79,9.52,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1296,2023-06-28 13:25:35.202,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.5,25.98,25.68,24.1,1.04,1.06,0.79,9.75,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1297,2023-06-28 13:25:35.603,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.51,25.99,25.69,24.1,1.04,1.06,0.79,9.64,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1298,2023-06-28 13:25:35.802,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.23,29.51,25.99,25.69,24.1,1.04,1.06,0.79,9.64,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1299,2023-06-28 13:25:36.203,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.49,25.97,25.7,24.1,1.04,1.06,0.8,9.5,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1300,2023-06-28 13:25:36.402,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.49,25.97,25.7,24.1,1.04,1.06,0.8,9.7,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1301,2023-06-28 13:25:36.803,0,0,0,0,9.86,9.93,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.5,25.99,25.7,24.1,1.04,1.06,0.8,10.03,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.137049491551796,-0.21787696805373713
1302,2023-06-28 13:25:37.002,0,0,0,0,9.92,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.49,25.98,25.7,24.1,1.04,1.05,0.74,10.03,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1303,2023-06-28 13:25:37.304,0,0,0,0,9.92,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.49,25.98,25.72,24.1,1.04,1.05,0.74,9.85,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1304,2023-06-28 13:25:37.502,0,0,0,0,9.9,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.5,25.97,25.72,24.1,1.04,1.05,0.67,8.83,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1305,2023-06-28 13:25:37.802,0,0,0,0,9.86,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.5,25.97,25.71,24.1,1.04,1.05,0.65,8.83,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1306,2023-06-28 13:25:38.003,0,0,0,0,9.86,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.49,25.98,25.71,24.1,1.04,1.05,0.65,7.87,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1307,2023-06-28 13:25:38.302,0,0,0,0,9.86,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.22,29.49,25.98,25.72,24.1,1.04,1.05,0.64,7.44,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1308,2023-06-28 13:25:38.603,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.48,25.98,25.72,24.1,1.04,1.05,0.65,7.44,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1309,2023-06-28 13:25:38.802,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.48,25.98,25.71,24.1,1.04,1.05,0.65,7.56,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1310,2023-06-28 13:25:39.101,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.5,25.98,25.71,24.1,1.04,1.05,0.64,7.68,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1311,2023-06-28 13:25:39.402,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.5,25.98,25.72,24.1,1.04,1.05,0.64,7.68,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1312,2023-06-28 13:25:39.601,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.49,25.98,25.73,24.1,1.04,1.05,0.64,7.44,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1313,2023-06-28 13:25:39.903,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.49,25.98,25.73,24.1,1.04,1.05,0.65,7.38,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1314,2023-06-28 13:25:40.202,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.21,29.5,25.99,25.72,24.1,1.04,1.05,0.64,7.38,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1315,2023-06-28 13:25:40.401,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.5,25.99,25.72,24.1,1.04,1.05,0.64,7.1,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1316,2023-06-28 13:25:40.701,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.47,25.98,25.74,24.1,1.04,1.05,0.65,7.29,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1317,2023-06-28 13:25:40.902,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.49,25.98,25.74,24.1,1.04,1.05,0.64,7.29,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1318,2023-06-28 13:25:41.202,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.49,25.98,25.73,24.1,1.04,1.05,0.64,7.45,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1319,2023-06-28 13:25:41.403,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.47,25.98,25.73,24.1,1.04,1.05,0.63,7.63,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1320,2023-06-28 13:25:41.703,0,0,0,0,9.92,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.47,25.97,25.74,24.1,1.04,1.05,0.64,7.63,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1321,2023-06-28 13:25:41.902,0,0,0,0,9.86,9.94,25.3,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.49,25.97,25.74,24.1,1.04,1.05,0.64,7.64,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1322,2023-06-28 13:25:42.203,0,0,0,0,9.85,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.2,29.49,25.98,25.78,24.1,1.04,1.05,0.64,7.45,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,1.097049820961832,-0.25811434841958913
1323,2023-06-28 13:25:42.501,0,0,0,0,9.85,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.48,25.98,25.78,24.1,1.04,1.05,0.64,7.45,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,1.097049820961832,-0.25811434841958913
1324,2023-06-28 13:25:42.701,0,0,0,0,9.86,9.96,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.48,25.98,25.74,24.1,1.04,1.05,0.65,7.19,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.782861135192093,26.382123031946264,1.017138864807908,-0.21787696805373713
1325,2023-06-28 13:25:43.001,0,0,0,0,9.86,9.94,25.4,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.48,25.98,25.74,24.1,1.04,1.05,0.64,7.28,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1326,2023-06-28 13:25:43.204,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.48,25.98,25.75,24.1,1.04,1.05,0.64,7.28,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1327,2023-06-28 13:25:43.501,0,0,0,0,9.85,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.47,25.99,25.75,24.1,1.04,1.05,0.64,7.28,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,1.097049820961832,-0.25811434841958913
1328,2023-06-28 13:25:43.801,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.47,25.99,25.76,24.1,1.04,1.05,0.64,7.28,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1329,2023-06-28 13:25:44.002,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.46,25.98,25.76,24.1,1.04,1.05,0.64,7.39,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1330,2023-06-28 13:25:44.403,0,0,0,0,9.86,9.93,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.46,25.98,25.75,24.1,1.04,1.05,0.65,7.5,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.137049491551796,-0.21787696805373713
1331,2023-06-28 13:25:44.602,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.46,25.99,25.75,24.1,1.04,1.05,0.65,7.5,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1332,2023-06-28 13:25:44.803,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.46,25.99,25.76,24.1,1.04,1.05,0.65,7.82,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1333,2023-06-28 13:25:45.201,0,0,0,0,9.9,9.93,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.48,25.98,25.77,24.1,1.04,1.05,0.65,7.83,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,1.137049491551796,-0.0572258958994567
1334,2023-06-28 13:25:45.401,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.48,25.98,25.77,24.1,1.04,1.05,0.64,7.55,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1335,2023-06-28 13:25:45.602,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.47,25.98,25.76,24.1,1.04,1.05,0.64,7.55,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1336,2023-06-28 13:25:46.003,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.47,25.98,25.76,24.1,1.04,1.05,0.64,7.34,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1337,2023-06-28 13:25:46.201,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.46,25.98,25.75,24.1,1.04,1.05,0.65,7.37,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1338,2023-06-28 13:25:46.402,0,0,0,0,9.92,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.46,25.98,25.75,24.1,1.04,1.05,0.64,7.37,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,1.097049820961832,0.02292130711006024
1339,2023-06-28 13:25:46.802,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.19,29.46,25.99,25.78,24.1,1.03,1.05,0.64,7.39,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1340,2023-06-28 13:25:47.002,0,0,0,0,9.86,9.92,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.45,25.99,25.78,24.1,1.03,1.04,0.62,7.16,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,1.177078692889939,-0.21787696805373713
1341,2023-06-28 13:25:47.202,0,0,0,0,9.86,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.45,25.98,25.76,24.1,1.03,1.04,0.57,7.16,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1342,2023-06-28 13:25:47.502,0,0,0,0,9.9,9.94,25.3,26.6,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.45,25.97,25.76,24.1,1.03,1.04,0.57,6.6,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1343,2023-06-28 13:25:47.802,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.45,25.97,25.78,24.1,1.03,1.04,0.55,6.07,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1344,2023-06-28 13:25:48.002,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.46,25.98,25.78,24.1,1.03,1.04,0.55,6.07,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1345,2023-06-28 13:25:48.302,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.46,25.98,25.78,24.1,1.03,1.04,0.56,5.54,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,1.097049820961832,-0.25811434841958913
1346,2023-06-28 13:25:48.502,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.45,25.97,25.78,24.1,1.03,1.04,0.55,5.54,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,1.097049820961832,-0.0572258958994567
1347,2023-06-28 13:25:48.802,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.8,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,29.45,25.97,25.77,24.1,1.03,1.04,0.55,5.39,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,1.097049820961832,-0.21787696805373713
1348,2023-06-28 13:25:49.101,0,0,0,0,9.86,9.92,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.46,25.97,25.77,24.1,1.03,1.04,0.56,5.3,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,1.0770786928899376,-0.21787696805373713
1349,2023-06-28 13:25:49.302,0,0,0,0,9.86,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.46,25.97,25.77,24.1,1.03,1.04,0.55,5.3,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1350,2023-06-28 13:25:49.602,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.46,25.97,25.77,24.1,1.03,1.04,0.55,5.33,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1351,2023-06-28 13:25:49.802,0,0,0,0,9.92,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.46,25.97,25.77,24.1,1.03,1.04,0.54,5.43,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,0.9970498209618306,0.02292130711006024
1352,2023-06-28 13:25:50.103,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.44,25.98,25.77,24.1,1.03,1.04,0.56,5.43,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1353,2023-06-28 13:25:50.302,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,29.44,25.98,25.78,24.1,1.03,1.04,0.56,5.48,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1354,2023-06-28 13:25:50.602,0,0,0,0,9.92,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.44,25.99,25.78,24.1,1.03,1.04,0.55,5.57,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,0.9970498209618306,0.02292130711006024
1355,2023-06-28 13:25:50.802,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.44,25.99,25.8,24.1,1.03,1.04,0.55,5.57,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1356,2023-06-28 13:25:51.101,0,0,0,0,9.86,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.44,25.98,25.8,24.1,1.03,1.04,0.56,5.54,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1357,2023-06-28 13:25:51.303,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.44,25.98,25.79,24.1,1.03,1.04,0.55,5.54,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1358,2023-06-28 13:25:51.602,0,0,0,0,9.92,9.93,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.44,25.99,25.79,24.1,1.03,1.04,0.55,5.66,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.62292130711006,1.0370494915517945,0.02292130711006024
1359,2023-06-28 13:25:51.902,0,0,0,0,9.86,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.44,25.99,25.78,24.1,1.03,1.04,0.55,5.73,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1360,2023-06-28 13:25:52.102,0,0,0,0,9.85,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.44,25.98,25.8,24.1,1.03,1.04,0.55,5.73,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.9970498209618306,-0.25811434841958913
1361,2023-06-28 13:25:52.403,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.44,25.98,25.8,24.1,1.03,1.04,0.55,5.83,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1362,2023-06-28 13:25:52.702,0,0,0,0,9.85,9.93,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.17,29.44,25.99,25.81,24.1,1.03,1.04,0.55,5.7,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,1.0370494915517945,-0.25811434841958913
1363,2023-06-28 13:25:52.901,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.44,25.99,25.81,24.1,1.03,1.04,0.56,5.7,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1364,2023-06-28 13:25:53.202,0,0,0,0,9.9,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.44,25.98,25.8,24.1,1.03,1.04,0.56,5.58,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1365,2023-06-28 13:25:53.503,0,0,0,0,9.86,9.93,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.44,25.98,25.8,24.1,1.03,1.04,0.56,5.59,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1366,2023-06-28 13:25:53.701,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.45,25.96,25.82,24.1,1.03,1.04,0.55,5.67,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1367,2023-06-28 13:25:54.002,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.44,25.96,25.82,24.1,1.03,1.04,0.55,5.67,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1368,2023-06-28 13:25:54.202,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.44,25.99,25.81,24.1,1.03,1.04,0.56,5.68,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1369,2023-06-28 13:25:54.502,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.42,25.99,25.81,24.1,1.03,1.04,0.56,5.68,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1370,2023-06-28 13:25:54.802,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.42,25.97,25.81,24.1,1.03,1.04,0.56,5.68,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1371,2023-06-28 13:25:55.002,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.44,25.98,25.81,24.1,1.03,1.04,0.56,5.55,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1372,2023-06-28 13:25:55.202,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.44,25.98,25.8,24.1,1.03,1.04,0.56,5.55,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1373,2023-06-28 13:25:55.602,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.44,25.97,25.8,24.1,1.03,1.04,0.56,5.53,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1374,2023-06-28 13:25:55.801,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.44,25.97,25.83,24.1,1.03,1.04,0.55,5.44,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.9970498209618306,-0.25811434841958913
1375,2023-06-28 13:25:56.002,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.42,25.98,25.83,24.1,1.03,1.04,0.55,5.44,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.9970498209618306,-0.25811434841958913
1376,2023-06-28 13:25:56.402,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.15,29.42,25.98,25.82,24.1,1.03,1.04,0.55,5.58,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1377,2023-06-28 13:25:56.601,0,0,0,0,9.9,9.94,25.4,26.6,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.44,25.97,25.82,24.1,1.03,1.04,0.56,5.55,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1378,2023-06-28 13:25:56.802,0,0,0,0,9.92,9.94,25.4,26.6,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.44,25.97,25.8,24.1,1.04,1.06,0.56,5.55,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,0.9970498209618306,0.02292130711006024
1379,2023-06-28 13:25:57.203,0,0,0,0,9.86,9.93,25.4,26.6,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.42,25.98,25.82,24.1,1.04,1.05,0.56,5.58,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1380,2023-06-28 13:25:57.403,0,0,0,0,9.85,9.94,25.4,26.6,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.42,25.98,25.82,24.1,1.04,1.05,0.62,5.93,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.9970498209618306,-0.25811434841958913
1381,2023-06-28 13:25:57.702,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.42,25.96,25.83,24.1,1.04,1.05,0.64,5.93,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1382,2023-06-28 13:25:57.902,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.42,25.96,25.83,24.1,1.04,1.05,0.64,6.64,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1383,2023-06-28 13:25:58.103,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.43,25.98,25.83,24.1,1.04,1.05,0.64,7.29,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1384,2023-06-28 13:25:58.502,0,0,0,0,9.92,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.43,25.98,25.83,24.1,1.04,1.05,0.64,7.29,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,0.9970498209618306,0.02292130711006024
1385,2023-06-28 13:25:58.701,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.42,25.97,25.81,24.1,1.04,1.05,0.64,7.48,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1386,2023-06-28 13:25:58.902,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.43,25.97,25.81,24.1,1.04,1.05,0.65,7.5,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1387,2023-06-28 13:25:59.302,0,0,0,0,9.85,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.13,29.43,25.97,25.82,24.1,1.04,1.05,0.65,7.5,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.9970498209618306,-0.25811434841958913
1388,2023-06-28 13:25:59.501,0,0,0,0,9.85,9.93,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.42,25.97,25.82,24.1,1.04,1.05,0.65,7.58,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,1.0370494915517945,-0.25811434841958913
1389,2023-06-28 13:25:59.703,0,0,0,0,9.86,9.93,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.42,25.98,25.82,24.1,1.04,1.05,0.65,7.54,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1390,2023-06-28 13:26:00.102,0,0,0,0,9.86,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.42,25.97,25.82,24.1,1.04,1.05,0.64,7.54,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1391,2023-06-28 13:26:00.302,0,0,0,0,9.9,9.93,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.14,29.42,25.97,25.85,24.1,1.04,1.05,0.64,7.4,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,1.0370494915517945,-0.0572258958994567
1392,2023-06-28 13:26:00.502,0,0,0,0,9.86,9.93,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.4,25.97,25.85,24.1,1.04,1.05,0.64,7.2,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1393,2023-06-28 13:26:00.803,0,0,0,0,9.86,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.4,25.97,25.82,24.1,1.04,1.05,0.65,7.2,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1394,2023-06-28 13:26:01.102,0,0,0,0,9.86,9.94,25.3,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.4,25.97,25.82,24.1,1.04,1.05,0.65,7.23,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1395,2023-06-28 13:26:01.302,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.4,25.97,25.84,24.1,1.04,1.05,0.65,7.24,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1396,2023-06-28 13:26:01.603,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.41,25.98,25.84,24.1,1.04,1.05,0.64,7.24,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1397,2023-06-28 13:26:01.901,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.41,25.98,25.84,24.1,1.04,1.05,0.64,7.35,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1398,2023-06-28 13:26:02.102,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.43,25.99,25.83,24.1,1.04,1.05,0.64,7.4,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1399,2023-06-28 13:26:02.402,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.43,25.99,25.83,24.1,1.04,1.05,0.65,7.4,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1400,2023-06-28 13:26:02.702,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.41,25.98,25.84,24.1,1.04,1.05,0.65,7.55,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.9970498209618306,-0.25811434841958913
1401,2023-06-28 13:26:02.903,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.41,25.98,25.84,24.1,1.04,1.05,0.65,7.64,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1402,2023-06-28 13:26:03.201,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.39,25.99,25.84,24.1,1.04,1.05,0.65,7.64,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1403,2023-06-28 13:26:03.502,0,0,0,0,9.92,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.39,25.99,25.84,24.1,1.04,1.05,0.65,7.8,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,0.9970498209618306,0.02292130711006024
1404,2023-06-28 13:26:03.702,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.41,25.99,25.84,24.1,1.04,1.05,0.66,7.71,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1405,2023-06-28 13:26:04.004,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.4,25.99,25.84,24.1,1.04,1.05,0.65,7.71,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1406,2023-06-28 13:26:04.303,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.12,29.4,25.98,25.84,24.1,1.04,1.05,0.65,7.49,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1407,2023-06-28 13:26:04.602,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.4,25.99,25.84,24.1,1.04,1.05,0.64,7.32,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1408,2023-06-28 13:26:04.803,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,29.4,25.99,25.85,24.1,1.04,1.05,0.66,7.32,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1409,2023-06-28 13:26:05.102,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.4,25.97,25.85,24.1,1.04,1.05,0.66,7.4,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1410,2023-06-28 13:26:05.402,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.4,25.97,25.85,24.1,1.04,1.05,0.64,7.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1411,2023-06-28 13:26:05.603,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.4,25.99,25.85,24.1,1.04,1.05,0.66,7.53,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1412,2023-06-28 13:26:05.902,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.4,25.99,25.85,24.1,1.04,1.05,0.66,7.51,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1413,2023-06-28 13:26:06.203,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.4,25.96,25.84,24.1,1.04,1.05,0.64,7.71,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1414,2023-06-28 13:26:06.402,0,0,0,0,9.92,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.4,25.96,25.84,24.1,1.04,1.05,0.64,7.71,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,0.9970498209618306,0.02292130711006024
1415,2023-06-28 13:26:06.701,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.4,25.98,25.86,24.1,1.04,1.07,0.64,7.74,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,1.0370494915517945,-0.0572258958994567
