,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1416,2023-06-28 13:26:07.003,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.98,25.86,24.1,1.05,1.07,0.67,7.54,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1417,2023-06-28 13:26:07.202,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.96,25.85,24.1,1.05,1.06,0.74,7.74,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1418,2023-06-28 13:26:07.503,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.38,25.96,25.85,24.1,1.04,1.06,0.74,7.74,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1419,2023-06-28 13:26:07.701,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.38,25.98,25.86,24.1,1.04,1.06,0.79,8.3,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.9970498209618306,-0.21787696805373713
1420,2023-06-28 13:26:08.102,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.38,25.98,25.86,24.1,1.04,1.06,0.79,8.3,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,1.0370494915517945,-0.0572258958994567
1421,2023-06-28 13:26:08.301,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.38,25.98,25.85,24.1,1.04,1.07,0.79,9.21,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1422,2023-06-28 13:26:08.501,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.98,25.85,24.1,1.04,1.07,0.79,9.45,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,1.0370494915517945,-0.0572258958994567
1423,2023-06-28 13:26:08.903,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.98,25.84,24.1,1.04,1.07,0.79,9.45,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1424,2023-06-28 13:26:09.103,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.98,25.84,24.1,1.04,1.06,0.79,9.48,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.9970498209618306,-0.0572258958994567
1425,2023-06-28 13:26:09.303,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.98,25.86,24.1,1.04,1.06,0.79,9.74,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.21787696805373713
1426,2023-06-28 13:26:09.702,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.98,25.86,24.1,1.04,1.07,0.8,9.64,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.21787696805373713
1427,2023-06-28 13:26:09.901,0,0,0,0,9.9,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.98,25.86,24.1,1.04,1.06,0.8,9.64,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,-0.0572258958994567
1428,2023-06-28 13:26:10.102,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.39,25.97,25.86,24.1,1.04,1.06,0.79,9.7,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.8970498209618327,-0.0572258958994567
1429,2023-06-28 13:26:10.503,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.39,25.97,25.86,24.1,1.04,1.06,0.78,9.55,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.8970498209618327,-0.0572258958994567
1430,2023-06-28 13:26:10.701,0,0,0,0,9.9,9.92,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.1,29.38,25.99,25.86,24.1,1.04,1.06,0.78,9.55,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,1.0770786928899376,-0.0572258958994567
1431,2023-06-28 13:26:10.902,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.37,25.99,25.86,24.1,1.04,1.06,0.79,9.68,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1432,2023-06-28 13:26:11.303,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.09,29.37,25.97,25.85,24.1,1.04,1.06,0.8,9.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1433,2023-06-28 13:26:11.402,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.36,25.97,25.85,24.1,1.04,1.06,0.8,9.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,1.0370494915517945,-0.0572258958994567
1434,2023-06-28 13:26:11.702,0,0,0,0,9.85,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.36,25.98,25.85,24.1,1.04,1.06,0.79,9.24,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,1.0370494915517945,-0.25811434841958913
1435,2023-06-28 13:26:12.003,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.38,25.98,25.85,24.1,1.04,1.06,0.79,9.24,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.9970498209618306,-0.25811434841958913
1436,2023-06-28 13:26:12.201,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.38,25.99,25.86,24.1,1.04,1.06,0.79,9.36,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,1.0370494915517945,-0.21787696805373713
1437,2023-06-28 13:26:12.502,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.7,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.36,25.99,25.86,24.1,1.04,1.06,0.78,9.52,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,1.0370494915517945,-0.0572258958994567
1438,2023-06-28 13:26:12.801,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.36,25.99,25.86,24.1,1.04,1.06,0.79,9.52,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.8970498209618327,-0.25811434841958913
1439,2023-06-28 13:26:13.002,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.36,25.96,25.86,24.1,1.04,1.06,0.79,9.97,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.21787696805373713
1440,2023-06-28 13:26:13.302,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.36,25.96,25.84,24.1,1.04,1.06,0.8,9.95,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1441,2023-06-28 13:26:13.602,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.37,25.98,25.84,24.1,1.04,1.06,0.79,9.95,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,-0.0572258958994567
1442,2023-06-28 13:26:13.801,0,0,0,0,9.9,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.37,25.98,25.86,24.1,1.04,1.06,0.79,9.84,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.8970498209618327,-0.0572258958994567
1443,2023-06-28 13:26:14.102,0,0,0,0,9.92,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.35,25.97,25.86,24.1,1.04,1.06,0.8,9.37,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.62292130711006,0.8970498209618327,0.02292130711006024
1444,2023-06-28 13:26:14.402,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.08,29.35,25.97,25.85,24.1,1.04,1.06,0.79,9.37,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.21787696805373713
1445,2023-06-28 13:26:14.601,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.36,25.97,25.86,24.1,1.04,1.06,0.79,9.38,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,-0.0572258958994567
1446,2023-06-28 13:26:14.902,0,0,0,0,9.86,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.36,25.97,25.86,24.1,1.04,1.06,0.78,9.3,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.21787696805373713
1447,2023-06-28 13:26:15.203,0,0,0,0,9.82,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.07,29.35,25.97,25.85,24.1,1.04,1.07,0.8,9.3,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.220993593228343,0.9770786928899398,-0.37900640677165853
1448,2023-06-28 13:26:15.402,0,0,0,0,9.85,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.35,25.97,25.85,24.1,1.04,1.06,0.8,9.22,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.25811434841958913
1449,2023-06-28 13:26:15.702,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.36,25.97,25.83,24.1,1.04,1.06,0.79,9.04,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1450,2023-06-28 13:26:16.002,0,0,0,0,9.85,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.36,25.97,25.83,24.1,1.04,1.06,0.79,9.04,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.9370494915517966,-0.25811434841958913
1451,2023-06-28 13:26:16.202,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.35,25.98,25.85,24.1,1.04,1.06,0.79,9.36,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,-0.0572258958994567
1452,2023-06-28 13:26:16.502,0,0,0,0,9.85,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.35,25.98,25.85,24.1,1.04,1.06,0.78,9.77,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.9370494915517966,-0.25811434841958913
1453,2023-06-28 13:26:16.802,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.35,25.98,25.85,24.1,1.04,1.08,0.78,9.77,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.8970498209618327,-0.25811434841958913
1454,2023-06-28 13:26:17.003,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.36,25.98,25.85,24.1,1.05,1.08,0.78,9.9,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.8970498209618327,-0.25811434841958913
1455,2023-06-28 13:26:17.303,0,0,0,0,9.9,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.36,25.98,25.85,24.1,1.05,1.08,0.88,9.84,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,-0.0572258958994567
1456,2023-06-28 13:26:17.603,0,0,0,0,9.86,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.35,25.97,25.85,24.1,1.05,1.08,0.97,9.84,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.21787696805373713
1457,2023-06-28 13:26:17.903,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.06,29.35,25.97,25.85,24.1,1.05,1.08,0.97,10.48,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1458,2023-06-28 13:26:18.102,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.34,25.98,25.86,24.1,1.05,1.08,0.99,11.17,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1459,2023-06-28 13:26:18.402,0,0,0,0,9.85,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.34,25.98,25.86,24.1,1.05,1.08,0.99,11.77,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.25811434841958913
1460,2023-06-28 13:26:18.702,0,0,0,0,9.85,9.91,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.34,25.97,25.84,24.1,1.05,1.08,0.99,11.77,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.25811434841958913
1461,2023-06-28 13:26:18.902,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.34,25.97,25.84,24.1,1.05,1.08,1.0,11.57,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.21787696805373713
1462,2023-06-28 13:26:19.202,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.34,25.96,25.85,24.1,1.05,1.08,1.01,11.55,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1463,2023-06-28 13:26:19.501,0,0,0,0,9.9,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.34,25.96,25.85,24.1,1.05,1.08,1.01,11.55,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,-0.0572258958994567
1464,2023-06-28 13:26:19.702,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.34,25.98,25.85,24.1,1.05,1.08,1.01,11.55,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.8970498209618327,-0.25811434841958913
1465,2023-06-28 13:26:20.001,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.34,25.98,25.85,24.1,1.05,1.08,1.0,11.99,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1466,2023-06-28 13:26:20.302,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.34,25.97,25.86,24.1,1.05,1.08,1.0,11.99,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,-0.0572258958994567
1467,2023-06-28 13:26:20.502,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.33,25.98,25.86,24.1,1.05,1.08,1.0,12.04,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1468,2023-06-28 13:26:20.802,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,29.33,25.98,25.83,24.1,1.05,1.08,1.0,11.96,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.21787696805373713
1469,2023-06-28 13:26:21.003,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.33,25.97,25.83,24.1,1.05,1.08,1.0,11.96,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1470,2023-06-28 13:26:21.401,0,0,0,0,9.85,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.33,25.97,25.85,24.1,1.05,1.08,1.0,11.84,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.8970498209618327,-0.25811434841958913
1471,2023-06-28 13:26:21.601,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.33,25.97,25.85,24.1,1.05,1.08,1.01,12.09,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1472,2023-06-28 13:26:21.804,0,0,0,0,9.86,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.33,25.97,25.85,24.1,1.05,1.08,1.01,12.09,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.11787696805373571
1473,2023-06-28 13:26:22.201,0,0,0,0,9.85,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.32,25.97,25.85,24.1,1.05,1.08,1.01,12.21,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.341885651580412,0.8970498209618327,-0.1581143484195877
1474,2023-06-28 13:26:22.403,0,0,0,0,9.86,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.32,25.97,25.85,24.1,1.05,1.08,1.01,12.03,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.11787696805373571
1475,2023-06-28 13:26:22.604,0,0,0,0,9.86,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.31,25.97,25.84,24.1,1.05,1.08,1.0,12.03,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.11787696805373571
1476,2023-06-28 13:26:23.002,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.31,25.97,25.84,24.1,1.05,1.08,1.0,11.77,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1477,2023-06-28 13:26:23.202,0,0,0,0,9.9,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,29.31,25.97,25.84,24.1,1.05,1.08,1.0,11.8,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,0.04277410410054472
1478,2023-06-28 13:26:23.402,0,0,0,0,9.9,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.32,25.97,25.84,24.1,1.05,1.08,1.01,11.8,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,0.04277410410054472
1479,2023-06-28 13:26:23.803,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.32,25.98,25.82,24.1,1.05,1.08,1.01,12.02,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1480,2023-06-28 13:26:24.002,0,0,0,0,9.9,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.34,25.98,25.82,24.1,1.05,1.08,1.01,12.24,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.542774104100545,0.8970498209618327,0.04277410410054472
1481,2023-06-28 13:26:24.202,0,0,0,0,9.86,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.34,25.97,25.84,24.1,1.05,1.08,1.01,12.24,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.21787696805373713
1482,2023-06-28 13:26:24.603,0,0,0,0,9.9,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.31,25.97,25.84,24.1,1.05,1.08,1.01,12.18,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,-0.0572258958994567
1483,2023-06-28 13:26:24.702,0,0,0,0,9.86,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.31,25.97,25.83,24.1,1.05,1.08,1.0,12.06,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.21787696805373713
1484,2023-06-28 13:26:25.002,0,0,0,0,9.86,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.31,25.96,25.83,24.1,1.05,1.08,1.0,12.06,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.21787696805373713
1485,2023-06-28 13:26:25.303,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.31,25.96,25.83,24.1,1.05,1.08,1.0,11.96,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1486,2023-06-28 13:26:25.502,0,0,0,0,9.85,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.31,25.96,25.83,24.1,1.05,1.08,1.0,11.61,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.9370494915517966,-0.25811434841958913
1487,2023-06-28 13:26:25.801,0,0,0,0,9.86,9.94,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.31,25.96,25.82,24.1,1.05,1.08,1.0,11.61,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.21787696805373713
1488,2023-06-28 13:26:26.103,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.31,25.95,25.82,24.1,1.05,1.08,1.01,11.52,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1489,2023-06-28 13:26:26.302,0,0,0,0,9.86,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.31,25.95,25.84,24.1,1.05,1.08,1.01,11.61,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.11787696805373571
1490,2023-06-28 13:26:26.601,0,0,0,0,9.9,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.32,25.97,25.84,24.1,1.05,1.07,1.01,11.61,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,0.04277410410054472
1491,2023-06-28 13:26:26.902,0,0,0,0,9.86,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.32,25.97,25.82,24.1,1.04,1.07,1.0,11.84,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.11787696805373571
1492,2023-06-28 13:26:27.103,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.32,25.96,25.82,24.1,1.04,1.06,0.91,11.84,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1493,2023-06-28 13:26:27.402,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.32,25.96,25.82,24.1,1.04,1.07,0.91,11.63,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1494,2023-06-28 13:26:27.602,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.02,29.31,25.97,25.83,24.1,1.04,1.07,0.82,10.87,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1495,2023-06-28 13:26:27.902,0,0,0,0,9.9,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.31,25.97,25.83,24.1,1.04,1.06,0.81,10.87,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,0.04277410410054472
1496,2023-06-28 13:26:28.102,0,0,0,0,9.9,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.31,25.98,25.82,24.1,1.04,1.07,0.81,10.39,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,0.04277410410054472
1497,2023-06-28 13:26:28.401,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.31,25.98,25.82,24.1,1.04,1.07,0.79,9.99,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1498,2023-06-28 13:26:28.603,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.3,25.96,25.8,24.1,1.04,1.06,0.8,9.99,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1499,2023-06-28 13:26:28.902,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.3,25.96,25.8,24.1,1.04,1.06,0.8,9.9,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1500,2023-06-28 13:26:29.203,0,0,0,0,9.9,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.29,25.98,25.82,24.1,1.04,1.06,0.8,9.62,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,0.04277410410054472
1501,2023-06-28 13:26:29.402,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.29,25.98,25.82,24.1,1.04,1.07,0.79,9.62,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1502,2023-06-28 13:26:29.702,0,0,0,0,9.85,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.03,29.29,25.98,25.81,24.1,1.04,1.06,0.79,9.32,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.25811434841958913
1503,2023-06-28 13:26:29.902,0,0,0,0,9.85,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.29,25.98,25.81,24.1,1.04,1.06,0.8,9.2,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.25811434841958913
1504,2023-06-28 13:26:30.202,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.31,25.97,25.82,24.1,1.04,1.06,0.79,9.2,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1505,2023-06-28 13:26:30.503,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.31,25.97,25.82,24.1,1.04,1.06,0.79,9.39,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1506,2023-06-28 13:26:30.702,0,0,0,0,9.9,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.01,29.28,25.97,25.82,24.1,1.04,1.06,0.8,9.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,-0.0572258958994567
1507,2023-06-28 13:26:31.001,0,0,0,0,9.9,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.28,25.97,25.82,24.1,1.04,1.06,0.8,9.53,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,0.04277410410054472
1508,2023-06-28 13:26:31.201,0,0,0,0,9.9,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.28,25.96,25.81,24.1,1.04,1.06,0.79,9.77,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,0.04277410410054472
1509,2023-06-28 13:26:31.502,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.29,25.96,25.81,24.1,1.04,1.06,0.79,9.67,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1510,2023-06-28 13:26:31.703,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.29,25.96,25.8,24.1,1.04,1.07,0.79,9.67,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1511,2023-06-28 13:26:32.002,0,0,0,0,9.85,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.29,25.96,25.8,24.1,1.04,1.07,0.81,9.83,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.9370494915517966,-0.1581143484195877
1512,2023-06-28 13:26:32.202,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.29,25.96,25.8,24.1,1.04,1.07,0.8,9.83,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1513,2023-06-28 13:26:32.501,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.29,25.96,25.8,24.1,1.04,1.07,0.8,9.84,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1514,2023-06-28 13:26:32.802,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.29,25.97,25.8,24.1,1.04,1.07,0.8,9.99,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1515,2023-06-28 13:26:33.002,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.28,25.96,25.8,24.1,1.04,1.06,0.79,9.99,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1516,2023-06-28 13:26:33.301,0,0,0,0,9.82,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.28,25.96,25.8,24.1,1.04,1.06,0.79,9.88,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1517,2023-06-28 13:26:33.602,0,0,0,0,9.9,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.29,25.97,25.8,24.1,1.04,1.06,0.79,9.79,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,0.04277410410054472
1518,2023-06-28 13:26:33.801,0,0,0,0,9.92,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.29,25.97,25.8,24.1,1.04,1.06,0.8,9.79,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.62292130711006,0.9770786928899398,0.12292130711006166
1519,2023-06-28 13:26:34.101,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.28,25.97,25.8,24.1,1.04,1.06,0.8,9.75,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1520,2023-06-28 13:26:34.302,0,0,0,0,9.86,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.0,29.28,25.97,25.81,24.1,1.04,1.06,0.79,9.7,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.11787696805373571
1521,2023-06-28 13:26:34.602,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.29,25.97,25.81,24.1,1.04,1.06,0.81,9.7,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1522,2023-06-28 13:26:34.803,0,0,0,0,9.82,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.29,25.97,25.79,24.1,1.05,1.06,0.81,9.53,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.220993593228343,0.9370494915517966,-0.2790064067716571
1523,2023-06-28 13:26:35.102,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.27,25.98,25.79,24.1,1.04,1.06,0.79,9.25,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1524,2023-06-28 13:26:35.303,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.27,25.98,25.79,24.1,1.04,1.07,0.79,9.25,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1525,2023-06-28 13:26:35.602,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.27,25.96,25.78,24.1,1.04,1.06,0.79,9.51,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1526,2023-06-28 13:26:35.902,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.27,25.96,25.78,24.1,1.04,1.06,0.79,9.79,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1527,2023-06-28 13:26:36.102,0,0,0,0,9.8,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.28,25.97,25.79,24.1,1.04,1.06,0.8,9.79,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,1.017137476961956,-0.35975157691973436
1528,2023-06-28 13:26:36.402,0,0,0,0,9.9,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.28,25.97,25.79,24.1,1.04,1.06,0.8,10.19,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,0.04277410410054472
1529,2023-06-28 13:26:36.602,0,0,0,0,9.9,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.28,25.97,25.78,24.1,1.04,1.06,0.8,10.15,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,0.04277410410054472
1530,2023-06-28 13:26:36.902,0,0,0,0,9.86,9.91,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.28,25.97,25.78,24.1,1.04,1.05,0.76,10.15,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.21787696805373713
1531,2023-06-28 13:26:37.101,0,0,0,0,9.85,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.28,25.95,25.78,24.1,1.04,1.05,0.76,9.87,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.9370494915517966,-0.25811434841958913
1532,2023-06-28 13:26:37.402,0,0,0,0,9.85,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.28,25.95,25.78,24.1,1.04,1.05,0.68,9.14,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.25811434841958913
1533,2023-06-28 13:26:37.601,0,0,0,0,9.9,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.26,25.97,25.79,24.1,1.04,1.05,0.68,9.14,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,-0.0572258958994567
1534,2023-06-28 13:26:38.001,0,0,0,0,9.86,9.94,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.26,25.97,25.79,24.1,1.04,1.05,0.66,8.38,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.70295017903817,26.382123031946264,0.8970498209618327,-0.11787696805373571
1535,2023-06-28 13:26:38.203,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.28,25.97,25.79,24.1,1.04,1.05,0.66,8.38,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1536,2023-06-28 13:26:38.402,0,0,0,0,9.85,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.26,25.97,25.79,24.1,1.04,1.05,0.66,7.78,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.9370494915517966,-0.1581143484195877
1537,2023-06-28 13:26:38.803,0,0,0,0,9.82,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.26,25.97,25.79,24.1,1.04,1.05,0.66,7.73,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.220993593228343,0.9770786928899398,-0.37900640677165853
1538,2023-06-28 13:26:39.003,0,0,0,0,9.86,9.91,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.28,25.97,25.79,24.1,1.04,1.05,0.65,7.73,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.21787696805373713
1539,2023-06-28 13:26:39.203,0,0,0,0,9.86,9.93,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.28,25.97,25.78,24.1,1.04,1.05,0.65,7.89,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.21787696805373713
1540,2023-06-28 13:26:39.601,0,0,0,0,9.86,9.92,25.4,26.5,26.6,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.25,25.97,25.78,24.1,1.04,1.05,0.65,7.93,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.21787696805373713
1541,2023-06-28 13:26:39.802,0,0,0,0,9.9,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.99,29.25,25.97,25.77,24.1,1.04,1.05,0.65,7.93,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.542774104100545,1.017137476961956,0.04277410410054472
1542,2023-06-28 13:26:40.001,0,0,0,0,9.85,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.26,25.96,25.77,24.1,1.04,1.05,0.65,7.72,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.9370494915517966,-0.1581143484195877
1543,2023-06-28 13:26:40.402,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.26,25.96,25.78,24.1,1.04,1.05,0.65,7.59,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1544,2023-06-28 13:26:40.602,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.27,25.96,25.78,24.1,1.04,1.05,0.65,7.59,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
