,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1545,2023-06-28 13:26:40.802,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.27,25.96,25.77,24.1,1.04,1.05,0.65,7.65,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1546,2023-06-28 13:26:41.203,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.26,25.97,25.76,24.1,1.04,1.05,0.66,7.83,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1547,2023-06-28 13:26:41.402,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.26,25.97,25.76,24.1,1.04,1.05,0.64,7.89,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1548,2023-06-28 13:26:41.702,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.26,25.97,25.76,24.1,1.04,1.05,0.64,7.89,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1549,2023-06-28 13:26:41.903,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.26,25.97,25.76,24.1,1.04,1.05,0.64,7.75,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1550,2023-06-28 13:26:42.203,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.26,25.95,25.76,24.1,1.04,1.05,0.65,7.75,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1551,2023-06-28 13:26:42.402,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.26,25.95,25.76,24.1,1.04,1.05,0.65,7.6,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1552,2023-06-28 13:26:42.702,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.98,29.24,25.97,25.76,24.1,1.04,1.05,0.65,7.52,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1553,2023-06-28 13:26:42.903,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.24,25.97,25.76,24.1,1.04,1.05,0.66,7.52,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1554,2023-06-28 13:26:43.202,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.25,25.96,25.75,24.1,1.04,1.05,0.66,7.39,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1555,2023-06-28 13:26:43.402,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.25,25.96,25.75,24.1,1.04,1.05,0.65,7.29,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1556,2023-06-28 13:26:43.701,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.26,25.96,25.76,24.1,1.04,1.05,0.64,7.29,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1557,2023-06-28 13:26:44.002,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.26,25.96,25.76,24.1,1.04,1.05,0.64,7.39,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1558,2023-06-28 13:26:44.202,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.25,25.96,25.76,24.1,1.04,1.05,0.65,7.58,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1559,2023-06-28 13:26:44.502,0,0,0,0,9.86,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.25,25.96,25.76,24.1,1.04,1.05,0.65,7.58,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1560,2023-06-28 13:26:44.702,0,0,0,0,9.9,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.25,25.97,25.75,24.1,1.04,1.05,0.65,7.67,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,0.04277410410054472
1561,2023-06-28 13:26:45.002,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.25,25.97,25.75,24.1,1.04,1.05,0.65,7.53,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1562,2023-06-28 13:26:45.301,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.25,25.97,25.75,24.1,1.04,1.05,0.65,7.53,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1563,2023-06-28 13:26:45.503,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.25,25.97,25.75,24.1,1.04,1.05,0.65,7.43,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1564,2023-06-28 13:26:45.803,0,0,0,0,9.82,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.25,25.97,25.75,24.1,1.04,1.05,0.64,7.37,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.220993593228343,0.9770786928899398,-0.2790064067716571
1565,2023-06-28 13:26:46.102,0,0,0,0,9.82,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.24,25.96,25.75,24.1,1.04,1.05,0.64,7.37,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.220993593228343,0.9770786928899398,-0.2790064067716571
1566,2023-06-28 13:26:46.302,0,0,0,0,9.86,9.93,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.96,29.24,25.96,25.74,24.1,1.04,1.05,0.65,7.14,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1567,2023-06-28 13:26:46.603,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.24,25.97,25.74,24.1,1.04,1.05,0.65,7.04,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1568,2023-06-28 13:26:46.903,0,0,0,0,9.86,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.24,25.97,25.75,24.1,1.03,1.04,0.65,7.04,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1569,2023-06-28 13:26:47.102,0,0,0,0,9.86,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.24,25.96,25.74,24.1,1.03,1.04,0.62,6.86,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1570,2023-06-28 13:26:47.402,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.24,25.96,25.74,24.1,1.03,1.04,0.57,6.55,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1571,2023-06-28 13:26:47.601,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.23,25.96,25.75,24.1,1.03,1.04,0.57,6.55,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1572,2023-06-28 13:26:47.903,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.23,25.96,25.75,24.1,1.03,1.04,0.56,6.04,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1573,2023-06-28 13:26:48.103,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,29.22,25.96,25.74,24.1,1.03,1.04,0.56,5.64,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1574,2023-06-28 13:26:48.402,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.22,25.96,25.74,24.1,1.03,1.04,0.56,5.64,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1575,2023-06-28 13:26:48.602,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.25,25.96,25.73,24.1,1.03,1.04,0.56,5.53,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1576,2023-06-28 13:26:48.902,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.25,25.96,25.73,24.1,1.03,1.04,0.56,5.53,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1577,2023-06-28 13:26:49.202,0,0,0,0,9.9,9.93,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.22,25.97,25.74,24.1,1.03,1.04,0.56,5.38,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.542774104100545,0.9370494915517966,0.04277410410054472
1578,2023-06-28 13:26:49.403,0,0,0,0,9.82,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.23,25.97,25.74,24.1,1.03,1.04,0.56,5.23,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.220993593228343,0.9770786928899398,-0.2790064067716571
1579,2023-06-28 13:26:49.703,0,0,0,0,9.82,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.23,25.96,25.74,24.1,1.03,1.04,0.55,5.23,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.220993593228343,0.9770786928899398,-0.2790064067716571
1580,2023-06-28 13:26:49.902,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.24,25.96,25.74,24.1,1.03,1.04,0.55,5.28,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1581,2023-06-28 13:26:50.202,0,0,0,0,9.85,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.24,25.95,25.74,24.1,1.03,1.04,0.56,5.37,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.9370494915517966,-0.1581143484195877
1582,2023-06-28 13:26:50.403,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.24,25.95,25.74,24.1,1.03,1.04,0.56,5.37,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1583,2023-06-28 13:26:50.701,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.24,25.96,25.73,24.1,1.03,1.04,0.56,5.33,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1584,2023-06-28 13:26:50.903,0,0,0,0,9.82,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.23,25.96,25.73,24.1,1.03,1.04,0.55,5.33,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.220993593228343,0.9770786928899398,-0.2790064067716571
1585,2023-06-28 13:26:51.302,0,0,0,0,9.9,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.23,25.95,25.73,24.1,1.03,1.04,0.56,5.33,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.542774104100545,1.017137476961956,0.04277410410054472
1586,2023-06-28 13:26:51.502,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.22,25.95,25.73,24.1,1.03,1.04,0.56,5.38,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1587,2023-06-28 13:26:51.703,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,29.22,25.96,25.73,24.1,1.03,1.04,0.55,5.6,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1588,2023-06-28 13:26:52.101,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.23,25.95,25.73,24.1,1.03,1.04,0.55,5.6,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1589,2023-06-28 13:26:52.301,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.23,25.95,25.73,24.1,1.03,1.04,0.55,5.59,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1590,2023-06-28 13:26:52.503,0,0,0,0,9.9,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.23,25.97,25.73,24.1,1.03,1.04,0.56,5.62,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.542774104100545,1.017137476961956,0.04277410410054472
1591,2023-06-28 13:26:52.901,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.23,25.97,25.71,24.1,1.03,1.04,0.56,5.62,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1592,2023-06-28 13:26:53.102,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.22,25.96,25.71,24.1,1.03,1.04,0.56,5.5,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1593,2023-06-28 13:26:53.302,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.22,25.96,25.73,24.1,1.03,1.04,0.56,5.4,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1594,2023-06-28 13:26:53.702,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.23,25.97,25.72,24.1,1.03,1.04,0.55,5.4,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1595,2023-06-28 13:26:53.903,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.23,25.97,25.72,24.1,1.03,1.04,0.55,5.21,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1596,2023-06-28 13:26:54.103,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.21,25.95,25.71,24.1,1.03,1.04,0.55,5.21,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1597,2023-06-28 13:26:54.503,0,0,0,0,9.82,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.21,25.95,25.71,24.1,1.03,1.04,0.55,5.21,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1598,2023-06-28 13:26:54.701,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.94,29.23,25.96,25.72,24.1,1.03,1.04,0.55,5.23,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1599,2023-06-28 13:26:55.002,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.22,25.96,25.72,24.1,1.03,1.04,0.56,5.37,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1600,2023-06-28 13:26:55.301,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.22,25.96,25.71,24.1,1.03,1.04,0.55,5.37,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1601,2023-06-28 13:26:55.502,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.22,25.96,25.71,24.1,1.03,1.04,0.55,5.3,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1602,2023-06-28 13:26:55.803,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.22,25.96,25.72,24.1,1.03,1.04,0.56,5.33,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1603,2023-06-28 13:26:56.102,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.21,25.96,25.72,24.1,1.03,1.04,0.55,5.33,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1604,2023-06-28 13:26:56.303,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.21,25.96,25.71,24.1,1.03,1.04,0.55,5.33,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1605,2023-06-28 13:26:56.602,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.21,25.95,25.71,24.1,1.03,1.04,0.55,5.38,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1606,2023-06-28 13:26:56.903,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.21,25.95,25.7,24.1,1.04,1.06,0.57,5.38,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1607,2023-06-28 13:26:57.102,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.21,25.96,25.7,24.1,1.04,1.05,0.57,5.4,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1608,2023-06-28 13:26:57.401,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.21,25.96,25.7,24.1,1.04,1.05,0.61,5.79,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1609,2023-06-28 13:26:57.702,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.21,25.96,25.71,24.1,1.04,1.05,0.64,5.79,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1610,2023-06-28 13:26:58.002,0,0,0,0,9.82,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.21,25.96,25.71,24.1,1.04,1.05,0.64,6.32,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.220993593228343,0.9370494915517966,-0.2790064067716571
1611,2023-06-28 13:26:58.201,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.21,25.94,25.7,24.1,1.04,1.05,0.64,6.88,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1612,2023-06-28 13:26:58.502,0,0,0,0,9.82,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.21,25.94,25.7,24.1,1.04,1.05,0.64,7.16,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1613,2023-06-28 13:26:58.803,0,0,0,0,9.86,9.93,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.21,25.96,25.69,24.1,1.04,1.05,0.64,7.16,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1614,2023-06-28 13:26:59.004,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.2,25.96,25.69,24.1,1.04,1.05,0.64,7.33,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1615,2023-06-28 13:26:59.301,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.2,25.96,25.69,24.1,1.04,1.05,0.64,7.53,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1616,2023-06-28 13:26:59.601,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.2,25.96,25.69,24.1,1.04,1.05,0.64,7.53,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1617,2023-06-28 13:26:59.801,0,0,0,0,9.86,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.93,29.2,25.96,25.7,24.1,1.04,1.05,0.65,7.58,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1618,2023-06-28 13:27:00.102,0,0,0,0,9.85,9.92,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.22,25.96,25.7,24.1,1.04,1.05,0.64,7.73,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1619,2023-06-28 13:27:00.402,0,0,0,0,9.86,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.22,25.96,25.7,24.1,1.04,1.05,0.64,7.73,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1620,2023-06-28 13:27:00.601,0,0,0,0,9.85,9.91,25.4,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.2,25.96,25.7,24.1,1.04,1.05,0.64,7.54,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1621,2023-06-28 13:27:00.903,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.2,25.96,25.7,24.1,1.04,1.05,0.64,7.44,55.38,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1622,2023-06-28 13:27:01.102,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.19,25.96,25.68,24.1,1.04,1.05,0.64,7.44,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1623,2023-06-28 13:27:01.501,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.19,25.96,25.68,24.1,1.04,1.05,0.64,7.29,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1624,2023-06-28 13:27:01.703,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.19,25.97,25.69,24.1,1.04,1.05,0.64,7.37,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1625,2023-06-28 13:27:01.903,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.19,25.97,25.69,24.1,1.04,1.05,0.64,7.37,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1626,2023-06-28 13:27:02.302,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.92,29.19,25.96,25.68,24.1,1.04,1.05,0.64,7.19,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1627,2023-06-28 13:27:02.501,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.19,25.96,25.68,24.1,1.04,1.05,0.64,7.17,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1628,2023-06-28 13:27:02.702,0,0,0,0,9.82,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.19,25.94,25.68,24.1,1.04,1.05,0.65,7.17,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.220993593228343,0.9770786928899398,-0.2790064067716571
1629,2023-06-28 13:27:03.103,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.19,25.94,25.68,24.1,1.04,1.05,0.65,7.3,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1630,2023-06-28 13:27:03.302,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.19,25.95,25.68,24.1,1.04,1.05,0.64,7.66,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1631,2023-06-28 13:27:03.502,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.19,25.97,25.68,24.1,1.04,1.05,0.65,7.66,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1632,2023-06-28 13:27:03.902,0,0,0,0,9.9,9.9,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.19,25.97,25.67,24.1,1.04,1.05,0.65,7.68,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.542774104100545,1.0572258958994567,0.04277410410054472
1633,2023-06-28 13:27:04.102,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.19,25.96,25.67,24.1,1.04,1.05,0.64,7.51,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1634,2023-06-28 13:27:04.302,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.19,25.96,25.67,24.1,1.04,1.05,0.65,7.51,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1635,2023-06-28 13:27:04.702,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.18,25.97,25.68,24.1,1.04,1.05,0.65,7.35,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1636,2023-06-28 13:27:04.802,0,0,0,0,9.86,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.18,25.97,25.68,24.1,1.04,1.05,0.64,7.56,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.9770786928899398,-0.11787696805373571
1637,2023-06-28 13:27:05.102,0,0,0,0,9.9,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.91,29.18,25.96,25.68,24.1,1.04,1.05,0.65,7.56,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.542774104100545,0.9770786928899398,0.04277410410054472
1638,2023-06-28 13:27:05.402,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.18,25.96,25.68,24.1,1.04,1.05,0.65,7.7,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1639,2023-06-28 13:27:05.601,0,0,0,0,9.86,9.93,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.17,25.96,25.67,24.1,1.04,1.05,0.64,7.59,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.9370494915517966,-0.11787696805373571
1640,2023-06-28 13:27:05.902,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.17,25.96,25.67,24.1,1.04,1.05,0.64,7.59,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1641,2023-06-28 13:27:06.301,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.18,25.95,25.66,24.1,1.04,1.05,0.64,7.5,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.9770786928899398,-0.1581143484195877
1642,2023-06-28 13:27:06.402,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.18,25.95,25.66,24.1,1.04,1.05,0.64,7.53,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1643,2023-06-28 13:27:06.702,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.18,25.95,25.67,24.1,1.04,1.07,0.65,7.53,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1644,2023-06-28 13:27:07.003,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.17,25.95,25.67,24.1,1.04,1.07,0.65,7.78,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1645,2023-06-28 13:27:07.202,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.17,25.94,25.66,24.1,1.04,1.06,0.73,8.14,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1646,2023-06-28 13:27:07.502,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.18,25.94,25.66,24.1,1.04,1.06,0.73,8.14,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1647,2023-06-28 13:27:07.803,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.18,25.96,25.67,24.1,1.04,1.06,0.78,8.6,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1648,2023-06-28 13:27:08.002,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.17,25.96,25.67,24.1,1.04,1.07,0.8,8.6,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1649,2023-06-28 13:27:08.302,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.17,25.95,25.65,24.1,1.04,1.06,0.8,9.52,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1650,2023-06-28 13:27:08.603,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.16,25.95,25.65,24.1,1.04,1.06,0.79,10.03,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1651,2023-06-28 13:27:08.802,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.16,25.95,25.66,24.1,1.04,1.06,0.78,10.07,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1652,2023-06-28 13:27:09.102,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.18,25.96,25.66,24.1,1.04,1.06,0.78,10.07,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1653,2023-06-28 13:27:09.403,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.18,25.96,25.65,24.1,1.04,1.06,0.8,9.76,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1654,2023-06-28 13:27:09.601,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.17,25.96,25.65,24.1,1.04,1.06,0.79,9.5,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.8770786928899383,-0.1581143484195877
1655,2023-06-28 13:27:09.903,0,0,0,0,9.82,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.17,25.96,25.65,24.1,1.04,1.06,0.79,9.5,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1656,2023-06-28 13:27:10.202,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.9,29.17,25.94,25.66,24.1,1.04,1.06,0.79,9.64,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1657,2023-06-28 13:27:10.401,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.17,25.94,25.66,24.1,1.04,1.06,0.79,9.84,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1658,2023-06-28 13:27:10.703,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.17,25.96,25.65,24.1,1.04,1.06,0.79,9.84,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.8770786928899383,-0.1581143484195877
1659,2023-06-28 13:27:11.001,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.17,25.96,25.65,24.1,1.04,1.06,0.79,10.15,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.8770786928899383,-0.1581143484195877
1660,2023-06-28 13:27:11.301,0,0,0,0,9.86,9.93,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.17,25.95,25.64,24.1,1.04,1.06,0.79,9.99,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.382123031946264,0.8370494915517952,-0.11787696805373571
1661,2023-06-28 13:27:11.501,0,0,0,0,9.9,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.16,25.97,25.64,24.1,1.05,1.06,0.79,9.99,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.542774104100545,1.017137476961956,0.04277410410054472
1662,2023-06-28 13:27:11.804,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.89,29.16,25.97,25.65,24.1,1.04,1.06,0.79,9.73,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1663,2023-06-28 13:27:12.102,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.16,25.96,25.65,24.1,1.04,1.06,0.79,9.31,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1664,2023-06-28 13:27:12.301,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,29.16,25.96,25.64,24.1,1.04,1.06,0.79,9.31,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,1.017137476961956,-0.11787696805373571
1665,2023-06-28 13:27:12.602,0,0,0,0,9.85,9.93,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.16,25.95,25.64,24.1,1.04,1.06,0.79,9.34,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.662950508448205,26.341885651580412,0.8370494915517952,-0.1581143484195877
1666,2023-06-28 13:27:12.901,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.16,25.95,25.65,24.1,1.04,1.06,0.78,9.47,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1667,2023-06-28 13:27:13.101,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.15,25.95,25.64,24.1,1.04,1.06,0.79,9.47,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1668,2023-06-28 13:27:13.401,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.15,25.95,25.64,24.1,1.04,1.06,0.79,9.65,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1669,2023-06-28 13:27:13.703,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.15,25.94,25.64,24.1,1.04,1.06,0.79,9.75,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1670,2023-06-28 13:27:13.902,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.15,25.94,25.64,24.1,1.04,1.06,0.79,9.75,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1671,2023-06-28 13:27:14.202,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.15,25.95,25.65,24.1,1.04,1.06,0.79,9.65,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1672,2023-06-28 13:27:14.402,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.15,25.95,25.65,24.1,1.04,1.06,0.79,9.46,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1673,2023-06-28 13:27:14.803,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.15,25.95,25.63,24.1,1.04,1.06,0.79,9.46,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
