,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1674,2023-06-28 13:27:15.002,0,0,0,0,9.86,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.16,25.95,25.63,24.1,1.04,1.06,0.79,9.49,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1675,2023-06-28 13:27:15.202,0,0,0,0,9.8,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.16,25.95,25.64,24.1,1.04,1.06,0.79,9.68,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.9572258958994553,-0.35975157691973436
1676,2023-06-28 13:27:15.602,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.16,25.95,25.64,24.1,1.04,1.06,0.79,9.68,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1677,2023-06-28 13:27:15.803,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.87,29.16,25.95,25.64,24.1,1.04,1.07,0.79,9.89,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1678,2023-06-28 13:27:16.003,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.16,25.95,25.64,24.1,1.04,1.07,0.78,10.05,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1679,2023-06-28 13:27:16.402,0,0,0,0,9.86,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.16,25.95,25.64,24.1,1.04,1.06,0.79,10.05,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.8770786928899383,-0.11787696805373571
1680,2023-06-28 13:27:16.602,0,0,0,0,9.82,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.15,25.95,25.64,24.1,1.04,1.08,0.79,10.01,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1681,2023-06-28 13:27:16.801,0,0,0,0,9.82,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.15,25.95,25.63,24.1,1.05,1.08,0.79,10.01,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1682,2023-06-28 13:27:17.202,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.14,25.95,25.62,24.1,1.05,1.08,0.86,10.01,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1683,2023-06-28 13:27:17.401,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.14,25.95,25.62,24.1,1.05,1.08,0.86,10.22,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1684,2023-06-28 13:27:17.603,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.16,25.95,25.63,24.1,1.05,1.08,0.97,10.82,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1685,2023-06-28 13:27:18.003,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.16,25.95,25.63,24.1,1.05,1.08,0.99,10.82,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,1.017137476961956,-0.2790064067716571
1686,2023-06-28 13:27:18.101,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.15,25.95,25.63,24.1,1.05,1.08,0.99,11.44,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,1.017137476961956,-0.1581143484195877
1687,2023-06-28 13:27:18.402,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.14,25.95,25.63,24.1,1.05,1.08,1.0,11.73,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,1.0572258958994567,-0.1581143484195877
1688,2023-06-28 13:27:18.803,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.6,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.14,25.95,25.63,24.1,1.05,1.08,0.99,11.73,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,1.0572258958994567,-0.1581143484195877
1689,2023-06-28 13:27:18.902,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.13,25.95,25.63,24.1,1.05,1.08,0.99,11.63,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1690,2023-06-28 13:27:19.202,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.13,25.95,25.62,24.1,1.05,1.08,0.99,11.61,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1691,2023-06-28 13:27:19.503,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.12,25.95,25.62,24.1,1.05,1.08,1.0,11.61,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1692,2023-06-28 13:27:19.702,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.12,25.94,25.63,24.1,1.05,1.08,1.0,11.37,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1693,2023-06-28 13:27:20.003,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.13,25.94,25.63,24.1,1.05,1.08,1.0,11.21,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1694,2023-06-28 13:27:20.302,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.86,29.13,25.94,25.63,24.1,1.05,1.08,1.0,11.21,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1695,2023-06-28 13:27:20.502,0,0,0,0,9.8,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.15,25.94,25.63,24.1,1.05,1.08,1.0,11.12,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,0.9171374769619547,-0.35975157691973436
1696,2023-06-28 13:27:20.802,0,0,0,0,9.85,9.88,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.15,25.94,25.62,24.1,1.05,1.08,1.0,11.42,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1697,2023-06-28 13:27:21.102,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.14,25.94,25.62,24.1,1.05,1.08,0.99,11.42,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1698,2023-06-28 13:27:21.303,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.14,25.94,25.63,24.1,1.05,1.08,0.99,11.86,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1699,2023-06-28 13:27:21.602,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.14,25.95,25.63,24.1,1.05,1.08,1.0,11.81,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.8770786928899383,-0.1581143484195877
1700,2023-06-28 13:27:21.802,0,0,0,0,9.82,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.14,25.95,25.63,24.1,1.05,1.08,1.01,11.81,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1701,2023-06-28 13:27:22.101,0,0,0,0,9.86,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.14,25.94,25.63,24.1,1.05,1.08,1.01,12.02,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.8770786928899383,-0.11787696805373571
1702,2023-06-28 13:27:22.302,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.14,25.94,25.62,24.1,1.05,1.08,1.0,12.23,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1703,2023-06-28 13:27:22.601,0,0,0,0,9.82,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.13,25.95,25.62,24.1,1.05,1.08,1.0,12.23,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1704,2023-06-28 13:27:22.902,0,0,0,0,9.9,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.85,29.13,25.95,25.62,24.1,1.05,1.08,1.0,12.6,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.542774104100545,0.9171374769619547,0.04277410410054472
1705,2023-06-28 13:27:23.103,0,0,0,0,9.85,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.13,25.96,25.61,24.1,1.05,1.08,1.0,12.66,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1706,2023-06-28 13:27:23.402,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.13,25.96,25.61,24.1,1.05,1.08,1.0,12.66,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1707,2023-06-28 13:27:23.602,0,0,0,0,9.86,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.13,25.95,25.62,24.1,1.05,1.08,1.0,12.34,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1708,2023-06-28 13:27:23.903,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.13,25.95,25.62,24.1,1.05,1.08,1.01,12.34,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1709,2023-06-28 13:27:24.103,0,0,0,0,9.9,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.13,25.95,25.62,24.1,1.05,1.08,1.01,12.11,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.542774104100545,0.9171374769619547,0.04277410410054472
1710,2023-06-28 13:27:24.401,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.13,25.95,25.62,24.1,1.05,1.08,1.01,11.81,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1711,2023-06-28 13:27:24.603,0,0,0,0,9.82,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.1,25.96,25.61,24.1,1.05,1.08,1.01,11.81,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1712,2023-06-28 13:27:24.902,0,0,0,0,9.85,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.1,25.96,25.61,24.1,1.05,1.08,1.01,11.67,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1713,2023-06-28 13:27:25.102,0,0,0,0,9.86,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.12,25.96,25.61,24.1,1.05,1.08,0.99,11.63,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.8770786928899383,-0.11787696805373571
1714,2023-06-28 13:27:25.403,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.12,25.96,25.61,24.1,1.05,1.08,0.99,11.63,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1715,2023-06-28 13:27:25.603,0,0,0,0,9.85,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.11,25.94,25.61,24.1,1.05,1.08,0.99,11.86,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1716,2023-06-28 13:27:25.901,0,0,0,0,9.82,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.11,25.94,25.61,24.1,1.05,1.08,1.0,11.86,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1717,2023-06-28 13:27:26.202,0,0,0,0,9.86,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.84,29.12,25.96,25.62,24.1,1.05,1.08,1.0,12.0,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.8770786928899383,-0.11787696805373571
1718,2023-06-28 13:27:26.401,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.12,25.96,25.62,24.1,1.05,1.08,1.0,11.95,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1719,2023-06-28 13:27:26.703,0,0,0,0,9.9,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.12,25.95,25.61,24.1,1.05,1.07,1.01,11.82,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.542774104100545,0.9572258958994553,0.04277410410054472
1720,2023-06-28 13:27:27.002,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.61,24.1,1.04,1.06,1.01,11.82,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1721,2023-06-28 13:27:27.201,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.96,25.6,24.1,1.04,1.06,0.93,11.42,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1722,2023-06-28 13:27:27.504,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.13,25.96,25.6,24.1,1.04,1.06,0.82,10.72,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1723,2023-06-28 13:27:27.701,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.13,25.95,25.6,24.1,1.04,1.06,0.82,10.72,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1724,2023-06-28 13:27:28.002,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.11,25.95,25.6,24.1,1.04,1.06,0.8,9.5,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1725,2023-06-28 13:27:28.202,0,0,0,0,9.85,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,29.11,25.94,25.61,24.1,1.04,1.06,0.79,9.01,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1726,2023-06-28 13:27:28.503,0,0,0,0,9.8,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.61,24.1,1.04,1.06,0.79,9.01,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,0.9171374769619547,-0.35975157691973436
1727,2023-06-28 13:27:28.702,0,0,0,0,9.85,9.88,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.6,24.1,1.04,1.06,0.79,9.05,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1728,2023-06-28 13:27:29.002,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.92,25.6,24.1,1.04,1.06,0.79,9.05,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1729,2023-06-28 13:27:29.303,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.92,25.6,24.1,1.04,1.07,0.79,9.61,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1730,2023-06-28 13:27:29.503,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.6,24.1,1.04,1.07,0.78,9.82,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1731,2023-06-28 13:27:29.801,0,0,0,0,9.9,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.6,24.1,1.04,1.07,0.79,9.82,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.542774104100545,0.9171374769619547,0.04277410410054472
1732,2023-06-28 13:27:30.003,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.11,25.94,25.6,24.1,1.04,1.06,0.79,9.76,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1733,2023-06-28 13:27:30.302,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.11,25.94,25.59,24.1,1.04,1.06,0.79,9.42,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1734,2023-06-28 13:27:30.503,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.1,25.93,25.59,24.1,1.04,1.06,0.79,9.42,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1735,2023-06-28 13:27:30.803,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.1,25.93,25.6,24.1,1.04,1.06,0.79,9.35,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1736,2023-06-28 13:27:31.003,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.6,24.1,1.04,1.06,0.79,9.66,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1737,2023-06-28 13:27:31.402,0,0,0,0,9.85,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.6,24.1,1.04,1.06,0.79,9.66,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1738,2023-06-28 13:27:31.603,0,0,0,0,9.86,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.11,25.95,25.6,24.1,1.04,1.06,0.79,10.11,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1739,2023-06-28 13:27:31.801,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.11,25.95,25.6,24.1,1.04,1.06,0.79,10.4,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1740,2023-06-28 13:27:32.201,0,0,0,0,9.85,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.6,24.1,1.04,1.06,0.79,10.4,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1741,2023-06-28 13:27:32.402,0,0,0,0,9.82,9.9,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.95,25.6,24.1,1.04,1.06,0.79,10.26,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1742,2023-06-28 13:27:32.603,0,0,0,0,9.85,9.92,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.1,25.94,25.6,24.1,1.04,1.06,0.79,10.03,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.341885651580412,0.8770786928899383,-0.1581143484195877
1743,2023-06-28 13:27:33.003,0,0,0,0,9.85,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.11,25.94,25.6,24.1,1.04,1.07,0.79,10.03,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1744,2023-06-28 13:27:33.202,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.11,25.94,25.6,24.1,1.04,1.07,0.79,9.95,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1745,2023-06-28 13:27:33.402,0,0,0,0,9.82,9.91,25.5,26.5,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.11,25.94,25.6,24.1,1.04,1.07,0.79,9.82,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1746,2023-06-28 13:27:33.704,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,29.11,25.94,25.59,24.1,1.05,1.06,0.79,9.82,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1747,2023-06-28 13:27:34.002,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.1,25.94,25.59,24.1,1.04,1.06,0.79,9.96,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1748,2023-06-28 13:27:34.203,0,0,0,0,9.9,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.1,25.94,25.6,24.1,1.04,1.06,0.79,10.0,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.542774104100545,0.9171374769619547,0.04277410410054472
1749,2023-06-28 13:27:34.503,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.1,25.94,25.6,24.1,1.04,1.06,0.79,10.0,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1750,2023-06-28 13:27:34.702,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.1,25.94,25.59,24.1,1.04,1.06,0.79,10.13,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1751,2023-06-28 13:27:35.004,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.09,25.94,25.59,24.1,1.04,1.07,0.79,10.13,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1752,2023-06-28 13:27:35.303,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.09,25.94,25.6,24.1,1.04,1.06,0.79,10.12,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1753,2023-06-28 13:27:35.502,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.09,25.93,25.6,24.1,1.04,1.06,0.79,9.86,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1754,2023-06-28 13:27:35.801,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.09,25.93,25.6,24.1,1.04,1.06,0.79,9.86,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1755,2023-06-28 13:27:36.002,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.09,25.93,25.6,24.1,1.04,1.06,0.79,9.88,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1756,2023-06-28 13:27:36.301,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.09,25.93,25.59,24.1,1.04,1.06,0.8,9.69,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1757,2023-06-28 13:27:36.602,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.09,25.94,25.59,24.1,1.04,1.06,0.79,9.69,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1758,2023-06-28 13:27:36.803,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.09,25.94,25.58,24.1,1.04,1.06,0.79,10.03,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1759,2023-06-28 13:27:37.101,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.1,25.94,25.58,24.1,1.04,1.05,0.75,9.61,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1760,2023-06-28 13:27:37.302,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.1,25.94,25.6,24.1,1.04,1.05,0.67,9.61,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1761,2023-06-28 13:27:37.601,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.1,25.95,25.6,24.1,1.04,1.05,0.67,9.05,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1762,2023-06-28 13:27:37.802,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.1,25.95,25.6,24.1,1.04,1.05,0.64,8.08,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1763,2023-06-28 13:27:38.103,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.1,25.94,25.6,24.1,1.04,1.05,0.64,8.08,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1764,2023-06-28 13:27:38.303,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.1,25.94,25.6,24.1,1.04,1.05,0.65,7.45,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1765,2023-06-28 13:27:38.602,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.09,25.95,25.6,24.1,1.04,1.05,0.65,7.45,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1766,2023-06-28 13:27:38.901,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.09,25.95,25.58,24.1,1.04,1.05,0.65,7.43,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1767,2023-06-28 13:27:39.102,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.08,25.94,25.58,24.1,1.04,1.05,0.64,7.43,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1768,2023-06-28 13:27:39.402,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.08,25.94,25.58,24.1,1.04,1.05,0.65,7.43,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1769,2023-06-28 13:27:39.701,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.09,25.94,25.6,24.1,1.04,1.05,0.65,7.66,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1770,2023-06-28 13:27:40.002,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.09,25.94,25.6,24.1,1.04,1.05,0.64,7.64,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1771,2023-06-28 13:27:40.303,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.81,29.09,25.94,25.59,24.1,1.04,1.05,0.64,7.56,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1772,2023-06-28 13:27:40.502,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.08,25.94,25.59,24.1,1.04,1.05,0.64,7.56,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1773,2023-06-28 13:27:40.802,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.08,25.94,25.6,24.1,1.04,1.05,0.64,7.44,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1774,2023-06-28 13:27:41.002,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.09,25.93,25.6,24.1,1.04,1.05,0.65,7.39,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1775,2023-06-28 13:27:41.303,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.09,25.93,25.59,24.1,1.04,1.05,0.64,7.39,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1776,2023-06-28 13:27:41.503,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.09,25.94,25.59,24.1,1.04,1.05,0.64,7.39,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1777,2023-06-28 13:27:41.803,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.09,25.94,25.6,24.1,1.04,1.05,0.64,7.38,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1778,2023-06-28 13:27:42.002,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.09,25.94,25.6,24.1,1.04,1.05,0.64,7.38,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1779,2023-06-28 13:27:42.303,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.09,25.94,25.59,24.1,1.04,1.05,0.64,7.43,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1780,2023-06-28 13:27:42.601,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.08,25.95,25.59,24.1,1.04,1.05,0.64,7.57,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1781,2023-06-28 13:27:42.801,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.08,25.95,25.6,24.1,1.04,1.05,0.64,7.57,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1782,2023-06-28 13:27:43.102,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.08,25.94,25.58,24.1,1.04,1.05,0.65,7.73,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1783,2023-06-28 13:27:43.301,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.08,25.94,25.58,24.1,1.04,1.05,0.65,7.78,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1784,2023-06-28 13:27:43.603,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.79,29.08,25.96,25.59,24.1,1.04,1.05,0.65,7.78,55.37,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1785,2023-06-28 13:27:43.803,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.08,25.96,25.59,24.1,1.04,1.05,0.64,7.51,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1786,2023-06-28 13:27:44.102,0,0,0,0,9.86,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.08,25.94,25.59,24.1,1.04,1.05,0.64,7.51,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,1.0374918476268817,-0.11787696805373571
1787,2023-06-28 13:27:44.303,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.08,25.94,25.59,24.1,1.04,1.05,0.64,7.35,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1788,2023-06-28 13:27:44.703,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.8,29.08,25.93,25.59,24.1,1.04,1.05,0.65,7.24,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1789,2023-06-28 13:27:44.902,0,0,0,0,9.86,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.08,25.93,25.59,24.1,1.04,1.05,0.64,7.24,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,1.0374918476268817,-0.11787696805373571
1790,2023-06-28 13:27:45.302,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.06,25.94,25.59,24.1,1.04,1.05,0.64,7.35,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1791,2023-06-28 13:27:45.504,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.07,25.94,25.59,24.1,1.04,1.05,0.65,7.4,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1792,2023-06-28 13:27:45.701,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.07,25.94,25.59,24.1,1.04,1.05,0.64,7.53,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1793,2023-06-28 13:27:46.103,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.07,25.94,25.59,24.1,1.04,1.05,0.64,7.53,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1794,2023-06-28 13:27:46.301,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.07,25.94,25.6,24.1,1.04,1.05,0.64,7.58,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1795,2023-06-28 13:27:46.501,0,0,0,0,9.86,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.06,25.93,25.6,24.1,1.04,1.05,0.64,7.71,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,1.0374918476268817,-0.11787696805373571
1796,2023-06-28 13:27:46.902,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.06,25.93,25.58,24.1,1.03,1.04,0.64,7.71,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1797,2023-06-28 13:27:47.101,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.07,25.94,25.58,24.1,1.03,1.04,0.63,7.61,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1798,2023-06-28 13:27:47.301,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.07,25.94,25.6,24.1,1.03,1.04,0.57,7.06,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1799,2023-06-28 13:27:47.602,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.06,25.94,25.58,24.1,1.03,1.04,0.57,7.06,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1800,2023-06-28 13:27:47.901,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.06,25.94,25.58,24.1,1.03,1.04,0.56,6.17,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1801,2023-06-28 13:27:48.102,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.06,25.93,25.58,24.1,1.03,1.04,0.54,6.17,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1802,2023-06-28 13:27:48.404,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.06,25.93,25.58,24.1,1.03,1.04,0.54,5.63,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
