,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1803,2023-06-28 13:27:48.702,0,0,0,0,9.9,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.05,25.94,25.58,24.1,1.03,1.04,0.55,5.53,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.542774104100545,1.0374918476268817,0.04277410410054472
1804,2023-06-28 13:27:48.902,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.05,25.94,25.58,24.1,1.03,1.04,0.55,5.53,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1805,2023-06-28 13:27:49.202,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.06,25.93,25.59,24.1,1.03,1.04,0.55,5.53,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1806,2023-06-28 13:27:49.503,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.05,25.93,25.59,24.1,1.03,1.04,0.56,5.42,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1807,2023-06-28 13:27:49.702,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.05,25.95,25.58,24.1,1.03,1.04,0.56,5.42,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1808,2023-06-28 13:27:50.002,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.06,25.95,25.58,24.1,1.03,1.04,0.56,5.43,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1809,2023-06-28 13:27:50.301,0,0,0,0,9.9,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.06,25.93,25.58,24.1,1.03,1.04,0.55,5.53,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.542774104100545,0.9572258958994553,0.04277410410054472
1810,2023-06-28 13:27:50.502,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.06,25.93,25.58,24.1,1.03,1.04,0.54,5.53,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1811,2023-06-28 13:27:50.803,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.06,25.94,25.59,24.1,1.03,1.04,0.54,5.59,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1812,2023-06-28 13:27:51.102,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.06,25.94,25.59,24.1,1.03,1.04,0.55,5.52,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1813,2023-06-28 13:27:51.403,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.78,29.06,25.94,25.58,24.1,1.03,1.04,0.55,5.38,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.1178769680537357,-0.1581143484195877
1814,2023-06-28 13:27:51.602,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.05,25.94,25.59,24.1,1.03,1.04,0.56,5.38,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1815,2023-06-28 13:27:51.903,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.05,25.94,25.59,24.1,1.03,1.04,0.56,5.38,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1816,2023-06-28 13:27:52.203,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.06,25.93,25.59,24.1,1.03,1.04,0.55,5.46,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1817,2023-06-28 13:27:52.402,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.06,25.93,25.59,24.1,1.03,1.04,0.54,5.46,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1818,2023-06-28 13:27:52.702,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.05,25.94,25.58,24.1,1.03,1.04,0.54,5.61,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1819,2023-06-28 13:27:53.001,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.04,25.94,25.58,24.1,1.03,1.04,0.56,5.58,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1820,2023-06-28 13:27:53.201,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.04,25.93,25.59,24.1,1.03,1.04,0.55,5.58,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1821,2023-06-28 13:27:53.501,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.05,25.93,25.59,24.1,1.03,1.04,0.55,5.57,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1822,2023-06-28 13:27:53.802,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.05,25.93,25.59,24.1,1.03,1.04,0.55,5.57,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1823,2023-06-28 13:27:54.001,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.03,25.94,25.59,24.1,1.03,1.04,0.55,5.57,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1824,2023-06-28 13:27:54.302,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.03,25.94,25.57,24.1,1.03,1.04,0.55,5.57,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1825,2023-06-28 13:27:54.502,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.04,25.93,25.57,24.1,1.03,1.04,0.55,5.6,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1826,2023-06-28 13:27:54.902,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.04,25.93,25.58,24.1,1.03,1.04,0.56,5.6,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1827,2023-06-28 13:27:55.102,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.05,25.91,25.58,24.1,1.03,1.04,0.56,5.63,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1828,2023-06-28 13:27:55.301,0,0,0,0,9.8,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.05,25.91,25.59,24.1,1.03,1.04,0.56,5.68,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.9572258958994553,-0.35975157691973436
1829,2023-06-28 13:27:55.702,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.04,25.93,25.57,24.1,1.03,1.04,0.56,5.68,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1830,2023-06-28 13:27:55.902,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.04,25.93,25.57,24.1,1.03,1.04,0.56,5.5,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1831,2023-06-28 13:27:56.101,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.03,25.93,25.59,24.1,1.03,1.04,0.55,5.47,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1832,2023-06-28 13:27:56.502,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.03,25.93,25.59,24.1,1.03,1.04,0.55,5.47,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1833,2023-06-28 13:27:56.703,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.04,25.93,25.59,24.1,1.04,1.06,0.55,5.47,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1834,2023-06-28 13:27:56.903,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.04,25.93,25.59,24.1,1.04,1.06,0.56,5.65,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1835,2023-06-28 13:27:57.301,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,29.04,25.94,25.59,24.1,1.04,1.05,0.62,5.65,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1836,2023-06-28 13:27:57.503,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.03,25.94,25.59,24.1,1.04,1.05,0.62,6.25,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1837,2023-06-28 13:27:57.703,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.03,25.91,25.58,24.1,1.04,1.05,0.64,6.77,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1838,2023-06-28 13:27:58.101,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.03,25.91,25.58,24.1,1.04,1.05,0.64,6.77,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1839,2023-06-28 13:27:58.202,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.03,25.93,25.59,24.1,1.04,1.05,0.64,7.26,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1840,2023-06-28 13:27:58.502,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.04,25.94,25.59,24.1,1.04,1.05,0.64,7.19,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1841,2023-06-28 13:27:58.802,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.04,25.94,25.58,24.1,1.04,1.05,0.64,7.19,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1842,2023-06-28 13:27:59.002,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.03,25.93,25.58,24.1,1.04,1.05,0.64,7.23,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1843,2023-06-28 13:27:59.303,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.03,25.93,25.58,24.1,1.04,1.05,0.64,7.2,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1844,2023-06-28 13:27:59.603,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.04,25.94,25.58,24.1,1.04,1.05,0.64,7.2,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1845,2023-06-28 13:27:59.804,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.04,25.94,25.58,24.1,1.04,1.05,0.64,7.24,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1846,2023-06-28 13:28:00.102,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.03,25.93,25.58,24.1,1.04,1.05,0.64,7.2,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1847,2023-06-28 13:28:00.401,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.03,25.93,25.58,24.1,1.04,1.05,0.64,7.2,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1848,2023-06-28 13:28:00.602,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.04,25.93,25.58,24.1,1.04,1.05,0.64,7.35,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1849,2023-06-28 13:28:00.902,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.04,25.93,25.58,24.1,1.04,1.05,0.64,7.48,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1850,2023-06-28 13:28:01.202,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.03,25.95,25.58,24.1,1.04,1.05,0.64,7.48,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1851,2023-06-28 13:28:01.401,0,0,0,0,9.8,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.03,25.95,25.58,24.1,1.04,1.05,0.65,7.68,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.9572258958994553,-0.35975157691973436
1852,2023-06-28 13:28:01.703,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.76,29.03,25.93,25.58,24.1,1.04,1.05,0.64,7.69,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1853,2023-06-28 13:28:02.002,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.02,25.93,25.58,24.1,1.04,1.05,0.64,7.69,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1854,2023-06-28 13:28:02.201,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.02,25.93,25.57,24.1,1.04,1.05,0.64,7.75,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1855,2023-06-28 13:28:02.502,0,0,0,0,9.8,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.03,25.93,25.57,24.1,1.04,1.05,0.64,7.54,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.9572258958994553,-0.35975157691973436
1856,2023-06-28 13:28:02.801,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.03,25.94,25.57,24.1,1.04,1.05,0.64,7.54,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1857,2023-06-28 13:28:03.002,0,0,0,0,9.8,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.04,25.94,25.57,24.1,1.04,1.05,0.64,7.67,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.9572258958994553,-0.35975157691973436
1858,2023-06-28 13:28:03.303,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.04,25.93,25.57,24.1,1.04,1.05,0.65,7.65,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1859,2023-06-28 13:28:03.602,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.02,25.94,25.57,24.1,1.04,1.05,0.65,7.65,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1860,2023-06-28 13:28:03.803,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.74,29.02,25.94,25.55,24.1,1.04,1.05,0.65,7.6,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1861,2023-06-28 13:28:04.103,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.02,25.93,25.55,24.1,1.04,1.05,0.64,7.39,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1862,2023-06-28 13:28:04.402,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.02,25.93,25.58,24.1,1.04,1.05,0.65,7.39,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1863,2023-06-28 13:28:04.702,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,30.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.02,25.92,25.56,24.1,1.04,1.05,0.65,7.19,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1864,2023-06-28 13:28:04.902,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.02,25.92,25.56,24.1,1.04,1.05,0.64,7.33,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1865,2023-06-28 13:28:05.203,0,0,0,0,9.8,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.02,25.94,25.58,24.1,1.04,1.05,0.65,7.33,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,0.9171374769619547,-0.35975157691973436
1866,2023-06-28 13:28:05.503,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.02,25.94,25.58,24.1,1.04,1.05,0.65,7.37,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1867,2023-06-28 13:28:05.702,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.02,25.93,25.56,24.1,1.04,1.05,0.65,7.48,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1868,2023-06-28 13:28:06.002,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.01,25.93,25.56,24.1,1.04,1.05,0.66,7.48,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.1178769680537357,-0.2790064067716571
1869,2023-06-28 13:28:06.303,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.01,25.92,25.57,24.1,1.04,1.05,0.66,7.55,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1870,2023-06-28 13:28:06.502,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.02,25.94,25.57,24.1,1.04,1.05,0.65,7.59,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1871,2023-06-28 13:28:06.803,0,0,0,0,9.86,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.75,29.02,25.94,25.56,24.1,1.04,1.07,0.65,7.59,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,1.0374918476268817,-0.11787696805373571
1872,2023-06-28 13:28:07.103,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.01,25.93,25.56,24.1,1.04,1.06,0.65,7.62,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1873,2023-06-28 13:28:07.302,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.01,25.93,25.57,24.1,1.04,1.06,0.73,8.01,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1874,2023-06-28 13:28:07.602,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.02,25.93,25.57,24.1,1.04,1.06,0.78,8.01,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1875,2023-06-28 13:28:07.802,0,0,0,0,9.8,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.02,25.93,25.55,24.1,1.04,1.07,0.78,8.81,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,0.9171374769619547,-0.35975157691973436
1876,2023-06-28 13:28:08.201,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.01,25.93,25.55,24.1,1.04,1.07,0.79,9.63,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,1.0374918476268817,-0.35975157691973436
1877,2023-06-28 13:28:08.402,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.01,25.93,25.56,24.1,1.04,1.07,0.79,9.63,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1878,2023-06-28 13:28:08.603,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.02,25.95,25.57,24.1,1.04,1.07,0.79,9.85,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1879,2023-06-28 13:28:08.903,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.02,25.95,25.57,24.1,1.04,1.07,0.79,9.64,55.36,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1880,2023-06-28 13:28:09.202,0,0,0,0,9.8,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.0,25.91,25.56,24.1,1.04,1.07,0.79,9.64,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,0.9171374769619547,-0.35975157691973436
1881,2023-06-28 13:28:09.402,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.01,25.91,25.56,24.1,1.04,1.06,0.79,9.35,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1882,2023-06-28 13:28:09.801,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.01,25.92,25.56,24.1,1.04,1.06,0.8,9.41,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1883,2023-06-28 13:28:10.002,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.73,29.0,25.93,25.56,24.1,1.04,1.06,0.79,9.67,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1884,2023-06-28 13:28:10.402,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,29.0,25.93,25.56,24.1,1.04,1.06,0.8,9.98,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1885,2023-06-28 13:28:10.602,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,29.0,25.93,25.56,24.1,1.04,1.06,0.8,9.98,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1886,2023-06-28 13:28:11.002,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,29.0,25.93,25.56,24.1,1.04,1.06,0.79,10.05,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.9171374769619547,-0.2790064067716571
1887,2023-06-28 13:28:11.103,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.99,25.93,25.57,24.1,1.04,1.06,0.79,10.1,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
1888,2023-06-28 13:28:11.403,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.0,25.93,25.57,24.1,1.04,1.06,0.79,10.1,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1889,2023-06-28 13:28:11.703,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,29.0,25.94,25.57,24.1,1.04,1.06,0.79,9.8,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
1890,2023-06-28 13:28:11.902,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,29.0,25.94,25.57,24.1,1.04,1.06,0.8,9.8,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1891,2023-06-28 13:28:12.203,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,29.0,25.92,25.57,24.1,1.04,1.06,0.8,9.55,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1892,2023-06-28 13:28:12.502,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,29.0,25.92,25.57,24.1,1.04,1.06,0.8,9.32,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1893,2023-06-28 13:28:12.701,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,29.0,25.92,25.56,24.1,1.04,1.07,0.79,9.32,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1894,2023-06-28 13:28:13.003,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.99,25.92,25.56,24.1,1.04,1.07,0.79,9.57,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1895,2023-06-28 13:28:13.303,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.99,25.92,25.56,24.1,1.04,1.07,0.79,9.89,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,1.0374918476268817,-0.35975157691973436
1896,2023-06-28 13:28:13.503,0,0,0,0,9.8,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.99,25.92,25.56,24.1,1.04,1.06,0.79,9.89,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.9572258958994553,-0.35975157691973436
1897,2023-06-28 13:28:13.802,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.99,25.93,25.57,24.1,1.04,1.06,0.79,9.99,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1898,2023-06-28 13:28:14.103,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,29.0,25.94,25.57,24.1,1.04,1.06,0.79,10.29,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1899,2023-06-28 13:28:14.302,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,29.0,25.94,25.55,24.1,1.04,1.06,0.8,10.29,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1900,2023-06-28 13:28:14.602,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.99,25.93,25.55,24.1,1.04,1.06,0.8,10.33,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1901,2023-06-28 13:28:14.902,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.99,25.93,25.56,24.1,1.04,1.06,0.79,10.23,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1902,2023-06-28 13:28:15.103,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.99,25.92,25.56,24.1,1.04,1.06,0.79,10.23,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1903,2023-06-28 13:28:15.401,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.99,25.92,25.56,24.1,1.04,1.06,0.79,9.91,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1904,2023-06-28 13:28:15.603,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.99,25.92,25.55,24.1,1.04,1.06,0.79,9.65,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1905,2023-06-28 13:28:15.902,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.99,25.92,25.55,24.1,1.04,1.06,0.79,9.65,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1906,2023-06-28 13:28:16.102,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.98,25.93,25.57,24.1,1.04,1.06,0.79,9.4,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1907,2023-06-28 13:28:16.402,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.98,25.93,25.57,24.1,1.04,1.06,0.79,9.3,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1908,2023-06-28 13:28:16.702,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.99,25.92,25.56,24.1,1.04,1.08,0.79,9.3,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1909,2023-06-28 13:28:16.903,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.99,25.92,25.56,24.1,1.05,1.08,0.79,9.42,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.1178769680537357,-0.2790064067716571
1910,2023-06-28 13:28:17.201,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.99,25.93,25.57,24.1,1.05,1.08,0.86,10.1,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1911,2023-06-28 13:28:17.401,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.99,25.93,25.57,24.1,1.05,1.08,0.86,10.1,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.9171374769619547,-0.1581143484195877
1912,2023-06-28 13:28:17.701,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.71,28.99,25.94,25.55,24.1,1.05,1.08,0.96,10.91,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1913,2023-06-28 13:28:18.002,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.94,25.55,24.1,1.05,1.08,0.99,11.75,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.8171374769619533,-0.2790064067716571
1914,2023-06-28 13:28:18.201,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.93,25.56,24.1,1.05,1.08,0.99,11.75,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1915,2023-06-28 13:28:18.503,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.98,25.93,25.56,24.1,1.05,1.08,1.0,12.08,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
1916,2023-06-28 13:28:18.803,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.7,28.98,25.93,25.56,24.1,1.05,1.08,1.01,12.06,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,1.0374918476268817,-0.35975157691973436
1917,2023-06-28 13:28:19.001,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.56,24.1,1.05,1.08,0.99,12.06,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1918,2023-06-28 13:28:19.302,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.56,24.1,1.05,1.08,0.99,11.93,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1919,2023-06-28 13:28:19.603,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.56,24.1,1.05,1.08,0.99,12.0,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.1178769680537357,-0.1581143484195877
1920,2023-06-28 13:28:19.802,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.57,24.1,1.05,1.08,1.0,12.0,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.9572258958994553,-0.11787696805373571
1921,2023-06-28 13:28:20.103,0,0,0,0,9.86,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.57,24.1,1.05,1.08,1.0,12.09,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,1.0374918476268817,-0.11787696805373571
1922,2023-06-28 13:28:20.403,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.56,24.1,1.05,1.08,1.0,11.98,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1923,2023-06-28 13:28:20.603,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.97,25.91,25.55,24.1,1.05,1.08,1.0,11.98,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.1178769680537357,-0.2790064067716571
1924,2023-06-28 13:28:20.903,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.97,25.91,25.55,24.1,1.05,1.08,1.0,12.15,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1925,2023-06-28 13:28:21.103,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.55,24.1,1.05,1.08,0.99,12.16,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1926,2023-06-28 13:28:21.402,0,0,0,0,9.8,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.55,24.1,1.05,1.08,0.99,12.16,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
1927,2023-06-28 13:28:21.602,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.97,25.93,25.55,24.1,1.05,1.08,0.99,12.12,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
1928,2023-06-28 13:28:21.902,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.96,25.93,25.55,24.1,1.05,1.08,1.0,12.11,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1929,2023-06-28 13:28:22.201,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.96,25.93,25.56,24.1,1.05,1.08,1.0,12.11,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.9572258958994553,-0.1581143484195877
1930,2023-06-28 13:28:22.403,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.93,25.56,24.1,1.05,1.08,1.0,12.26,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1931,2023-06-28 13:28:22.703,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.56,24.1,1.05,1.08,1.01,12.48,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.1178769680537357,-0.1581143484195877
