,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
1932,2023-06-28 13:28:22.901,0,0,0,0,9.86,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.97,25.92,25.56,24.1,1.05,1.08,1.01,12.48,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.382123031946264,0.9171374769619547,-0.11787696805373571
1933,2023-06-28 13:28:23.202,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.97,25.92,25.56,24.1,1.05,1.08,1.0,12.06,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.1178769680537357,-0.1581143484195877
1934,2023-06-28 13:28:23.502,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.56,24.1,1.05,1.08,0.99,12.06,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1935,2023-06-28 13:28:23.702,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.57,24.1,1.05,1.08,0.99,11.65,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1936,2023-06-28 13:28:24.001,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.57,24.1,1.05,1.08,1.0,11.57,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.1178769680537357,-0.2790064067716571
1937,2023-06-28 13:28:24.201,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.98,25.92,25.56,24.1,1.05,1.08,1.01,11.57,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,1.0374918476268817,-0.2790064067716571
1938,2023-06-28 13:28:24.601,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.97,25.93,25.56,24.1,1.05,1.08,1.01,12.04,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.8171374769619533,-0.1581143484195877
1939,2023-06-28 13:28:24.802,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.97,25.93,25.57,24.1,1.05,1.08,1.0,12.18,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
1940,2023-06-28 13:28:25.001,0,0,0,0,9.86,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.97,25.93,25.57,24.1,1.05,1.08,1.0,12.18,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,0.9374918476268803,-0.11787696805373571
1941,2023-06-28 13:28:25.403,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.97,25.93,25.56,24.1,1.05,1.08,1.0,11.99,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1942,2023-06-28 13:28:25.603,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.95,25.92,25.56,24.1,1.05,1.08,0.99,11.55,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1943,2023-06-28 13:28:25.802,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.95,25.92,25.55,24.1,1.05,1.08,0.99,11.55,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1944,2023-06-28 13:28:26.202,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.96,25.92,25.56,24.1,1.05,1.08,0.99,11.4,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1945,2023-06-28 13:28:26.402,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.96,25.92,25.56,24.1,1.05,1.08,1.0,11.59,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.8171374769619533,-0.2790064067716571
1946,2023-06-28 13:28:26.602,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.96,25.92,25.55,24.1,1.05,1.07,0.99,11.71,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1947,2023-06-28 13:28:27.001,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.96,25.92,25.55,24.1,1.04,1.07,0.99,11.71,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.9572258958994553,-0.2790064067716571
1948,2023-06-28 13:28:27.202,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.96,25.91,25.56,24.1,1.04,1.07,0.92,11.52,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,1.0374918476268817,-0.1581143484195877
1949,2023-06-28 13:28:27.402,0,0,0,0,9.8,9.91,25.5,26.4,26.5,27.5,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.95,25.91,25.56,24.1,1.04,1.07,0.81,10.84,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,0.9171374769619547,-0.35975157691973436
1950,2023-06-28 13:28:27.703,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.95,25.91,25.55,24.1,1.04,1.06,0.81,10.84,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1951,2023-06-28 13:28:28.002,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.96,25.91,25.55,24.1,1.04,1.06,0.78,10.34,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
1952,2023-06-28 13:28:28.202,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.96,25.93,25.55,24.1,1.04,1.06,0.79,10.34,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1953,2023-06-28 13:28:28.502,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.95,25.93,25.55,24.1,1.04,1.06,0.79,9.77,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
1954,2023-06-28 13:28:28.701,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.95,25.91,25.55,24.1,1.04,1.06,0.79,9.65,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
1955,2023-06-28 13:28:29.002,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.95,25.91,25.55,24.1,1.04,1.06,0.79,9.65,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
1956,2023-06-28 13:28:29.302,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.95,25.92,25.55,24.1,1.04,1.06,0.79,9.53,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1957,2023-06-28 13:28:29.502,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.95,25.92,25.55,24.1,1.04,1.06,0.79,9.65,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.8171374769619533,-0.2790064067716571
1958,2023-06-28 13:28:29.802,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.95,25.92,25.55,24.1,1.04,1.06,0.78,9.65,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1959,2023-06-28 13:28:30.003,0,0,0,0,9.86,9.92,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.95,25.93,25.55,24.1,1.04,1.06,0.78,9.66,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.62292130711006,26.382123031946264,0.7770786928899369,-0.11787696805373571
1960,2023-06-28 13:28:30.302,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.95,25.93,25.56,24.1,1.04,1.06,0.79,9.61,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
1961,2023-06-28 13:28:30.502,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.95,25.93,25.56,24.1,1.04,1.06,0.79,9.61,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
1962,2023-06-28 13:28:30.803,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.95,25.93,25.55,24.1,1.04,1.06,0.79,9.7,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1963,2023-06-28 13:28:31.002,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.95,25.92,25.55,24.1,1.04,1.06,0.79,9.7,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
1964,2023-06-28 13:28:31.301,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.95,25.92,25.57,24.1,1.04,1.07,0.79,9.85,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1965,2023-06-28 13:28:31.502,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.95,25.91,25.57,24.1,1.04,1.07,0.79,9.93,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
1966,2023-06-28 13:28:31.802,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.95,25.91,25.57,24.1,1.04,1.06,0.78,9.93,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1967,2023-06-28 13:28:32.101,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.96,25.91,25.57,24.1,1.04,1.06,0.78,10.06,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
1968,2023-06-28 13:28:32.301,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.68,28.96,25.91,25.54,24.1,1.04,1.06,0.79,9.88,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
1969,2023-06-28 13:28:32.603,0,0,0,0,9.8,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.95,25.93,25.54,24.1,1.04,1.06,0.79,9.88,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,0.8171374769619533,-0.35975157691973436
1970,2023-06-28 13:28:32.802,0,0,0,0,9.86,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.95,25.93,25.55,24.1,1.04,1.06,0.79,9.77,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,0.9374918476268803,-0.11787696805373571
1971,2023-06-28 13:28:33.102,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.94,25.92,25.55,24.1,1.04,1.06,0.79,9.44,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1972,2023-06-28 13:28:33.303,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.94,25.92,25.56,24.1,1.04,1.07,0.8,9.44,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1973,2023-06-28 13:28:33.601,0,0,0,0,9.86,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.95,25.92,25.56,24.1,1.04,1.07,0.8,9.38,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.8572258958994539,-0.11787696805373571
1974,2023-06-28 13:28:33.902,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.95,25.92,25.54,24.1,1.04,1.06,0.78,9.49,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.8171374769619533,-0.1581143484195877
1975,2023-06-28 13:28:34.102,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.94,25.91,25.56,24.1,1.04,1.06,0.79,9.49,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1976,2023-06-28 13:28:34.403,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.94,25.91,25.56,24.1,1.04,1.06,0.79,9.71,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
1977,2023-06-28 13:28:34.602,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.94,25.91,25.54,24.1,1.04,1.07,0.8,9.87,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1978,2023-06-28 13:28:35.003,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.94,25.91,25.54,24.1,1.04,1.06,0.79,9.87,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.8171374769619533,-0.2790064067716571
1979,2023-06-28 13:28:35.202,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.93,25.91,25.55,24.1,1.04,1.06,0.79,9.9,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
1980,2023-06-28 13:28:35.402,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.94,25.91,25.55,24.1,1.04,1.06,0.79,9.9,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
1981,2023-06-28 13:28:35.802,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.67,28.94,25.92,25.56,24.1,1.04,1.07,0.78,9.9,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
1982,2023-06-28 13:28:36.003,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.94,25.92,25.56,24.1,1.04,1.07,0.78,9.85,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1983,2023-06-28 13:28:36.203,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.94,25.91,25.55,24.1,1.04,1.07,0.78,9.68,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1984,2023-06-28 13:28:36.501,0,0,0,0,9.77,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.94,25.91,25.55,24.1,1.04,1.06,0.79,9.68,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,1.0178769680537343,-0.4810961028854308
1985,2023-06-28 13:28:36.702,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.94,25.91,25.54,24.1,1.03,1.06,0.79,9.65,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
1986,2023-06-28 13:28:37.002,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.94,25.92,25.54,24.1,1.03,1.05,0.76,9.52,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
1987,2023-06-28 13:28:37.202,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.94,25.92,25.54,24.1,1.04,1.05,0.76,9.52,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1988,2023-06-28 13:28:37.501,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.94,25.9,25.54,24.1,1.04,1.05,0.68,9.0,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
1989,2023-06-28 13:28:37.702,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.94,25.9,25.54,24.1,1.04,1.05,0.65,9.0,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1990,2023-06-28 13:28:38.101,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.93,25.91,25.54,24.1,1.04,1.05,0.65,8.18,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1991,2023-06-28 13:28:38.302,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.93,25.91,25.54,24.1,1.04,1.05,0.64,7.59,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1992,2023-06-28 13:28:38.502,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.94,25.91,25.54,24.1,1.04,1.05,0.64,7.59,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
1993,2023-06-28 13:28:38.901,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.94,25.91,25.55,24.1,1.04,1.05,0.64,7.25,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1994,2023-06-28 13:28:39.102,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.92,25.92,25.55,24.1,1.04,1.05,0.65,7.34,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
1995,2023-06-28 13:28:39.302,0,0,0,0,9.86,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.92,25.92,25.54,24.1,1.04,1.05,0.65,7.34,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.382123031946264,1.0178769680537343,-0.11787696805373571
1996,2023-06-28 13:28:39.702,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.93,25.92,25.55,24.1,1.04,1.05,0.65,7.24,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
1997,2023-06-28 13:28:39.901,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.93,25.92,25.55,24.1,1.04,1.05,0.64,7.34,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
1998,2023-06-28 13:28:40.102,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.66,28.94,25.92,25.55,24.1,1.04,1.05,0.64,7.34,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
1999,2023-06-28 13:28:40.503,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.92,25.92,25.55,24.1,1.04,1.05,0.64,7.34,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
2000,2023-06-28 13:28:40.702,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.92,25.91,25.54,24.1,1.04,1.05,0.64,7.38,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2001,2023-06-28 13:28:40.903,0,0,0,0,9.8,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.92,25.91,25.54,24.1,1.04,1.05,0.64,7.43,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2002,2023-06-28 13:28:41.302,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.92,25.92,25.54,24.1,1.04,1.05,0.64,7.43,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2003,2023-06-28 13:28:41.503,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.54,24.1,1.04,1.05,0.64,7.47,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
2004,2023-06-28 13:28:41.803,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.9,25.54,24.1,1.04,1.05,0.64,7.48,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2005,2023-06-28 13:28:42.103,0,0,0,0,9.8,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.92,25.91,25.54,24.1,1.04,1.05,0.64,7.48,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2006,2023-06-28 13:28:42.302,0,0,0,0,9.82,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.92,25.91,25.53,24.1,1.04,1.05,0.63,7.7,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.8171374769619533,-0.2790064067716571
2007,2023-06-28 13:28:42.603,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.94,25.93,25.53,24.1,1.04,1.05,0.64,7.74,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2008,2023-06-28 13:28:42.902,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.94,25.93,25.54,24.1,1.04,1.05,0.64,7.74,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2009,2023-06-28 13:28:43.103,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.94,25.91,25.54,24.1,1.04,1.05,0.64,7.98,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2010,2023-06-28 13:28:43.402,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.94,25.91,25.54,24.1,1.04,1.05,0.64,7.87,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2011,2023-06-28 13:28:43.702,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.93,25.92,25.54,24.1,1.04,1.05,0.64,7.87,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2012,2023-06-28 13:28:43.901,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.54,24.1,1.04,1.05,0.65,7.79,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2013,2023-06-28 13:28:44.202,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.54,24.1,1.04,1.05,0.64,7.64,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2014,2023-06-28 13:28:44.501,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.54,24.1,1.04,1.05,0.64,7.64,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2015,2023-06-28 13:28:44.801,0,0,0,0,9.8,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.54,24.1,1.04,1.05,0.64,7.59,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2016,2023-06-28 13:28:45.002,0,0,0,0,9.77,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.54,24.1,1.04,1.05,0.65,7.64,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,1.0178769680537343,-0.4810961028854308
2017,2023-06-28 13:28:45.302,0,0,0,0,9.8,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.53,24.1,1.04,1.05,0.64,7.64,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2018,2023-06-28 13:28:45.602,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.92,25.92,25.53,24.1,1.04,1.05,0.64,7.73,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2019,2023-06-28 13:28:45.802,0,0,0,0,9.8,9.88,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.92,25.92,25.55,24.1,1.04,1.05,0.65,7.87,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2020,2023-06-28 13:28:46.101,0,0,0,0,9.82,9.9,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.92,25.93,25.55,24.1,1.04,1.05,0.63,7.87,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2021,2023-06-28 13:28:46.402,0,0,0,0,9.8,9.88,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.92,25.93,25.54,24.1,1.04,1.05,0.63,7.8,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2022,2023-06-28 13:28:46.601,0,0,0,0,9.86,9.9,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.54,24.1,1.04,1.05,0.63,7.59,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.382123031946264,0.8572258958994539,-0.11787696805373571
2023,2023-06-28 13:28:46.903,0,0,0,0,9.82,9.91,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.93,25.92,25.54,24.1,1.03,1.04,0.62,7.59,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.220993593228343,0.8171374769619533,-0.2790064067716571
2024,2023-06-28 13:28:47.201,0,0,0,0,9.82,9.9,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.92,25.93,25.54,24.1,1.03,1.04,0.62,7.42,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2025,2023-06-28 13:28:47.402,0,0,0,0,9.77,9.88,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.91,25.93,25.54,24.1,1.03,1.04,0.57,6.95,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.01890389711457,0.9374918476268803,-0.4810961028854308
2026,2023-06-28 13:28:47.703,0,0,0,0,9.8,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.91,25.92,25.56,24.1,1.03,1.04,0.56,6.95,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.8572258958994539,-0.35975157691973436
2027,2023-06-28 13:28:47.903,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.91,25.92,25.56,24.1,1.03,1.04,0.56,6.33,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2028,2023-06-28 13:28:48.302,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.91,25.91,25.54,24.1,1.03,1.04,0.55,5.62,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2029,2023-06-28 13:28:48.502,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.92,25.91,25.54,24.1,1.03,1.04,0.54,5.62,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2030,2023-06-28 13:28:48.701,0,0,0,0,9.85,9.9,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.92,25.92,25.55,24.1,1.03,1.04,0.54,5.43,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
2031,2023-06-28 13:28:49.103,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.9,25.92,25.55,24.1,1.03,1.04,0.55,5.48,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2032,2023-06-28 13:28:49.302,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.9,25.91,25.55,24.1,1.03,1.04,0.55,5.48,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2033,2023-06-28 13:28:49.502,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.91,25.92,25.55,24.1,1.03,1.04,0.55,5.53,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2034,2023-06-28 13:28:49.903,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.91,25.92,25.55,24.1,1.03,1.04,0.55,5.53,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2035,2023-06-28 13:28:50.101,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.64,28.92,25.92,25.55,24.1,1.03,1.04,0.55,5.53,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2036,2023-06-28 13:28:50.302,0,0,0,0,9.85,9.88,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.92,25.92,25.55,24.1,1.03,1.04,0.55,5.53,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2037,2023-06-28 13:28:50.701,0,0,0,0,9.82,9.9,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.91,25.94,25.56,24.1,1.03,1.04,0.54,5.48,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2038,2023-06-28 13:28:50.902,0,0,0,0,9.85,9.88,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.91,25.94,25.56,24.1,1.03,1.04,0.54,5.48,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2039,2023-06-28 13:28:51.101,0,0,0,0,9.8,9.9,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.9,25.91,25.55,24.1,1.03,1.04,0.54,5.48,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.8572258958994539,-0.35975157691973436
2040,2023-06-28 13:28:51.502,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.9,25.91,25.55,24.1,1.03,1.04,0.55,5.59,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2041,2023-06-28 13:28:51.603,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.9,25.92,25.54,24.1,1.03,1.04,0.54,5.59,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
2042,2023-06-28 13:28:51.902,0,0,0,0,9.86,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.54,24.1,1.03,1.04,0.54,5.71,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,0.9374918476268803,-0.11787696805373571
2043,2023-06-28 13:28:52.202,0,0,0,0,9.85,9.91,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.91,25.54,24.1,1.03,1.04,0.55,5.71,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.8171374769619533,-0.1581143484195877
2044,2023-06-28 13:28:52.401,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.91,25.54,24.1,1.03,1.04,0.54,5.71,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2045,2023-06-28 13:28:52.702,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.92,25.55,24.1,1.03,1.04,0.54,5.55,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2046,2023-06-28 13:28:53.002,0,0,0,0,9.8,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.92,25.55,24.1,1.03,1.04,0.55,5.53,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2047,2023-06-28 13:28:53.202,0,0,0,0,9.8,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.92,25.55,24.1,1.03,1.04,0.55,5.53,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2048,2023-06-28 13:28:53.502,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.9,25.92,25.55,24.1,1.03,1.04,0.55,5.45,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2049,2023-06-28 13:28:53.801,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.9,25.92,25.55,24.1,1.03,1.04,0.55,5.38,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2050,2023-06-28 13:28:54.002,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.91,25.92,25.55,24.1,1.03,1.04,0.55,5.38,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2051,2023-06-28 13:28:54.302,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.63,28.91,25.92,25.55,24.1,1.03,1.04,0.55,5.33,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2052,2023-06-28 13:28:54.603,0,0,0,0,9.8,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.9,25.55,24.1,1.03,1.04,0.54,5.38,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.8572258958994539,-0.35975157691973436
2053,2023-06-28 13:28:54.803,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.9,25.55,24.1,1.03,1.04,0.54,5.38,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2054,2023-06-28 13:28:55.102,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.9,25.92,25.55,24.1,1.03,1.04,0.54,5.43,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2055,2023-06-28 13:28:55.401,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.9,25.92,25.54,24.1,1.03,1.04,0.55,5.45,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2056,2023-06-28 13:28:55.601,0,0,0,0,9.85,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.92,25.56,24.1,1.03,1.04,0.55,5.45,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.8572258958994539,-0.1581143484195877
2057,2023-06-28 13:28:55.903,0,0,0,0,9.85,9.86,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.9,25.92,25.56,24.1,1.03,1.04,0.55,5.52,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2058,2023-06-28 13:28:56.202,0,0,0,0,9.82,9.88,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.91,25.91,25.54,24.1,1.03,1.04,0.55,5.43,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2059,2023-06-28 13:28:56.401,0,0,0,0,9.82,9.86,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.91,25.91,25.54,24.1,1.03,1.04,0.54,5.43,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2060,2023-06-28 13:28:56.702,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.9,25.91,25.54,24.1,1.04,1.06,0.54,5.38,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
