,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2061,2023-06-28 13:28:57.002,0,0,0,0,9.8,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.91,25.54,24.1,1.04,1.06,0.55,5.35,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2062,2023-06-28 13:28:57.203,0,0,0,0,9.8,9.9,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.53,24.1,1.04,1.05,0.61,5.35,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.8572258958994539,-0.35975157691973436
2063,2023-06-28 13:28:57.502,0,0,0,0,9.8,9.88,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.92,25.53,24.1,1.04,1.05,0.61,5.85,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2064,2023-06-28 13:28:57.803,0,0,0,0,9.82,9.86,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.91,25.54,24.1,1.04,1.05,0.63,6.36,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2065,2023-06-28 13:28:58.102,0,0,0,0,9.85,9.86,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.93,25.54,24.1,1.04,1.05,0.64,6.36,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2066,2023-06-28 13:28:58.301,0,0,0,0,9.85,9.88,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.93,25.54,24.1,1.04,1.05,0.64,6.99,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2067,2023-06-28 13:28:58.601,0,0,0,0,9.82,9.88,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.54,24.1,1.04,1.05,0.64,7.23,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2068,2023-06-28 13:28:58.901,0,0,0,0,9.8,9.91,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.53,24.1,1.04,1.05,0.62,7.23,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.140248423080266,0.8171374769619533,-0.35975157691973436
2069,2023-06-28 13:28:59.101,0,0,0,0,9.82,9.86,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.89,25.91,25.54,24.1,1.04,1.05,0.62,7.33,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2070,2023-06-28 13:28:59.402,0,0,0,0,9.85,9.88,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.91,25.54,24.1,1.04,1.05,0.64,7.14,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2071,2023-06-28 13:28:59.702,0,0,0,0,9.82,9.86,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.9,25.93,25.53,24.1,1.04,1.05,0.65,7.14,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2072,2023-06-28 13:28:59.902,0,0,0,0,9.8,9.86,25.5,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.89,25.93,25.53,24.1,1.04,1.05,0.65,7.28,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2073,2023-06-28 13:29:00.201,0,0,0,0,9.82,9.9,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.62,28.89,25.91,25.55,24.1,1.04,1.05,0.64,7.47,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2074,2023-06-28 13:29:00.502,0,0,0,0,9.82,9.9,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.89,25.91,25.55,24.1,1.04,1.05,0.64,7.93,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2075,2023-06-28 13:29:00.702,0,0,0,0,9.82,9.88,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.89,25.92,25.54,24.1,1.04,1.05,0.64,7.93,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2076,2023-06-28 13:29:01.002,0,0,0,0,9.8,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.54,24.1,1.04,1.05,0.64,7.89,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2077,2023-06-28 13:29:01.203,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.54,24.1,1.04,1.05,0.64,7.78,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2078,2023-06-28 13:29:01.503,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.54,24.1,1.04,1.05,0.64,7.78,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2079,2023-06-28 13:29:01.801,0,0,0,0,9.77,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.52,24.1,1.04,1.05,0.65,7.54,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,1.0178769680537343,-0.4810961028854308
2080,2023-06-28 13:29:02.003,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.89,25.92,25.52,24.1,1.04,1.05,0.64,7.62,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2081,2023-06-28 13:29:02.303,0,0,0,0,9.8,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.89,25.92,25.53,24.1,1.04,1.05,0.64,7.62,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2082,2023-06-28 13:29:02.601,0,0,0,0,9.85,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.89,25.91,25.53,24.1,1.04,1.05,0.65,7.69,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2083,2023-06-28 13:29:02.802,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.91,25.53,24.1,1.04,1.05,0.64,7.68,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2084,2023-06-28 13:29:03.103,0,0,0,0,9.8,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.61,28.89,25.92,25.53,24.1,1.04,1.05,0.64,7.68,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2085,2023-06-28 13:29:03.402,0,0,0,0,9.85,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.89,25.92,25.53,24.1,1.04,1.05,0.64,7.43,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2086,2023-06-28 13:29:03.602,0,0,0,0,9.82,9.9,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.89,25.92,25.51,24.1,1.04,1.05,0.64,7.34,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2087,2023-06-28 13:29:03.903,0,0,0,0,9.82,9.86,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.89,25.92,25.51,24.1,1.04,1.05,0.64,7.34,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2088,2023-06-28 13:29:04.202,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.89,25.92,25.53,24.1,1.04,1.05,0.64,7.4,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2089,2023-06-28 13:29:04.402,0,0,0,0,9.82,9.88,25.5,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.92,25.53,24.1,1.04,1.05,0.65,7.61,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2090,2023-06-28 13:29:04.802,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.92,25.53,24.1,1.04,1.05,0.64,7.61,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2091,2023-06-28 13:29:04.903,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.92,25.53,24.1,1.04,1.05,0.64,7.69,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2092,2023-06-28 13:29:05.203,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.91,25.52,24.1,1.04,1.05,0.64,7.73,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2093,2023-06-28 13:29:05.503,0,0,0,0,9.82,9.9,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.91,25.52,24.1,1.04,1.05,0.64,7.73,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2094,2023-06-28 13:29:05.703,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.91,25.53,24.1,1.04,1.05,0.64,7.78,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2095,2023-06-28 13:29:06.002,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.88,25.91,25.53,24.1,1.04,1.05,0.64,7.78,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2096,2023-06-28 13:29:06.302,0,0,0,0,9.77,9.9,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.88,25.9,25.52,24.1,1.04,1.05,0.64,7.69,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.01890389711457,0.8572258958994539,-0.4810961028854308
2097,2023-06-28 13:29:06.502,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.9,25.52,24.1,1.04,1.05,0.64,7.69,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2098,2023-06-28 13:29:06.803,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.91,25.51,24.1,1.04,1.07,0.65,7.69,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2099,2023-06-28 13:29:07.102,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.86,25.92,25.51,24.1,1.04,1.07,0.65,7.62,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2100,2023-06-28 13:29:07.302,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.6,28.86,25.92,25.53,24.1,1.04,1.07,0.71,7.94,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2101,2023-06-28 13:29:07.602,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.87,25.9,25.53,24.1,1.04,1.06,0.77,7.94,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2102,2023-06-28 13:29:07.802,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.87,25.9,25.52,24.1,1.04,1.06,0.77,8.53,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2103,2023-06-28 13:29:08.102,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.91,25.52,24.1,1.04,1.06,0.79,9.33,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2104,2023-06-28 13:29:08.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.91,25.53,24.1,1.04,1.06,0.79,9.33,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2105,2023-06-28 13:29:08.603,0,0,0,0,9.86,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.93,25.53,24.1,1.04,1.06,0.79,9.83,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.382123031946264,1.0178769680537343,-0.11787696805373571
2106,2023-06-28 13:29:08.802,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.88,25.93,25.51,24.1,1.04,1.06,0.78,9.68,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2107,2023-06-28 13:29:09.102,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.87,25.91,25.51,24.1,1.04,1.06,0.78,9.68,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2108,2023-06-28 13:29:09.403,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.87,25.91,25.52,24.1,1.04,1.06,0.78,9.4,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.9374918476268803,-0.2790064067716571
2109,2023-06-28 13:29:09.603,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.91,25.52,24.1,1.04,1.07,0.77,9.26,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2110,2023-06-28 13:29:09.903,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.91,25.52,24.1,1.04,1.06,0.79,9.26,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2111,2023-06-28 13:29:10.103,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.86,25.91,25.52,24.1,1.04,1.06,0.79,9.35,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2112,2023-06-28 13:29:10.402,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.86,25.91,25.52,24.1,1.04,1.06,0.78,9.63,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2113,2023-06-28 13:29:10.601,0,0,0,0,9.85,9.88,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.93,25.51,24.1,1.04,1.06,0.78,9.63,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2114,2023-06-28 13:29:10.901,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.93,25.51,24.1,1.04,1.06,0.79,9.7,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2115,2023-06-28 13:29:11.102,0,0,0,0,9.86,9.88,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.91,25.51,24.1,1.04,1.06,0.78,9.7,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,0.8374918476268824,-0.11787696805373571
2116,2023-06-28 13:29:11.401,0,0,0,0,9.85,9.91,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.91,25.51,24.1,1.04,1.07,0.78,9.58,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.582862523038045,26.341885651580412,0.7171374769619554,-0.1581143484195877
2117,2023-06-28 13:29:11.602,0,0,0,0,9.85,9.86,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.85,25.91,25.51,24.1,1.04,1.07,0.78,9.41,55.32,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2118,2023-06-28 13:29:11.902,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.85,25.91,25.51,24.1,1.04,1.06,0.79,9.41,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2119,2023-06-28 13:29:12.202,0,0,0,0,9.85,9.88,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.87,25.9,25.51,24.1,1.04,1.06,0.79,9.34,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2120,2023-06-28 13:29:12.402,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.87,25.9,25.51,24.1,1.04,1.06,0.79,9.56,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2121,2023-06-28 13:29:12.703,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.86,25.91,25.52,24.1,1.04,1.06,0.79,9.56,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2122,2023-06-28 13:29:13.001,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.86,25.91,25.52,24.1,1.04,1.06,0.79,9.62,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2123,2023-06-28 13:29:13.201,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.86,25.92,25.51,24.1,1.04,1.06,0.79,9.76,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.9374918476268803,-0.35975157691973436
2124,2023-06-28 13:29:13.503,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.86,25.92,25.51,24.1,1.04,1.07,0.78,9.76,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2125,2023-06-28 13:29:13.802,0,0,0,0,9.82,9.9,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.86,25.92,25.51,24.1,1.04,1.07,0.78,9.8,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2126,2023-06-28 13:29:14.002,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.85,25.91,25.51,24.1,1.04,1.06,0.79,9.89,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2127,2023-06-28 13:29:14.301,0,0,0,0,9.82,9.9,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.85,25.91,25.5,24.1,1.04,1.06,0.79,9.89,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.8572258958994539,-0.2790064067716571
2128,2023-06-28 13:29:14.503,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.87,25.92,25.5,24.1,1.04,1.06,0.79,9.92,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2129,2023-06-28 13:29:14.802,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.87,25.92,25.51,24.1,1.04,1.06,0.79,9.82,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2130,2023-06-28 13:29:15.002,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.86,25.91,25.51,24.1,1.04,1.06,0.79,9.82,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2131,2023-06-28 13:29:15.303,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.86,25.91,25.5,24.1,1.04,1.06,0.79,9.75,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2132,2023-06-28 13:29:15.502,0,0,0,0,9.85,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.85,25.91,25.5,24.1,1.04,1.06,0.78,9.86,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.757225895899456,-0.1581143484195877
2133,2023-06-28 13:29:15.803,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.85,25.91,25.5,24.1,1.04,1.06,0.79,9.86,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2134,2023-06-28 13:29:16.102,0,0,0,0,9.82,9.9,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.85,25.92,25.5,24.1,1.04,1.06,0.79,9.91,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.757225895899456,-0.2790064067716571
2135,2023-06-28 13:29:16.303,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.85,25.92,25.49,24.1,1.04,1.06,0.79,9.77,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2136,2023-06-28 13:29:16.603,0,0,0,0,9.8,9.86,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.85,25.91,25.5,24.1,1.04,1.08,0.79,9.77,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2137,2023-06-28 13:29:16.802,0,0,0,0,9.82,9.88,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.85,25.91,25.5,24.1,1.05,1.08,0.79,9.47,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2138,2023-06-28 13:29:17.103,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.84,25.9,25.5,24.1,1.05,1.08,0.88,9.69,55.33,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2139,2023-06-28 13:29:17.302,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.84,25.9,25.5,24.1,1.05,1.08,0.88,9.69,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2140,2023-06-28 13:29:17.602,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.85,25.92,25.5,24.1,1.05,1.08,0.96,10.46,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2141,2023-06-28 13:29:17.801,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.85,25.92,25.5,24.1,1.05,1.08,0.98,10.46,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2142,2023-06-28 13:29:18.203,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.84,25.9,25.49,24.1,1.05,1.08,0.98,11.17,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2143,2023-06-28 13:29:18.402,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.84,25.9,25.49,24.1,1.05,1.08,0.99,11.61,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2144,2023-06-28 13:29:18.601,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.86,25.91,25.49,24.1,1.05,1.08,0.99,11.61,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2145,2023-06-28 13:29:19.003,0,0,0,0,9.82,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.86,25.91,25.49,24.1,1.05,1.08,0.99,11.37,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.757225895899456,-0.2790064067716571
2146,2023-06-28 13:29:19.202,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.86,25.91,25.49,24.1,1.05,1.08,1.0,11.46,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2147,2023-06-28 13:29:19.402,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.84,25.91,25.49,24.1,1.05,1.08,0.99,11.46,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2148,2023-06-28 13:29:19.802,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.84,25.92,25.48,24.1,1.05,1.08,0.99,11.48,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2149,2023-06-28 13:29:20.002,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.85,25.92,25.48,24.1,1.05,1.08,0.99,11.82,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2150,2023-06-28 13:29:20.202,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.85,25.91,25.48,24.1,1.05,1.08,1.01,11.82,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2151,2023-06-28 13:29:20.602,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.84,25.92,25.48,24.1,1.05,1.08,1.01,11.98,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2152,2023-06-28 13:29:20.802,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.84,25.92,25.49,24.1,1.05,1.08,1.0,11.83,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2153,2023-06-28 13:29:21.002,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.85,25.91,25.49,24.1,1.05,1.08,0.99,11.83,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2154,2023-06-28 13:29:21.403,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.58,28.85,25.91,25.5,24.1,1.05,1.08,0.99,11.65,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2155,2023-06-28 13:29:21.602,0,0,0,0,9.8,9.9,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.83,25.91,25.48,24.1,1.05,1.08,0.99,11.33,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.8572258958994539,-0.35975157691973436
2156,2023-06-28 13:29:21.903,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.83,25.91,25.48,24.1,1.05,1.08,0.99,11.33,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2157,2023-06-28 13:29:22.102,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.85,25.92,25.49,24.1,1.05,1.08,0.99,11.52,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2158,2023-06-28 13:29:22.401,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.85,25.92,25.49,24.1,1.05,1.08,0.99,11.66,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2159,2023-06-28 13:29:22.603,0,0,0,0,9.8,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.84,25.92,25.48,24.1,1.05,1.08,0.99,11.66,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.757225895899456,-0.35975157691973436
2160,2023-06-28 13:29:22.901,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.84,25.92,25.48,24.1,1.05,1.08,0.99,11.9,55.35,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2161,2023-06-28 13:29:23.102,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.84,25.91,25.48,24.1,1.05,1.08,0.99,11.68,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2162,2023-06-28 13:29:23.402,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.84,25.91,25.48,24.1,1.05,1.08,1.0,11.68,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,1.0178769680537343,-0.4810961028854308
2163,2023-06-28 13:29:23.603,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.83,25.93,25.48,24.1,1.05,1.08,1.0,11.72,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2164,2023-06-28 13:29:23.903,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.83,25.93,25.48,24.1,1.05,1.08,0.99,11.76,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2165,2023-06-28 13:29:24.201,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.84,25.9,25.48,24.1,1.05,1.08,0.99,11.76,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2166,2023-06-28 13:29:24.402,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.84,25.9,25.48,24.1,1.05,1.08,0.99,11.94,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2167,2023-06-28 13:29:24.701,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.83,25.9,25.49,24.1,1.05,1.08,1.0,11.94,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2168,2023-06-28 13:29:24.902,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.9,25.49,24.1,1.05,1.08,1.0,11.86,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2169,2023-06-28 13:29:25.202,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.91,25.47,24.1,1.05,1.08,1.0,11.91,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2170,2023-06-28 13:29:25.504,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.91,25.47,24.1,1.05,1.08,0.99,11.91,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2171,2023-06-28 13:29:25.701,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.9,25.48,24.1,1.05,1.08,0.99,12.06,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2172,2023-06-28 13:29:26.003,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.82,25.9,25.48,24.1,1.05,1.08,0.98,11.99,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2173,2023-06-28 13:29:26.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.56,28.82,25.91,25.48,24.1,1.05,1.08,0.99,11.99,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2174,2023-06-28 13:29:26.502,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.84,25.91,25.48,24.1,1.05,1.07,0.99,11.91,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2175,2023-06-28 13:29:26.803,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.84,25.91,25.49,24.1,1.04,1.07,0.99,11.51,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.9374918476268803,-0.1581143484195877
2176,2023-06-28 13:29:27.101,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.82,25.91,25.49,24.1,1.04,1.07,0.93,11.51,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2177,2023-06-28 13:29:27.303,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.82,25.91,25.48,24.1,1.04,1.06,0.93,11.27,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2178,2023-06-28 13:29:27.602,0,0,0,0,9.85,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.82,25.91,25.48,24.1,1.04,1.06,0.82,10.65,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2179,2023-06-28 13:29:27.802,0,0,0,0,9.8,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.82,25.91,25.47,24.1,1.04,1.06,0.78,10.65,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2180,2023-06-28 13:29:28.102,0,0,0,0,9.82,9.86,25.6,26.4,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.91,25.47,24.1,1.04,1.06,0.78,10.37,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,1.0178769680537343,-0.2790064067716571
2181,2023-06-28 13:29:28.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.83,25.91,25.48,24.1,1.04,1.06,0.78,10.1,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,1.0178769680537343,-0.35975157691973436
2182,2023-06-28 13:29:28.602,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.4,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.83,25.91,25.47,24.1,1.04,1.06,0.79,10.1,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,1.0178769680537343,-0.1581143484195877
2183,2023-06-28 13:29:28.802,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.91,25.47,24.1,1.04,1.06,0.79,10.23,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2184,2023-06-28 13:29:29.102,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.82,25.91,25.48,24.1,1.04,1.06,0.79,10.15,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2185,2023-06-28 13:29:29.402,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.82,25.91,25.48,24.1,1.04,1.06,0.79,10.15,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2186,2023-06-28 13:29:29.602,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.82,25.91,25.48,24.1,1.04,1.06,0.79,10.04,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2187,2023-06-28 13:29:29.902,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.82,25.91,25.48,24.1,1.04,1.06,0.78,9.72,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2188,2023-06-28 13:29:30.103,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.91,25.47,24.1,1.04,1.07,0.78,9.72,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2189,2023-06-28 13:29:30.403,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.83,25.91,25.47,24.1,1.04,1.07,0.78,9.5,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
