,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2190,2023-06-28 13:29:30.603,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.82,25.91,25.46,24.1,1.04,1.06,0.79,9.38,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2191,2023-06-28 13:29:30.903,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.82,25.91,25.46,24.1,1.04,1.07,0.79,9.38,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2192,2023-06-28 13:29:31.103,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.82,25.91,25.47,24.1,1.04,1.07,0.78,9.49,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2193,2023-06-28 13:29:31.502,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.82,25.91,25.47,24.1,1.04,1.06,0.79,9.5,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2194,2023-06-28 13:29:31.701,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.82,25.92,25.46,24.1,1.04,1.06,0.79,9.5,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2195,2023-06-28 13:29:31.902,0,0,0,0,9.85,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.82,25.92,25.46,24.1,1.04,1.06,0.78,9.76,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.341885651580412,0.757225895899456,-0.1581143484195877
2196,2023-06-28 13:29:32.302,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.82,25.9,25.47,24.1,1.04,1.06,0.78,9.85,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2197,2023-06-28 13:29:32.502,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.83,25.9,25.47,24.1,1.04,1.06,0.78,9.85,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2198,2023-06-28 13:29:32.702,0,0,0,0,9.82,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.83,25.91,25.48,24.1,1.04,1.06,0.79,9.74,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.757225895899456,-0.2790064067716571
2199,2023-06-28 13:29:33.103,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.91,25.48,24.1,1.04,1.06,0.79,9.7,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2200,2023-06-28 13:29:33.303,0,0,0,0,9.8,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.83,25.91,25.47,24.1,1.04,1.07,0.79,9.7,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.757225895899456,-0.35975157691973436
2201,2023-06-28 13:29:33.503,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.81,25.9,25.47,24.1,1.04,1.07,0.79,9.65,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2202,2023-06-28 13:29:33.901,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.81,25.9,25.46,24.1,1.04,1.07,0.79,9.79,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2203,2023-06-28 13:29:34.102,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.81,25.92,25.45,24.1,1.04,1.06,0.78,9.79,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2204,2023-06-28 13:29:34.303,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.81,25.92,25.45,24.1,1.04,1.06,0.78,9.67,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2205,2023-06-28 13:29:34.703,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.82,25.91,25.46,24.1,1.04,1.06,0.79,9.55,55.34,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2206,2023-06-28 13:29:34.902,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.82,25.91,25.46,24.1,1.04,1.06,0.8,9.55,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2207,2023-06-28 13:29:35.204,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.81,25.9,25.46,24.1,1.04,1.06,0.8,9.5,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2208,2023-06-28 13:29:35.503,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.8,25.9,25.46,24.1,1.04,1.06,0.79,9.79,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2209,2023-06-28 13:29:35.701,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.8,25.9,25.45,24.1,1.04,1.07,0.79,9.79,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2210,2023-06-28 13:29:36.003,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.8,25.9,25.45,24.1,1.04,1.07,0.79,9.85,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2211,2023-06-28 13:29:36.301,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.8,25.92,25.44,24.1,1.04,1.06,0.79,9.77,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2212,2023-06-28 13:29:36.504,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.81,25.92,25.44,24.1,1.04,1.06,0.79,9.77,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2213,2023-06-28 13:29:36.802,0,0,0,0,9.82,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.81,25.91,25.46,24.1,1.04,1.06,0.79,9.69,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.757225895899456,-0.2790064067716571
2214,2023-06-28 13:29:37.102,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.82,25.9,25.46,24.1,1.04,1.05,0.76,9.55,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2215,2023-06-28 13:29:37.303,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.82,25.9,25.45,24.1,1.04,1.05,0.67,9.55,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2216,2023-06-28 13:29:37.602,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.91,25.45,24.1,1.04,1.05,0.67,9.05,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2217,2023-06-28 13:29:37.901,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.91,25.45,24.1,1.04,1.05,0.65,8.11,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2218,2023-06-28 13:29:38.202,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.82,25.91,25.45,24.1,1.04,1.05,0.64,8.11,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2219,2023-06-28 13:29:38.402,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.81,25.91,25.45,24.1,1.04,1.05,0.64,7.58,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2220,2023-06-28 13:29:38.702,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.81,25.9,25.46,24.1,1.04,1.05,0.64,7.64,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2221,2023-06-28 13:29:39.002,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.82,25.9,25.46,24.1,1.04,1.05,0.66,7.64,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2222,2023-06-28 13:29:39.202,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.82,25.91,25.46,24.1,1.04,1.05,0.66,7.63,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2223,2023-06-28 13:29:39.502,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.91,25.46,24.1,1.04,1.05,0.65,7.54,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2224,2023-06-28 13:29:39.801,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.9,25.44,24.1,1.04,1.05,0.65,7.54,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2225,2023-06-28 13:29:40.002,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.8,25.9,25.44,24.1,1.04,1.05,0.65,7.43,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2226,2023-06-28 13:29:40.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.54,28.8,25.9,25.46,24.1,1.04,1.05,0.64,7.73,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2227,2023-06-28 13:29:40.603,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.81,25.92,25.46,24.1,1.04,1.05,0.64,7.73,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2228,2023-06-28 13:29:40.801,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.81,25.92,25.46,24.1,1.04,1.05,0.64,7.69,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2229,2023-06-28 13:29:41.101,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.79,25.9,25.46,24.1,1.04,1.05,0.65,7.69,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2230,2023-06-28 13:29:41.301,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.79,25.9,25.46,24.1,1.04,1.05,0.64,7.49,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2231,2023-06-28 13:29:41.702,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.81,25.92,25.46,24.1,1.04,1.05,0.64,7.49,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2232,2023-06-28 13:29:41.902,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.81,25.92,25.46,24.1,1.04,1.05,0.64,7.65,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2233,2023-06-28 13:29:42.102,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.81,25.92,25.45,24.1,1.04,1.05,0.64,7.59,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2234,2023-06-28 13:29:42.501,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.81,25.92,25.45,24.1,1.04,1.05,0.64,7.59,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2235,2023-06-28 13:29:42.703,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.91,25.45,24.1,1.04,1.05,0.64,7.6,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2236,2023-06-28 13:29:42.902,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.81,25.91,25.45,24.1,1.04,1.05,0.64,7.73,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2237,2023-06-28 13:29:43.303,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.81,25.9,25.46,24.1,1.04,1.05,0.64,7.73,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2238,2023-06-28 13:29:43.503,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.9,25.46,24.1,1.04,1.05,0.64,7.79,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2239,2023-06-28 13:29:43.703,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.92,25.45,24.1,1.04,1.05,0.64,7.63,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2240,2023-06-28 13:29:44.101,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.78,25.92,25.45,24.1,1.04,1.05,0.64,7.63,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2241,2023-06-28 13:29:44.303,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.78,25.9,25.46,24.1,1.04,1.05,0.64,7.53,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2242,2023-06-28 13:29:44.501,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.92,25.46,24.1,1.04,1.05,0.64,7.58,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2243,2023-06-28 13:29:44.902,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.8,25.92,25.45,24.1,1.04,1.05,0.64,7.58,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2244,2023-06-28 13:29:45.002,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.8,25.91,25.45,24.1,1.04,1.05,0.64,7.83,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2245,2023-06-28 13:29:45.302,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.53,28.8,25.91,25.46,24.1,1.04,1.05,0.65,7.66,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2246,2023-06-28 13:29:45.601,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.79,25.91,25.46,24.1,1.04,1.05,0.65,7.66,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2247,2023-06-28 13:29:45.801,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.79,25.91,25.44,24.1,1.04,1.05,0.64,7.59,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2248,2023-06-28 13:29:46.102,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.79,25.91,25.44,24.1,1.04,1.05,0.65,7.59,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2249,2023-06-28 13:29:46.402,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.79,25.91,25.46,24.1,1.04,1.05,0.65,7.54,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2250,2023-06-28 13:29:46.601,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.78,25.9,25.45,24.1,1.03,1.05,0.64,7.68,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2251,2023-06-28 13:29:46.902,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.78,25.9,25.45,24.1,1.03,1.04,0.62,7.68,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2252,2023-06-28 13:29:47.202,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.79,25.91,25.44,24.1,1.03,1.04,0.62,7.6,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2253,2023-06-28 13:29:47.402,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.79,25.91,25.44,24.1,1.03,1.04,0.57,6.99,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2254,2023-06-28 13:29:47.702,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.52,28.79,25.91,25.45,24.1,1.03,1.04,0.56,6.99,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2255,2023-06-28 13:29:48.002,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.79,25.91,25.45,24.1,1.03,1.04,0.56,6.24,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2256,2023-06-28 13:29:48.201,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.79,25.91,25.45,24.1,1.03,1.04,0.56,5.67,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2257,2023-06-28 13:29:48.503,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.8,25.91,25.45,24.1,1.03,1.04,0.55,5.67,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2258,2023-06-28 13:29:48.802,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.8,25.91,25.45,24.1,1.03,1.04,0.55,5.58,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2259,2023-06-28 13:29:49.002,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.78,25.91,25.45,24.1,1.03,1.04,0.55,5.59,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2260,2023-06-28 13:29:49.302,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.78,25.9,25.46,24.1,1.03,1.04,0.55,5.59,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2261,2023-06-28 13:29:49.603,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.8,25.89,25.46,24.1,1.03,1.04,0.55,5.48,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2262,2023-06-28 13:29:49.803,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.8,25.89,25.44,24.1,1.03,1.04,0.55,5.43,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2263,2023-06-28 13:29:50.102,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.79,25.91,25.44,24.1,1.03,1.04,0.56,5.43,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2264,2023-06-28 13:29:50.404,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.79,25.91,25.44,24.1,1.03,1.04,0.56,5.48,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2265,2023-06-28 13:29:50.603,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.77,25.9,25.46,24.1,1.03,1.04,0.56,5.58,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2266,2023-06-28 13:29:50.903,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.77,25.9,25.46,24.1,1.03,1.04,0.55,5.58,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2267,2023-06-28 13:29:51.203,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.78,25.91,25.45,24.1,1.03,1.04,0.55,5.58,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2268,2023-06-28 13:29:51.502,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.79,25.91,25.45,24.1,1.03,1.04,0.55,5.55,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2269,2023-06-28 13:29:51.702,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.79,25.9,25.46,24.1,1.03,1.04,0.56,5.53,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2270,2023-06-28 13:29:52.001,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.78,25.9,25.46,24.1,1.03,1.04,0.55,5.53,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2271,2023-06-28 13:29:52.303,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.78,25.92,25.44,24.1,1.03,1.04,0.55,5.58,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2272,2023-06-28 13:29:52.503,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.91,25.44,24.1,1.03,1.04,0.56,5.48,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2273,2023-06-28 13:29:52.802,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.91,25.44,24.1,1.03,1.04,0.55,5.48,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2274,2023-06-28 13:29:53.101,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.9,25.44,24.1,1.03,1.04,0.55,5.51,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2275,2023-06-28 13:29:53.302,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.9,25.44,24.1,1.03,1.04,0.55,5.57,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2276,2023-06-28 13:29:53.601,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.79,25.9,25.44,24.1,1.03,1.04,0.56,5.57,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2277,2023-06-28 13:29:53.901,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.79,25.9,25.44,24.1,1.03,1.04,0.56,5.63,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2278,2023-06-28 13:29:54.102,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.51,28.77,25.91,25.44,24.1,1.03,1.04,0.55,5.53,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2279,2023-06-28 13:29:54.402,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.77,25.91,25.44,24.1,1.03,1.04,0.56,5.53,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2280,2023-06-28 13:29:54.601,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.77,25.91,25.45,24.1,1.03,1.04,0.56,5.53,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2281,2023-06-28 13:29:54.903,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.77,25.91,25.45,24.1,1.03,1.04,0.55,5.43,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2282,2023-06-28 13:29:55.202,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.92,25.44,24.1,1.03,1.04,0.55,5.43,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2283,2023-06-28 13:29:55.402,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.92,25.44,24.1,1.03,1.04,0.55,5.48,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2284,2023-06-28 13:29:55.803,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.9,25.44,24.1,1.03,1.04,0.56,5.43,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2285,2023-06-28 13:29:56.003,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.77,25.9,25.44,24.1,1.03,1.04,0.55,5.43,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2286,2023-06-28 13:29:56.202,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.77,25.91,25.46,24.1,1.03,1.04,0.55,5.42,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2287,2023-06-28 13:29:56.503,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.77,25.91,25.46,24.1,1.03,1.04,0.56,5.48,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2288,2023-06-28 13:29:56.802,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.77,25.91,25.45,24.1,1.04,1.06,0.55,5.48,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2289,2023-06-28 13:29:57.004,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.91,25.45,24.1,1.04,1.05,0.55,5.38,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2290,2023-06-28 13:29:57.303,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.91,25.45,24.1,1.04,1.05,0.6,5.82,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2291,2023-06-28 13:29:57.603,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.77,25.91,25.45,24.1,1.04,1.05,0.64,5.82,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2292,2023-06-28 13:29:57.802,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.77,25.91,25.45,24.1,1.04,1.05,0.64,6.41,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2293,2023-06-28 13:29:58.201,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.79,25.9,25.45,24.1,1.04,1.05,0.64,7.09,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2294,2023-06-28 13:29:58.303,0,0,0,0,9.82,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.79,25.9,25.45,24.1,1.04,1.05,0.64,7.09,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.757225895899456,-0.2790064067716571
2295,2023-06-28 13:29:58.603,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.77,25.89,25.45,24.1,1.04,1.05,0.64,7.43,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2296,2023-06-28 13:29:58.903,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.77,25.89,25.45,24.1,1.04,1.05,0.64,7.63,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2297,2023-06-28 13:29:59.102,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.78,25.9,25.46,24.1,1.04,1.05,0.64,7.63,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2298,2023-06-28 13:29:59.404,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.78,25.9,25.46,24.1,1.04,1.05,0.64,7.83,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2299,2023-06-28 13:29:59.702,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.76,25.89,25.46,24.1,1.04,1.05,0.64,7.79,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2300,2023-06-28 13:29:59.902,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.76,25.89,25.46,24.1,1.04,1.05,0.65,7.79,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2301,2023-06-28 13:30:00.203,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.76,25.9,25.46,24.1,1.04,1.05,0.65,7.64,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2302,2023-06-28 13:30:00.502,0,0,0,0,9.8,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.76,25.9,25.46,24.1,1.04,1.05,0.64,7.44,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.757225895899456,-0.35975157691973436
2303,2023-06-28 13:30:00.703,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.76,25.9,25.46,24.1,1.04,1.05,0.64,7.44,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2304,2023-06-28 13:30:01.002,0,0,0,0,9.82,9.9,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.78,25.9,25.46,24.1,1.04,1.05,0.64,7.5,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.757225895899456,-0.2790064067716571
2305,2023-06-28 13:30:01.302,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.78,25.91,25.45,24.1,1.04,1.05,0.64,7.58,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2306,2023-06-28 13:30:01.502,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.76,25.91,25.45,24.1,1.04,1.05,0.64,7.58,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2307,2023-06-28 13:30:01.802,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.76,25.9,25.45,24.1,1.04,1.05,0.64,7.44,55.31,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2308,2023-06-28 13:30:02.102,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.76,25.9,25.45,24.1,1.04,1.05,0.65,7.43,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2309,2023-06-28 13:30:02.301,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.76,25.9,25.46,24.1,1.04,1.05,0.65,7.43,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2310,2023-06-28 13:30:02.601,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.89,25.46,24.1,1.04,1.05,0.64,7.48,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2311,2023-06-28 13:30:02.903,0,0,0,0,9.85,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.89,25.44,24.1,1.04,1.05,0.64,7.69,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.8374918476268824,-0.1581143484195877
2312,2023-06-28 13:30:03.102,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.49,28.77,25.91,25.46,24.1,1.04,1.05,0.64,7.69,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2313,2023-06-28 13:30:03.402,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.77,25.91,25.46,24.1,1.04,1.05,0.64,7.62,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2314,2023-06-28 13:30:03.703,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.75,25.89,25.45,24.1,1.04,1.05,0.64,7.39,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2315,2023-06-28 13:30:03.902,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.75,25.89,25.45,24.1,1.04,1.05,0.64,7.39,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2316,2023-06-28 13:30:04.201,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.9,25.46,24.1,1.04,1.05,0.64,7.24,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2317,2023-06-28 13:30:04.504,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.75,25.9,25.46,24.1,1.04,1.05,0.64,7.31,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2318,2023-06-28 13:30:04.702,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.75,25.89,25.45,24.1,1.04,1.05,0.65,7.31,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
