,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2319,2023-06-28 13:30:05.002,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.75,25.89,25.45,24.1,1.04,1.05,0.65,7.28,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2320,2023-06-28 13:30:05.202,0,0,0,0,9.86,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.75,25.89,25.46,24.1,1.04,1.05,0.64,7.38,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,0.8374918476268824,-0.11787696805373571
2321,2023-06-28 13:30:05.501,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.75,25.89,25.46,24.1,1.04,1.05,0.64,7.38,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2322,2023-06-28 13:30:05.702,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.75,25.89,25.47,24.1,1.04,1.05,0.64,7.36,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2323,2023-06-28 13:30:06.001,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.76,25.89,25.47,24.1,1.04,1.05,0.64,7.43,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2324,2023-06-28 13:30:06.203,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.76,25.9,25.45,24.1,1.04,1.05,0.64,7.43,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2325,2023-06-28 13:30:06.503,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.76,25.9,25.45,24.1,1.04,1.05,0.64,7.28,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2326,2023-06-28 13:30:06.801,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.76,25.91,25.46,24.1,1.04,1.07,0.64,7.28,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2327,2023-06-28 13:30:07.002,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.91,25.46,24.1,1.04,1.07,0.64,7.39,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2328,2023-06-28 13:30:07.301,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.91,25.46,24.1,1.04,1.07,0.71,7.86,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2329,2023-06-28 13:30:07.604,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.75,25.9,25.46,24.1,1.04,1.06,0.77,7.86,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2330,2023-06-28 13:30:07.801,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.75,25.9,25.45,24.1,1.04,1.06,0.77,8.82,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2331,2023-06-28 13:30:08.003,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.77,25.9,25.45,24.1,1.04,1.06,0.79,9.53,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2332,2023-06-28 13:30:08.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.77,25.9,25.44,24.1,1.04,1.06,0.79,9.53,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2333,2023-06-28 13:30:08.502,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.91,25.44,24.1,1.04,1.06,0.79,10.04,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2334,2023-06-28 13:30:08.802,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.91,25.46,24.1,1.04,1.06,0.79,9.84,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2335,2023-06-28 13:30:09.003,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.73,25.91,25.46,24.1,1.04,1.07,0.79,9.84,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2336,2023-06-28 13:30:09.303,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.73,25.91,25.45,24.1,1.04,1.07,0.79,9.79,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2337,2023-06-28 13:30:09.602,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.75,25.91,25.45,24.1,1.04,1.06,0.78,9.51,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2338,2023-06-28 13:30:09.801,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.75,25.91,25.46,24.1,1.04,1.06,0.79,9.51,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2339,2023-06-28 13:30:10.101,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.75,25.88,25.45,24.1,1.04,1.06,0.79,9.63,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2340,2023-06-28 13:30:10.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.75,25.88,25.45,24.1,1.04,1.06,0.79,9.7,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2341,2023-06-28 13:30:10.602,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.48,28.74,25.89,25.45,24.1,1.04,1.07,0.79,9.7,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2342,2023-06-28 13:30:10.802,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.89,25.45,24.1,1.04,1.07,0.79,9.73,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2343,2023-06-28 13:30:11.102,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.9,25.45,24.1,1.04,1.06,0.79,9.73,55.15,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2344,2023-06-28 13:30:11.403,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.9,25.45,24.1,1.04,1.07,0.79,9.68,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2345,2023-06-28 13:30:11.601,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.89,25.45,24.1,1.04,1.07,0.78,9.59,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2346,2023-06-28 13:30:11.801,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.89,25.45,24.1,1.04,1.06,0.78,9.59,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2347,2023-06-28 13:30:12.201,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.91,25.46,24.1,1.04,1.06,0.78,9.79,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2348,2023-06-28 13:30:12.403,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.91,25.46,24.1,1.04,1.07,0.79,9.8,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2349,2023-06-28 13:30:12.601,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.9,25.46,24.1,1.04,1.06,0.79,9.8,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2350,2023-06-28 13:30:13.002,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.9,25.46,24.1,1.04,1.06,0.79,9.75,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2351,2023-06-28 13:30:13.202,0,0,0,0,9.73,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.76,25.9,25.45,24.1,1.04,1.06,0.79,9.7,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,25.85668561606235,0.9178769680537364,-0.6433143839376498
2352,2023-06-28 13:30:13.401,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.74,25.9,25.45,24.1,1.04,1.07,0.78,9.7,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2353,2023-06-28 13:30:13.802,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.74,25.89,25.45,24.1,1.04,1.07,0.78,9.8,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2354,2023-06-28 13:30:14.002,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.73,25.89,25.45,24.1,1.04,1.06,0.78,9.85,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2355,2023-06-28 13:30:14.202,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.73,25.89,25.45,24.1,1.04,1.07,0.79,9.85,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2356,2023-06-28 13:30:14.502,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.76,25.9,25.45,24.1,1.04,1.06,0.79,9.75,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2357,2023-06-28 13:30:14.801,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.76,25.9,25.44,24.1,1.04,1.06,0.79,9.56,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2358,2023-06-28 13:30:15.002,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.74,25.91,25.44,24.1,1.04,1.06,0.79,9.56,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2359,2023-06-28 13:30:15.302,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.74,25.91,25.44,24.1,1.04,1.06,0.79,9.5,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2360,2023-06-28 13:30:15.502,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.72,25.89,25.44,24.1,1.04,1.06,0.79,9.38,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2361,2023-06-28 13:30:15.802,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.72,25.89,25.45,24.1,1.04,1.06,0.79,9.38,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2362,2023-06-28 13:30:16.102,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.72,25.91,25.45,24.1,1.04,1.06,0.78,9.33,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2363,2023-06-28 13:30:16.301,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.72,25.91,25.46,24.1,1.04,1.06,0.79,9.19,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2364,2023-06-28 13:30:16.602,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.89,25.46,24.1,1.04,1.08,0.79,9.19,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2365,2023-06-28 13:30:16.801,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.89,25.45,24.1,1.05,1.08,0.79,9.36,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2366,2023-06-28 13:30:17.102,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.74,25.9,25.45,24.1,1.05,1.08,0.88,9.36,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2367,2023-06-28 13:30:17.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.74,25.9,25.44,24.1,1.05,1.08,0.88,9.88,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2368,2023-06-28 13:30:17.602,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.73,25.89,25.44,24.1,1.05,1.08,0.97,10.54,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2369,2023-06-28 13:30:17.803,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.73,25.89,25.45,24.1,1.05,1.08,0.98,10.54,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2370,2023-06-28 13:30:18.102,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.9,25.45,24.1,1.05,1.08,0.98,11.22,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2371,2023-06-28 13:30:18.303,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.47,28.74,25.9,25.46,24.1,1.05,1.08,0.99,11.42,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2372,2023-06-28 13:30:18.602,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.73,25.9,25.46,24.1,1.05,1.08,0.99,11.42,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2373,2023-06-28 13:30:18.902,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.73,25.9,25.44,24.1,1.05,1.08,1.0,11.48,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2374,2023-06-28 13:30:19.102,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.9,25.44,24.1,1.05,1.08,1.0,11.59,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2375,2023-06-28 13:30:19.402,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.9,25.44,24.1,1.05,1.08,1.0,11.59,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2376,2023-06-28 13:30:19.702,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.72,25.9,25.45,24.1,1.05,1.08,1.0,11.93,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2377,2023-06-28 13:30:19.902,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.72,25.9,25.45,24.1,1.05,1.08,0.99,12.21,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2378,2023-06-28 13:30:20.203,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.74,25.9,25.43,24.1,1.05,1.08,0.99,12.21,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2379,2023-06-28 13:30:20.502,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.9,25.43,24.1,1.05,1.08,1.0,12.18,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2380,2023-06-28 13:30:20.701,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.9,25.44,24.1,1.05,1.08,1.0,11.86,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2381,2023-06-28 13:30:21.002,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.72,25.9,25.44,24.1,1.05,1.08,1.0,11.86,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2382,2023-06-28 13:30:21.301,0,0,0,0,9.86,9.85,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.72,25.9,25.44,24.1,1.05,1.08,1.0,11.75,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.382123031946264,0.9581143484195884,-0.11787696805373571
2383,2023-06-28 13:30:21.501,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.89,25.44,24.1,1.05,1.08,1.0,11.69,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2384,2023-06-28 13:30:21.701,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.89,25.43,24.1,1.05,1.08,0.99,11.69,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2385,2023-06-28 13:30:22.002,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.71,25.91,25.43,24.1,1.05,1.08,0.99,11.81,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2386,2023-06-28 13:30:22.203,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.71,25.91,25.44,24.1,1.05,1.08,0.99,11.91,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2387,2023-06-28 13:30:22.502,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.72,25.89,25.44,24.1,1.05,1.08,0.99,11.91,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2388,2023-06-28 13:30:22.802,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.72,25.89,25.43,24.1,1.05,1.08,1.0,11.86,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2389,2023-06-28 13:30:23.001,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.72,25.89,25.43,24.1,1.05,1.08,1.0,11.86,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2390,2023-06-28 13:30:23.303,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.72,25.89,25.43,24.1,1.05,1.08,1.0,11.81,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2391,2023-06-28 13:30:23.502,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.73,25.89,25.43,24.1,1.05,1.08,1.0,11.71,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2392,2023-06-28 13:30:23.803,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.73,25.89,25.43,24.1,1.05,1.08,0.99,11.71,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2393,2023-06-28 13:30:24.002,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.72,25.89,25.43,24.1,1.05,1.08,0.99,11.72,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2394,2023-06-28 13:30:24.301,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.72,25.89,25.43,24.1,1.05,1.08,0.99,11.66,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2395,2023-06-28 13:30:24.502,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.72,25.89,25.43,24.1,1.05,1.08,0.99,11.66,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2396,2023-06-28 13:30:24.902,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.72,25.89,25.43,24.1,1.05,1.08,0.99,11.66,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2397,2023-06-28 13:30:25.103,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.73,25.9,25.42,24.1,1.05,1.08,1.0,11.71,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2398,2023-06-28 13:30:25.302,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.9,25.42,24.1,1.05,1.08,1.0,11.71,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2399,2023-06-28 13:30:25.703,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.73,25.9,25.43,24.1,1.05,1.08,1.0,11.9,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2400,2023-06-28 13:30:25.901,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.73,25.9,25.43,24.1,1.05,1.08,0.99,11.72,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2401,2023-06-28 13:30:26.101,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.72,25.9,25.43,24.1,1.05,1.08,0.99,11.72,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2402,2023-06-28 13:30:26.502,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.73,25.9,25.43,24.1,1.05,1.08,0.99,11.71,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2403,2023-06-28 13:30:26.702,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.73,25.88,25.41,24.1,1.05,1.07,0.99,11.66,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2404,2023-06-28 13:30:26.901,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.72,25.88,25.41,24.1,1.04,1.07,0.93,11.66,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2405,2023-06-28 13:30:27.301,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.46,28.72,25.9,25.42,24.1,1.04,1.07,0.93,11.6,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2406,2023-06-28 13:30:27.501,0,0,0,0,9.82,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.71,25.9,25.42,24.1,1.04,1.06,0.82,11.09,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2407,2023-06-28 13:30:27.701,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.71,25.9,25.42,24.1,1.04,1.06,0.79,11.09,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2408,2023-06-28 13:30:28.102,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.71,25.89,25.42,24.1,1.04,1.06,0.79,10.43,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2409,2023-06-28 13:30:28.301,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.71,25.89,25.42,24.1,1.04,1.06,0.78,9.65,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2410,2023-06-28 13:30:28.602,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.71,25.89,25.42,24.1,1.04,1.06,0.79,9.65,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2411,2023-06-28 13:30:28.901,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.71,25.89,25.41,24.1,1.04,1.06,0.79,9.45,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2412,2023-06-28 13:30:29.103,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.72,25.89,25.42,24.1,1.04,1.06,0.79,9.49,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2413,2023-06-28 13:30:29.403,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.72,25.89,25.42,24.1,1.04,1.06,0.79,9.49,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2414,2023-06-28 13:30:29.702,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.9,25.44,24.1,1.04,1.06,0.79,9.69,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2415,2023-06-28 13:30:29.903,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.7,25.9,25.44,24.1,1.04,1.06,0.8,9.67,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2416,2023-06-28 13:30:30.203,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.7,25.89,25.41,24.1,1.04,1.06,0.79,9.67,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2417,2023-06-28 13:30:30.502,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.7,25.89,25.41,24.1,1.04,1.06,0.79,9.55,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2418,2023-06-28 13:30:30.702,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.45,28.7,25.88,25.4,24.1,1.04,1.06,0.78,9.55,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2419,2023-06-28 13:30:31.003,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.4,24.1,1.04,1.06,0.79,9.55,55.3,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2420,2023-06-28 13:30:31.304,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.4,24.1,1.04,1.06,0.79,9.6,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2421,2023-06-28 13:30:31.601,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.4,24.1,1.05,1.06,0.79,9.67,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2422,2023-06-28 13:30:31.802,0,0,0,0,9.82,9.85,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.42,24.1,1.05,1.06,0.79,9.8,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2423,2023-06-28 13:30:32.103,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.7,25.9,25.42,24.1,1.04,1.06,0.79,9.8,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2424,2023-06-28 13:30:32.401,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.9,25.42,24.1,1.04,1.06,0.79,9.6,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2425,2023-06-28 13:30:32.601,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.9,25.4,24.1,1.04,1.06,0.79,9.58,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2426,2023-06-28 13:30:32.901,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.9,25.4,24.1,1.04,1.06,0.79,9.58,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2427,2023-06-28 13:30:33.202,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.71,25.89,25.42,24.1,1.04,1.06,0.79,9.35,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2428,2023-06-28 13:30:33.401,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.71,25.89,25.42,24.1,1.04,1.06,0.79,9.43,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2429,2023-06-28 13:30:33.702,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.71,25.89,25.41,24.1,1.04,1.06,0.79,9.43,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2430,2023-06-28 13:30:34.001,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.7,25.89,25.41,24.1,1.04,1.06,0.79,9.49,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2431,2023-06-28 13:30:34.202,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.44,28.7,25.89,25.42,24.1,1.04,1.07,0.79,9.69,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2432,2023-06-28 13:30:34.502,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.89,25.42,24.1,1.04,1.07,0.79,9.69,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2433,2023-06-28 13:30:34.702,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.9,25.42,24.1,1.04,1.07,0.78,9.7,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2434,2023-06-28 13:30:35.102,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.9,25.42,24.1,1.04,1.07,0.79,9.65,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2435,2023-06-28 13:30:35.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.89,25.42,24.1,1.04,1.07,0.79,9.65,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2436,2023-06-28 13:30:35.501,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.42,24.1,1.05,1.07,0.79,9.56,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2437,2023-06-28 13:30:35.902,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.41,24.1,1.05,1.05,0.79,9.62,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2438,2023-06-28 13:30:36.103,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.7,25.88,25.41,24.1,1.04,1.06,0.79,9.62,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2439,2023-06-28 13:30:36.302,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.42,24.1,1.04,1.06,0.79,9.73,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2440,2023-06-28 13:30:36.703,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.41,24.1,1.04,1.07,0.79,9.79,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2441,2023-06-28 13:30:36.902,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.88,25.41,24.1,1.04,1.05,0.76,9.79,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2442,2023-06-28 13:30:37.102,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.69,25.89,25.42,24.1,1.04,1.05,0.76,9.65,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2443,2023-06-28 13:30:37.501,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.69,25.89,25.42,24.1,1.04,1.05,0.68,8.93,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2444,2023-06-28 13:30:37.702,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.89,25.41,24.1,1.04,1.05,0.65,8.93,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2445,2023-06-28 13:30:37.903,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.89,25.41,24.1,1.04,1.05,0.65,8.02,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2446,2023-06-28 13:30:38.301,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.7,25.88,25.4,24.1,1.04,1.05,0.64,7.45,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2447,2023-06-28 13:30:38.402,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.69,25.88,25.4,24.1,1.04,1.05,0.64,7.45,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
