,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2448,2023-06-28 13:30:38.703,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.69,25.9,25.4,24.1,1.04,1.05,0.64,7.28,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2449,2023-06-28 13:30:39.002,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.9,25.4,24.1,1.04,1.05,0.64,7.46,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2450,2023-06-28 13:30:39.201,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.7,25.89,25.41,24.1,1.04,1.05,0.64,7.46,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2451,2023-06-28 13:30:39.503,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.69,25.89,25.41,24.1,1.04,1.05,0.64,7.48,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2452,2023-06-28 13:30:39.802,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.69,25.9,25.41,24.1,1.04,1.05,0.64,7.58,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2453,2023-06-28 13:30:40.003,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.69,25.89,25.41,24.1,1.04,1.05,0.64,7.58,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2454,2023-06-28 13:30:40.303,0,0,0,0,9.8,9.88,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.69,25.89,25.39,24.1,1.04,1.05,0.64,7.52,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2455,2023-06-28 13:30:40.602,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.69,25.89,25.39,24.1,1.04,1.05,0.64,7.52,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2456,2023-06-28 13:30:40.803,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.69,25.89,25.39,24.1,1.04,1.06,0.64,7.44,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2457,2023-06-28 13:30:41.102,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.7,25.89,25.39,24.1,1.04,1.06,0.64,7.43,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2458,2023-06-28 13:30:41.402,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.7,25.89,25.39,24.1,1.04,1.06,0.64,7.43,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2459,2023-06-28 13:30:41.601,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.68,25.88,25.39,24.1,1.04,1.06,0.64,7.32,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2460,2023-06-28 13:30:41.902,0,0,0,0,9.82,9.88,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.68,25.88,25.39,24.1,1.04,1.06,0.64,7.23,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2461,2023-06-28 13:30:42.202,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.69,25.89,25.39,24.1,1.04,1.08,0.64,7.23,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2462,2023-06-28 13:30:42.402,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.69,25.89,25.39,24.1,1.05,1.04,0.64,7.18,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2463,2023-06-28 13:30:42.703,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.68,25.9,25.39,24.1,1.04,1.04,0.64,7.52,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2464,2023-06-28 13:30:43.003,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.68,25.9,25.39,24.1,1.04,1.06,0.64,7.88,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2465,2023-06-28 13:30:43.201,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.68,25.89,25.38,24.1,1.05,1.06,0.64,7.88,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2466,2023-06-28 13:30:43.503,0,0,0,0,9.8,9.85,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.67,25.89,25.38,24.1,1.05,1.06,0.64,7.76,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2467,2023-06-28 13:30:43.803,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.67,25.88,25.38,24.1,1.05,1.06,0.64,7.26,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2468,2023-06-28 13:30:44.003,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.67,25.88,25.38,24.1,1.05,1.06,0.64,7.26,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2469,2023-06-28 13:30:44.303,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.67,25.89,25.39,24.1,1.03,1.06,0.64,6.98,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2470,2023-06-28 13:30:44.601,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.66,25.89,25.39,24.1,1.03,1.06,0.64,7.02,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2471,2023-06-28 13:30:44.802,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.66,25.89,25.39,24.1,1.04,1.06,0.64,7.02,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2472,2023-06-28 13:30:45.102,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.66,25.89,25.39,24.1,1.02,1.06,0.62,7.18,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2473,2023-06-28 13:30:45.303,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.66,25.89,25.38,24.1,1.02,1.07,0.64,7.27,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2474,2023-06-28 13:30:45.603,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.66,25.88,25.38,24.1,1.04,1.05,0.64,7.27,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2475,2023-06-28 13:30:45.801,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.66,25.88,25.39,24.1,1.04,1.05,0.64,7.5,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2476,2023-06-28 13:30:46.102,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,25.89,25.39,24.1,1.04,1.05,0.64,7.5,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2477,2023-06-28 13:30:46.402,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,25.89,25.38,24.1,1.07,1.02,0.64,7.76,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2478,2023-06-28 13:30:46.602,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,25.89,25.38,24.1,1.03,1.02,0.64,7.92,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2479,2023-06-28 13:30:46.902,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,25.89,25.38,24.1,1.03,1.04,0.62,7.92,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2480,2023-06-28 13:30:47.103,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,25.88,25.39,24.1,1.03,1.04,0.62,8.03,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2481,2023-06-28 13:30:47.401,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.65,25.88,25.39,24.1,1.03,1.04,0.57,7.47,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2482,2023-06-28 13:30:47.701,0,0,0,0,9.82,9.88,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.41,28.64,25.89,25.39,24.1,1.03,1.04,0.56,7.47,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2483,2023-06-28 13:30:47.901,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.65,25.89,25.39,24.1,1.03,1.04,0.56,6.63,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2484,2023-06-28 13:30:48.203,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.65,25.88,25.38,24.1,1.03,1.04,0.55,5.73,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2485,2023-06-28 13:30:48.403,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.39,28.64,25.88,25.38,24.1,1.03,1.04,0.55,5.73,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2486,2023-06-28 13:30:48.702,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.39,28.64,25.87,25.39,24.1,1.03,1.04,0.55,5.43,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2487,2023-06-28 13:30:49.002,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.39,28.65,25.87,25.39,24.1,1.03,1.04,0.55,5.38,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2488,2023-06-28 13:30:49.203,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.39,28.65,25.88,25.38,24.1,1.03,1.04,0.54,5.38,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2489,2023-06-28 13:30:49.502,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.63,25.88,25.38,24.1,1.04,1.04,0.54,5.43,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2490,2023-06-28 13:30:49.802,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.63,25.89,25.38,24.1,1.03,1.04,0.55,5.48,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2491,2023-06-28 13:30:50.003,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.65,25.89,25.38,24.1,1.03,1.04,0.55,5.48,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2492,2023-06-28 13:30:50.303,0,0,0,0,9.82,9.85,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.65,25.89,25.38,24.1,1.03,1.04,0.55,5.48,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2493,2023-06-28 13:30:50.602,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.39,28.66,25.87,25.38,24.1,1.03,1.04,0.55,5.38,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2494,2023-06-28 13:30:50.802,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.66,25.87,25.38,24.1,1.03,1.04,0.55,5.38,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2495,2023-06-28 13:30:51.103,0,0,0,0,9.8,9.85,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.4,28.64,25.87,25.4,24.1,1.03,1.04,0.55,5.38,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2496,2023-06-28 13:30:51.503,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,28.64,25.87,25.4,24.1,1.03,1.04,0.54,5.29,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2497,2023-06-28 13:30:51.703,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,28.64,25.9,25.39,24.1,1.03,1.04,0.55,5.31,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2498,2023-06-28 13:30:51.904,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,28.65,25.9,25.39,24.1,1.03,1.04,0.55,5.31,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2499,2023-06-28 13:30:52.301,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,28.65,25.88,25.37,24.1,1.03,1.04,0.55,5.44,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2500,2023-06-28 13:30:52.502,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.39,28.64,25.88,25.37,24.1,1.03,1.04,0.55,5.54,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2501,2023-06-28 13:30:52.802,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.39,28.64,25.88,25.39,24.1,1.03,1.04,0.55,5.54,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2502,2023-06-28 13:30:53.103,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,28.64,25.87,25.39,24.1,1.06,1.04,0.55,5.68,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2503,2023-06-28 13:30:53.302,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.38,28.64,25.87,25.37,24.1,1.06,1.07,0.54,5.76,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2504,2023-06-28 13:30:53.602,0,0,0,0,9.77,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.64,25.88,25.37,24.1,1.03,1.04,0.54,5.76,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2505,2023-06-28 13:30:53.902,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.64,25.88,25.37,24.1,1.05,1.04,0.54,6.37,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2506,2023-06-28 13:30:54.103,0,0,0,0,9.82,9.85,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.61,25.88,25.37,24.1,1.05,1.03,0.55,6.43,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2507,2023-06-28 13:30:54.402,0,0,0,0,9.82,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.61,25.88,25.38,24.1,1.04,1.05,0.54,6.43,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2508,2023-06-28 13:30:54.603,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.56,25.88,25.36,24.1,1.04,1.05,0.54,6.47,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2509,2023-06-28 13:30:54.902,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.56,25.88,25.36,24.1,1.04,1.04,0.55,5.83,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2510,2023-06-28 13:30:55.102,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.51,25.88,25.38,24.1,1.04,1.04,0.55,5.83,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2511,2023-06-28 13:30:55.401,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.51,25.88,25.38,24.1,1.04,1.04,0.54,5.6,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2512,2023-06-28 13:30:55.603,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.5,25.88,25.37,24.1,1.04,1.04,0.54,5.6,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2513,2023-06-28 13:30:55.903,0,0,0,0,9.82,9.88,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.35,28.5,25.88,25.37,24.1,1.04,1.04,0.54,5.34,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.8374918476268824,-0.2790064067716571
2514,2023-06-28 13:30:56.203,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.35,28.47,25.89,25.37,24.1,1.04,1.04,0.55,5.23,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2515,2023-06-28 13:30:56.401,0,0,0,0,9.85,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.34,28.48,25.89,25.37,24.1,1.04,1.04,0.54,5.23,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.341885651580412,0.9581143484195884,-0.1581143484195877
2516,2023-06-28 13:30:56.703,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.34,28.48,25.88,25.37,24.1,1.04,1.06,0.54,5.23,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2517,2023-06-28 13:30:57.003,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.49,25.88,25.37,24.1,1.04,1.06,0.55,5.3,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2518,2023-06-28 13:30:57.203,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.49,25.88,25.38,24.1,1.04,1.05,0.6,5.3,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2519,2023-06-28 13:30:57.503,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.51,25.88,25.38,24.1,1.04,1.05,0.6,5.78,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2520,2023-06-28 13:30:57.703,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.51,25.88,25.38,24.1,1.04,1.05,0.62,6.54,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2521,2023-06-28 13:30:58.001,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.51,25.88,25.38,24.1,1.04,1.05,0.64,6.54,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2522,2023-06-28 13:30:58.203,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.51,25.88,25.37,24.1,1.04,1.05,0.64,7.32,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2523,2023-06-28 13:30:58.503,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.51,25.88,25.37,24.1,1.04,1.05,0.64,7.5,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2524,2023-06-28 13:30:58.703,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.51,25.87,25.38,24.1,1.04,1.05,0.64,7.5,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2525,2023-06-28 13:30:59.003,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.52,25.87,25.38,24.1,1.04,1.05,0.64,7.55,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2526,2023-06-28 13:30:59.201,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.52,25.89,25.37,24.1,1.04,1.05,0.64,7.48,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2527,2023-06-28 13:30:59.503,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.54,25.89,25.37,24.1,1.04,1.05,0.64,7.48,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2528,2023-06-28 13:30:59.803,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.36,28.54,25.89,25.37,24.1,1.04,1.05,0.64,7.36,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2529,2023-06-28 13:31:00.003,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.35,28.55,25.89,25.37,24.1,1.04,1.05,0.64,7.34,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2530,2023-06-28 13:31:00.303,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.35,28.55,25.89,25.38,24.1,1.04,1.05,0.64,7.34,55.28,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2531,2023-06-28 13:31:00.602,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,28.56,25.89,25.38,24.1,1.04,1.05,0.65,7.38,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2532,2023-06-28 13:31:00.801,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.33,28.56,25.89,25.38,24.1,1.04,1.05,0.65,7.56,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2533,2023-06-28 13:31:01.103,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.32,28.55,25.89,25.38,24.1,1.04,1.05,0.65,7.56,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2534,2023-06-28 13:31:01.303,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.32,28.55,25.89,25.38,24.1,1.04,1.05,0.64,7.58,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2535,2023-06-28 13:31:01.602,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.3,28.56,25.88,25.38,24.1,1.04,1.05,0.64,7.58,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2536,2023-06-28 13:31:01.803,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,28.56,25.88,25.38,24.1,1.04,1.05,0.64,7.56,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2537,2023-06-28 13:31:02.102,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,28.56,25.88,25.36,24.1,1.04,1.05,0.64,7.53,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2538,2023-06-28 13:31:02.303,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.56,25.88,25.36,24.1,1.04,1.05,0.64,7.53,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2539,2023-06-28 13:31:02.602,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.57,25.87,25.35,24.1,1.04,1.05,0.64,7.47,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2540,2023-06-28 13:31:02.902,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.57,25.87,25.35,24.1,1.04,1.05,0.64,7.48,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2541,2023-06-28 13:31:03.102,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.57,25.86,25.36,24.1,1.04,1.05,0.64,7.48,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2542,2023-06-28 13:31:03.401,0,0,0,0,9.82,9.84,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.57,25.86,25.36,24.1,1.04,1.05,0.64,7.47,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.9983816795259379,-0.2790064067716571
2543,2023-06-28 13:31:03.702,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.57,25.86,25.37,24.1,1.04,1.05,0.64,7.51,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2544,2023-06-28 13:31:03.902,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.59,25.86,25.37,24.1,1.04,1.05,0.63,7.51,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2545,2023-06-28 13:31:04.203,0,0,0,0,9.82,9.85,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.59,25.89,25.35,24.1,1.04,1.05,0.63,7.3,55.29,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2546,2023-06-28 13:31:04.402,0,0,0,0,9.8,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.59,25.89,25.35,24.1,1.04,1.05,0.64,7.21,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2547,2023-06-28 13:31:04.803,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.59,25.88,25.35,24.1,1.04,1.05,0.64,7.21,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2548,2023-06-28 13:31:05.003,0,0,0,0,9.85,9.86,25.6,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.57,25.88,25.35,24.1,1.04,1.05,0.64,6.99,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2549,2023-06-28 13:31:05.202,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.57,25.88,25.36,24.1,1.04,1.05,0.64,7.03,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2550,2023-06-28 13:31:05.602,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.59,25.87,25.36,24.1,1.04,1.05,0.64,7.03,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2551,2023-06-28 13:31:05.801,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.59,25.87,25.36,24.1,1.04,1.05,0.64,7.11,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2552,2023-06-28 13:31:06.003,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.58,25.89,25.36,24.1,1.04,1.05,0.64,7.32,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2553,2023-06-28 13:31:06.402,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.58,25.89,25.36,24.1,1.04,1.05,0.64,7.32,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2554,2023-06-28 13:31:06.601,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.59,25.88,25.36,24.1,1.04,1.07,0.64,7.52,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2555,2023-06-28 13:31:06.803,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.59,25.88,25.36,24.1,1.04,1.07,0.64,7.66,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2556,2023-06-28 13:31:07.202,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.59,25.89,25.36,24.1,1.04,1.07,0.72,7.66,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2557,2023-06-28 13:31:07.401,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.59,25.89,25.36,24.1,1.04,1.07,0.72,8.04,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2558,2023-06-28 13:31:07.601,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.59,25.88,25.36,24.1,1.05,1.07,0.76,8.55,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2559,2023-06-28 13:31:08.002,0,0,0,0,9.85,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,28.59,25.88,25.36,24.1,1.05,1.07,0.77,8.55,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.341885651580412,0.9581143484195884,-0.1581143484195877
2560,2023-06-28 13:31:08.201,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,28.59,25.87,25.36,24.1,1.05,1.07,0.77,9.19,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2561,2023-06-28 13:31:08.502,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.58,25.87,25.36,24.1,1.05,1.07,0.79,9.49,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2562,2023-06-28 13:31:08.701,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.58,25.86,25.36,24.1,1.05,1.07,0.79,9.49,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2563,2023-06-28 13:31:09.002,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.57,25.86,25.36,24.1,1.05,1.07,0.79,9.62,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2564,2023-06-28 13:31:09.203,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.57,25.89,25.34,24.1,1.05,1.07,0.79,9.64,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2565,2023-06-28 13:31:09.503,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.58,25.89,25.34,24.1,1.05,1.07,0.79,9.64,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2566,2023-06-28 13:31:09.801,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.58,25.88,25.36,24.1,1.05,1.07,0.79,9.9,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2567,2023-06-28 13:31:10.002,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,28.57,25.88,25.36,24.1,1.05,1.07,0.78,10.04,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2568,2023-06-28 13:31:10.302,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,28.57,25.88,25.36,24.1,1.04,1.07,0.79,10.04,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2569,2023-06-28 13:31:10.502,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.57,25.88,25.36,24.1,1.05,1.07,0.79,9.95,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2570,2023-06-28 13:31:10.803,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.57,25.88,25.35,24.1,1.05,1.07,0.79,9.89,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2571,2023-06-28 13:31:11.003,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.55,25.88,25.35,24.1,1.05,1.07,0.79,9.89,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2572,2023-06-28 13:31:11.301,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.55,25.88,25.35,24.1,1.05,1.07,0.79,9.76,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2573,2023-06-28 13:31:11.502,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.3,28.56,25.87,25.35,24.1,1.05,1.07,0.79,9.76,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2574,2023-06-28 13:31:11.803,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.3,28.56,25.87,25.36,24.1,1.05,1.07,0.79,9.93,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2575,2023-06-28 13:31:12.102,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.3,28.57,25.86,25.36,24.1,1.05,1.07,0.78,9.81,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2576,2023-06-28 13:31:12.302,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.3,28.57,25.86,25.36,24.1,1.05,1.07,0.78,9.7,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
