,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2577,2023-06-28 13:31:12.603,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.29,28.55,25.87,25.36,24.1,1.05,1.07,0.78,9.7,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2578,2023-06-28 13:31:12.903,0,0,0,0,9.85,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.55,25.87,25.36,24.1,1.05,1.07,0.79,9.66,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.341885651580412,0.9581143484195884,-0.1581143484195877
2579,2023-06-28 13:31:13.102,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.57,25.88,25.36,24.1,1.05,1.07,0.78,9.77,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2580,2023-06-28 13:31:13.402,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.57,25.88,25.36,24.1,1.05,1.07,0.78,9.77,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2581,2023-06-28 13:31:13.702,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.54,25.87,25.35,24.1,1.05,1.07,0.79,9.95,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2582,2023-06-28 13:31:13.902,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.3,28.53,25.87,25.35,24.1,1.05,1.07,0.78,9.95,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2583,2023-06-28 13:31:14.203,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.3,28.53,25.87,25.33,24.1,1.05,1.07,0.78,9.95,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2584,2023-06-28 13:31:14.503,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.53,25.87,25.33,24.1,1.05,1.07,0.77,9.72,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2585,2023-06-28 13:31:14.702,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.53,25.88,25.34,24.1,1.05,1.06,0.78,9.38,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2586,2023-06-28 13:31:15.001,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.55,25.88,25.34,24.1,1.05,1.06,0.78,9.38,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2587,2023-06-28 13:31:15.203,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.55,25.88,25.33,24.1,1.05,1.06,0.78,9.25,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2588,2023-06-28 13:31:15.501,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.87,25.33,24.1,1.05,1.07,0.79,9.4,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2589,2023-06-28 13:31:15.701,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.87,25.33,24.1,1.05,1.07,0.79,9.4,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2590,2023-06-28 13:31:16.002,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.54,25.88,25.33,24.1,1.05,1.07,0.78,9.75,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2591,2023-06-28 13:31:16.202,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.54,25.88,25.34,24.1,1.05,1.07,0.78,9.75,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2592,2023-06-28 13:31:16.502,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.55,25.88,25.34,24.1,1.05,1.08,0.78,9.9,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2593,2023-06-28 13:31:16.702,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.55,25.88,25.34,24.1,1.05,1.08,0.78,9.73,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2594,2023-06-28 13:31:17.003,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.88,25.34,24.1,1.05,1.08,0.87,9.73,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2595,2023-06-28 13:31:17.203,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.88,25.34,24.1,1.05,1.08,0.87,9.72,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2596,2023-06-28 13:31:17.502,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.88,25.34,24.1,1.05,1.08,0.96,10.27,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2597,2023-06-28 13:31:17.802,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.88,25.33,24.1,1.05,1.08,0.96,10.27,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2598,2023-06-28 13:31:18.002,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.88,25.33,24.1,1.05,1.08,0.98,10.98,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2599,2023-06-28 13:31:18.302,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.88,25.33,24.1,1.05,1.08,0.98,11.98,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2600,2023-06-28 13:31:18.502,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.87,25.33,24.1,1.05,1.08,0.98,11.98,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2601,2023-06-28 13:31:18.803,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.87,25.31,24.1,1.05,1.08,1.0,12.21,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2602,2023-06-28 13:31:19.103,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.55,25.88,25.31,24.1,1.05,1.08,1.01,12.18,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2603,2023-06-28 13:31:19.303,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.55,25.88,25.31,24.1,1.05,1.08,1.01,12.18,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2604,2023-06-28 13:31:19.603,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.88,25.32,24.1,1.05,1.08,1.0,11.68,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2605,2023-06-28 13:31:19.902,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.88,25.32,24.1,1.05,1.08,1.0,11.46,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2606,2023-06-28 13:31:20.103,0,0,0,0,9.77,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.55,25.87,25.34,24.1,1.05,1.08,1.0,11.46,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.9581143484195884,-0.4810961028854308
2607,2023-06-28 13:31:20.403,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.87,25.34,24.1,1.05,1.08,0.99,11.49,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2608,2023-06-28 13:31:20.703,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.54,25.88,25.31,24.1,1.05,1.08,0.99,11.93,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2609,2023-06-28 13:31:20.901,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.88,25.31,24.1,1.05,1.08,1.0,11.93,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2610,2023-06-28 13:31:21.301,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.86,25.31,24.1,1.05,1.08,1.0,12.18,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2611,2023-06-28 13:31:21.502,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.86,25.31,24.1,1.05,1.08,1.0,12.07,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2612,2023-06-28 13:31:21.802,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.87,25.32,24.1,1.05,1.08,1.0,12.07,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2613,2023-06-28 13:31:22.003,0,0,0,0,9.75,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.87,25.32,24.1,1.05,1.08,1.0,11.92,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,25.937855735101607,0.9178769680537364,-0.562144264898393
2614,2023-06-28 13:31:22.302,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.87,25.31,24.1,1.05,1.08,0.99,11.66,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2615,2023-06-28 13:31:22.501,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.55,25.87,25.31,24.1,1.05,1.08,0.99,11.66,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2616,2023-06-28 13:31:22.803,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.55,25.87,25.31,24.1,1.05,1.08,0.99,11.8,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2617,2023-06-28 13:31:23.103,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.87,25.31,24.1,1.05,1.08,1.0,11.8,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2618,2023-06-28 13:31:23.301,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.55,25.87,25.31,24.1,1.05,1.08,1.0,11.77,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2619,2023-06-28 13:31:23.602,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.86,25.31,24.1,1.05,1.08,0.99,11.99,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2620,2023-06-28 13:31:23.902,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.86,25.31,24.1,1.05,1.08,0.99,11.99,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2621,2023-06-28 13:31:24.101,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.87,25.32,24.1,1.05,1.08,0.99,11.96,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2622,2023-06-28 13:31:24.403,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.54,25.87,25.32,24.1,1.05,1.08,0.99,11.89,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2623,2023-06-28 13:31:24.703,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.53,25.88,25.32,24.1,1.05,1.08,0.99,11.89,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2624,2023-06-28 13:31:25.002,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.88,25.32,24.1,1.05,1.08,1.0,11.75,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2625,2023-06-28 13:31:25.201,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.86,25.32,24.1,1.05,1.08,1.0,11.57,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2626,2023-06-28 13:31:25.502,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.86,25.32,24.1,1.05,1.08,1.0,11.61,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2627,2023-06-28 13:31:25.801,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.87,25.31,24.1,1.05,1.08,1.0,11.61,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2628,2023-06-28 13:31:26.002,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.53,25.86,25.31,24.1,1.05,1.08,1.0,11.67,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2629,2023-06-28 13:31:26.303,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.53,25.86,25.31,24.1,1.05,1.08,1.0,11.9,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2630,2023-06-28 13:31:26.603,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.53,25.86,25.31,24.1,1.05,1.08,0.99,11.9,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2631,2023-06-28 13:31:26.802,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.28,28.53,25.86,25.32,24.1,1.04,1.07,0.99,11.91,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2632,2023-06-28 13:31:27.102,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.27,28.53,25.87,25.32,24.1,1.04,1.07,0.93,11.82,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2633,2023-06-28 13:31:27.402,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.53,25.87,25.32,24.1,1.05,1.07,0.82,11.82,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2634,2023-06-28 13:31:27.602,0,0,0,0,9.77,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.87,25.31,24.1,1.05,1.07,0.82,11.0,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.9581143484195884,-0.4810961028854308
2635,2023-06-28 13:31:27.902,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.87,25.31,24.1,1.05,1.07,0.79,10.29,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2636,2023-06-28 13:31:28.102,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.88,25.32,24.1,1.05,1.07,0.79,10.29,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2637,2023-06-28 13:31:28.502,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.88,25.32,24.1,1.05,1.07,0.79,9.75,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2638,2023-06-28 13:31:28.703,0,0,0,0,9.85,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.53,25.87,25.32,24.1,1.05,1.07,0.78,9.6,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.9178769680537364,-0.1581143484195877
2639,2023-06-28 13:31:28.903,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.87,25.32,24.1,1.05,1.07,0.78,9.6,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2640,2023-06-28 13:31:29.302,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.54,25.86,25.34,24.1,1.05,1.07,0.78,9.62,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2641,2023-06-28 13:31:29.501,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.53,25.86,25.34,24.1,1.05,1.07,0.79,9.59,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2642,2023-06-28 13:31:29.703,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.53,25.86,25.32,24.1,1.05,1.07,0.79,9.59,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2643,2023-06-28 13:31:30.102,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.32,24.1,1.05,1.07,0.79,9.78,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2644,2023-06-28 13:31:30.302,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.32,24.1,1.05,1.07,0.79,9.75,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2645,2023-06-28 13:31:30.502,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.87,25.32,24.1,1.05,1.07,0.78,9.75,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2646,2023-06-28 13:31:30.902,0,0,0,0,9.8,9.84,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.54,25.87,25.33,24.1,1.04,1.07,0.78,9.85,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.9983816795259379,-0.35975157691973436
2647,2023-06-28 13:31:31.102,0,0,0,0,9.77,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.33,24.1,1.04,1.07,0.78,9.91,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.9581143484195884,-0.4810961028854308
2648,2023-06-28 13:31:31.301,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.52,25.87,25.32,24.1,1.05,1.07,0.79,9.91,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2649,2023-06-28 13:31:31.703,0,0,0,0,9.75,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.53,25.87,25.34,24.1,1.05,1.06,0.79,9.95,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,25.937855735101607,0.9178769680537364,-0.562144264898393
2650,2023-06-28 13:31:31.803,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.53,25.87,25.34,24.1,1.05,1.06,0.78,9.66,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2651,2023-06-28 13:31:32.102,0,0,0,0,9.8,9.88,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.33,24.1,1.04,1.07,0.79,9.66,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.8374918476268824,-0.35975157691973436
2652,2023-06-28 13:31:32.401,0,0,0,0,9.82,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.52,25.87,25.33,24.1,1.05,1.07,0.79,9.34,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2653,2023-06-28 13:31:32.601,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.52,25.86,25.34,24.1,1.05,1.07,0.78,9.29,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2654,2023-06-28 13:31:32.901,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.52,25.86,25.34,24.1,1.05,1.07,0.78,9.29,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2655,2023-06-28 13:31:33.202,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.53,25.87,25.34,24.1,1.05,1.07,0.78,9.37,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.9983816795259379,-0.35975157691973436
2656,2023-06-28 13:31:33.403,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.52,25.87,25.34,24.1,1.05,1.07,0.79,9.48,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2657,2023-06-28 13:31:33.703,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.52,25.87,25.34,24.1,1.05,1.07,0.79,9.48,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2658,2023-06-28 13:31:34.003,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.53,25.87,25.34,24.1,1.05,1.07,0.79,9.47,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2659,2023-06-28 13:31:34.202,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.53,25.87,25.35,24.1,1.05,1.07,0.79,9.28,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2660,2023-06-28 13:31:34.502,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.35,24.1,1.04,1.07,0.78,9.28,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2661,2023-06-28 13:31:34.803,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.35,24.1,1.05,1.07,0.78,9.25,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2662,2023-06-28 13:31:35.001,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.52,25.87,25.35,24.1,1.05,1.07,0.78,9.19,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2663,2023-06-28 13:31:35.302,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.52,25.87,25.34,24.1,1.05,1.06,0.78,9.19,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2664,2023-06-28 13:31:35.603,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.51,25.86,25.34,24.1,1.05,1.06,0.79,9.32,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2665,2023-06-28 13:31:35.804,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.51,25.86,25.35,24.1,1.05,1.07,0.79,9.52,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2666,2023-06-28 13:31:36.101,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.51,25.87,25.35,24.1,1.05,1.07,0.79,9.52,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2667,2023-06-28 13:31:36.401,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.51,25.87,25.35,24.1,1.04,1.07,0.79,9.74,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2668,2023-06-28 13:31:36.603,0,0,0,0,9.82,9.84,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.51,25.86,25.34,24.1,1.04,1.07,0.79,9.82,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.9983816795259379,-0.2790064067716571
2669,2023-06-28 13:31:36.903,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.51,25.86,25.34,24.1,1.04,1.05,0.76,9.82,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2670,2023-06-28 13:31:37.202,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.36,24.1,1.04,1.05,0.76,9.61,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2671,2023-06-28 13:31:37.402,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.52,25.87,25.36,24.1,1.04,1.05,0.68,8.98,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2672,2023-06-28 13:31:37.701,0,0,0,0,9.77,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.53,25.87,25.37,24.1,1.04,1.05,0.66,8.98,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.9581143484195884,-0.4810961028854308
2673,2023-06-28 13:31:38.002,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.37,24.1,1.04,1.05,0.66,8.23,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2674,2023-06-28 13:31:38.203,0,0,0,0,9.77,9.84,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.85,25.35,24.1,1.04,1.05,0.64,7.59,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.9983816795259379,-0.4810961028854308
2675,2023-06-28 13:31:38.502,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.85,25.35,24.1,1.04,1.05,0.64,7.59,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2676,2023-06-28 13:31:38.702,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.35,24.1,1.04,1.05,0.64,7.52,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2677,2023-06-28 13:31:39.002,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.52,25.87,25.35,24.1,1.04,1.05,0.64,7.59,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.9983816795259379,-0.35975157691973436
2678,2023-06-28 13:31:39.201,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.52,25.86,25.37,24.1,1.04,1.05,0.64,7.59,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.9983816795259379,-0.4810961028854308
2679,2023-06-28 13:31:39.502,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.51,25.86,25.37,24.1,1.04,1.05,0.64,7.74,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2680,2023-06-28 13:31:39.802,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.51,25.85,25.37,24.1,1.04,1.05,0.65,7.52,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2681,2023-06-28 13:31:40.002,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.52,25.87,25.37,24.1,1.04,1.05,0.65,7.52,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2682,2023-06-28 13:31:40.303,0,0,0,0,9.8,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.52,25.87,25.36,24.1,1.04,1.05,0.64,7.44,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2683,2023-06-28 13:31:40.502,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.51,25.86,25.36,24.1,1.04,1.05,0.65,7.44,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2684,2023-06-28 13:31:40.801,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.51,25.86,25.37,24.1,1.04,1.05,0.65,7.36,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2685,2023-06-28 13:31:41.102,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.5,25.88,25.37,24.1,1.04,1.05,0.64,7.56,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2686,2023-06-28 13:31:41.301,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.5,25.88,25.36,24.1,1.04,1.05,0.63,7.73,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2687,2023-06-28 13:31:41.603,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.51,25.86,25.36,24.1,1.04,1.05,0.63,7.73,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2688,2023-06-28 13:31:41.803,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.51,25.86,25.37,24.1,1.04,1.05,0.65,7.6,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2689,2023-06-28 13:31:42.103,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.5,25.86,25.36,24.1,1.04,1.05,0.64,7.6,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2690,2023-06-28 13:31:42.403,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.5,25.86,25.36,24.1,1.04,1.05,0.64,7.57,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2691,2023-06-28 13:31:42.604,0,0,0,0,9.77,9.86,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.26,28.51,25.87,25.38,24.1,1.04,1.05,0.64,7.54,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2692,2023-06-28 13:31:42.903,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.51,25.87,25.38,24.1,1.04,1.05,0.64,7.54,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2693,2023-06-28 13:31:43.201,0,0,0,0,9.8,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.5,25.87,25.38,24.1,1.04,1.05,0.64,7.64,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2694,2023-06-28 13:31:43.401,0,0,0,0,9.75,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.38,24.1,1.04,1.05,0.63,7.64,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,25.937855735101607,0.9581143484195884,-0.562144264898393
2695,2023-06-28 13:31:43.703,0,0,0,0,9.77,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.52,25.87,25.37,24.1,1.04,1.06,0.64,7.52,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.9581143484195884,-0.4810961028854308
2696,2023-06-28 13:31:44.002,0,0,0,0,9.82,9.85,25.7,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.51,25.87,25.37,24.1,1.04,1.05,0.64,7.52,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.9581143484195884,-0.2790064067716571
2697,2023-06-28 13:31:44.202,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.51,25.85,25.39,24.1,1.04,1.05,0.64,7.5,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2698,2023-06-28 13:31:44.503,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.51,25.88,25.39,24.1,1.04,1.05,0.64,7.39,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2699,2023-06-28 13:31:44.902,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.51,25.88,25.4,24.1,1.04,1.05,0.64,7.39,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.9581143484195884,-0.4810961028854308
2700,2023-06-28 13:31:45.101,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.51,25.87,25.4,24.1,1.04,1.05,0.64,7.43,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2701,2023-06-28 13:31:45.302,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.51,25.87,25.37,24.1,1.04,1.05,0.63,7.53,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2702,2023-06-28 13:31:45.702,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.51,25.88,25.4,24.1,1.04,1.05,0.64,7.53,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2703,2023-06-28 13:31:45.901,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.51,25.88,25.4,24.1,1.04,1.05,0.64,7.65,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.9178769680537364,-0.35975157691973436
2704,2023-06-28 13:31:46.102,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.23,28.5,25.87,25.39,24.1,1.04,1.05,0.64,7.69,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
2705,2023-06-28 13:31:46.503,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.24,28.5,25.87,25.39,24.1,1.04,1.05,0.64,7.69,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.9178769680537364,-0.4810961028854308
