,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2835,2023-06-28 13:32:20.404,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.46,25.87,25.43,24.1,1.05,1.08,0.99,11.91,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2836,2023-06-28 13:32:20.703,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.46,25.87,25.44,24.1,1.05,1.08,0.99,12.04,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2837,2023-06-28 13:32:21.003,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.87,25.44,24.1,1.05,1.08,0.99,12.04,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2838,2023-06-28 13:32:21.203,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.87,25.43,24.1,1.05,1.08,1.0,11.86,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2839,2023-06-28 13:32:21.502,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.46,25.87,25.43,24.1,1.05,1.08,0.99,11.81,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2840,2023-06-28 13:32:21.701,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.46,25.87,25.43,24.1,1.05,1.08,0.99,11.81,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2841,2023-06-28 13:32:21.901,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.46,25.87,25.43,24.1,1.05,1.08,0.99,11.54,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2842,2023-06-28 13:32:22.303,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.46,25.88,25.43,24.1,1.05,1.08,0.99,11.54,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.9581143484195884,-0.35975157691973436
2843,2023-06-28 13:32:22.501,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.88,25.43,24.1,1.05,1.08,0.99,11.36,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.9581143484195884,-0.4810961028854308
2844,2023-06-28 13:32:22.702,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.3,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.88,25.42,24.1,1.05,1.08,0.99,11.31,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.9178769680537364,-0.2790064067716571
2845,2023-06-28 13:32:23.103,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.87,25.42,24.1,1.05,1.08,0.99,11.31,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
2846,2023-06-28 13:32:23.302,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.87,25.43,24.1,1.05,1.08,0.99,11.41,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2847,2023-06-28 13:32:23.502,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,28.46,25.87,25.43,24.1,1.05,1.08,0.99,11.49,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2848,2023-06-28 13:32:23.903,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,28.46,25.87,25.43,24.1,1.05,1.08,0.99,11.49,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2849,2023-06-28 13:32:24.103,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,28.46,25.86,25.43,24.1,1.05,1.08,0.99,11.56,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2850,2023-06-28 13:32:24.301,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.46,25.86,25.43,24.1,1.05,1.08,0.99,11.51,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2851,2023-06-28 13:32:24.703,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.88,25.41,24.1,1.05,1.08,0.99,11.51,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
2852,2023-06-28 13:32:25.003,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.88,25.41,24.1,1.05,1.08,0.99,11.56,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2853,2023-06-28 13:32:25.201,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.88,25.43,24.1,1.05,1.08,0.99,11.52,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2854,2023-06-28 13:32:25.502,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.88,25.43,24.1,1.05,1.08,1.0,11.57,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2855,2023-06-28 13:32:25.802,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.87,25.44,24.1,1.05,1.08,1.0,11.57,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
2856,2023-06-28 13:32:26.003,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.44,25.87,25.44,24.1,1.05,1.08,1.0,11.76,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2857,2023-06-28 13:32:26.303,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.44,25.87,25.44,24.1,1.05,1.08,1.0,11.71,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
2858,2023-06-28 13:32:26.602,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,28.45,25.87,25.44,24.1,1.05,1.08,0.99,11.71,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2859,2023-06-28 13:32:26.801,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,28.45,25.87,25.43,24.1,1.04,1.08,0.99,11.71,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2860,2023-06-28 13:32:27.102,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.44,25.86,25.43,24.1,1.04,1.07,0.93,11.57,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2861,2023-06-28 13:32:27.402,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.44,25.86,25.44,24.1,1.05,1.07,0.82,11.57,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2862,2023-06-28 13:32:27.601,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.88,25.45,24.1,1.05,1.07,0.82,11.09,55.27,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2863,2023-06-28 13:32:27.902,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.88,25.45,24.1,1.05,1.07,0.79,10.35,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2864,2023-06-28 13:32:28.204,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.86,25.44,24.1,1.05,1.07,0.79,10.35,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2865,2023-06-28 13:32:28.403,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.86,25.44,24.1,1.05,1.07,0.79,9.8,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2866,2023-06-28 13:32:28.702,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.88,25.44,24.1,1.05,1.07,0.78,9.75,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2867,2023-06-28 13:32:29.004,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.88,25.44,24.1,1.05,1.07,0.78,9.75,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2868,2023-06-28 13:32:29.202,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.88,25.43,24.1,1.05,1.07,0.78,9.89,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2869,2023-06-28 13:32:29.503,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.88,25.43,24.1,1.05,1.07,0.79,9.86,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2870,2023-06-28 13:32:29.802,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.87,25.43,24.1,1.04,1.07,0.79,9.86,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
2871,2023-06-28 13:32:30.003,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.88,25.43,24.1,1.05,1.07,0.79,9.68,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2872,2023-06-28 13:32:30.302,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.88,25.44,24.1,1.05,1.07,0.78,9.54,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2873,2023-06-28 13:32:30.603,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.86,25.44,24.1,1.05,1.07,0.79,9.54,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2874,2023-06-28 13:32:30.802,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.86,25.44,24.1,1.05,1.07,0.79,9.45,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2875,2023-06-28 13:32:31.101,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.45,25.87,25.44,24.1,1.05,1.07,0.79,9.58,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2876,2023-06-28 13:32:31.402,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.45,25.87,25.44,24.1,1.05,1.07,0.79,9.58,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2877,2023-06-28 13:32:31.601,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.86,25.44,24.1,1.05,1.07,0.79,9.65,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2878,2023-06-28 13:32:31.903,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.86,25.44,24.1,1.05,1.07,0.79,9.65,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2879,2023-06-28 13:32:32.102,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.46,25.87,25.45,24.1,1.05,1.06,0.79,9.65,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2880,2023-06-28 13:32:32.401,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.46,25.87,25.45,24.1,1.05,1.07,0.79,9.55,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2881,2023-06-28 13:32:32.604,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.88,25.44,24.1,1.05,1.07,0.79,9.75,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2882,2023-06-28 13:32:32.901,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.88,25.44,24.1,1.05,1.07,0.79,9.75,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2883,2023-06-28 13:32:33.202,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.87,25.45,24.1,1.05,1.07,0.79,9.9,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2884,2023-06-28 13:32:33.402,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.87,25.45,24.1,1.05,1.07,0.79,9.82,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2885,2023-06-28 13:32:33.702,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,28.45,25.87,25.46,24.1,1.04,1.07,0.79,9.82,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2886,2023-06-28 13:32:33.902,0,0,0,0,9.85,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.87,25.46,24.1,1.05,1.07,0.79,9.53,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.817876968053735,-0.1581143484195877
2887,2023-06-28 13:32:34.204,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.86,25.45,24.1,1.05,1.07,0.79,9.45,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2888,2023-06-28 13:32:34.503,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.86,25.45,24.1,1.04,1.07,0.79,9.45,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2889,2023-06-28 13:32:34.703,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.87,25.43,24.1,1.05,1.07,0.79,9.66,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2890,2023-06-28 13:32:35.002,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.44,25.87,25.43,24.1,1.05,1.07,0.78,9.88,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2891,2023-06-28 13:32:35.201,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.44,25.86,25.45,24.1,1.05,1.07,0.78,9.88,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2892,2023-06-28 13:32:35.503,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.87,25.45,24.1,1.05,1.07,0.78,9.8,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2893,2023-06-28 13:32:35.802,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.87,25.45,24.1,1.05,1.07,0.79,9.62,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2894,2023-06-28 13:32:36.002,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.87,25.45,24.1,1.05,1.07,0.79,9.62,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2895,2023-06-28 13:32:36.303,0,0,0,0,9.82,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.87,25.46,24.1,1.04,1.07,0.79,9.52,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.8983816795259365,-0.2790064067716571
2896,2023-06-28 13:32:36.604,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.43,25.87,25.45,24.1,1.04,1.07,0.79,9.67,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2897,2023-06-28 13:32:36.803,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.43,25.87,25.45,24.1,1.04,1.05,0.76,9.67,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2898,2023-06-28 13:32:37.102,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.86,25.45,24.1,1.04,1.05,0.76,9.65,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2899,2023-06-28 13:32:37.403,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.86,25.45,24.1,1.04,1.05,0.66,9.03,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2900,2023-06-28 13:32:37.601,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.87,25.46,24.1,1.04,1.05,0.65,9.03,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2901,2023-06-28 13:32:37.902,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.45,25.87,25.46,24.1,1.04,1.05,0.65,8.36,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2902,2023-06-28 13:32:38.302,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.87,25.46,24.1,1.04,1.05,0.64,7.8,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2903,2023-06-28 13:32:38.501,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.87,25.46,24.1,1.04,1.05,0.64,7.8,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2904,2023-06-28 13:32:38.702,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.44,25.86,25.44,24.1,1.04,1.05,0.64,7.73,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2905,2023-06-28 13:32:39.102,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.45,25.88,25.44,24.1,1.04,1.05,0.64,7.61,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2906,2023-06-28 13:32:39.302,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.45,25.88,25.46,24.1,1.04,1.06,0.64,7.61,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2907,2023-06-28 13:32:39.502,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.45,25.87,25.46,24.1,1.04,1.05,0.64,7.45,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2908,2023-06-28 13:32:39.902,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.45,25.87,25.45,24.1,1.04,1.05,0.64,7.39,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2909,2023-06-28 13:32:40.102,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.44,25.86,25.44,24.1,1.04,1.05,0.65,7.39,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2910,2023-06-28 13:32:40.302,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.44,25.86,25.44,24.1,1.04,1.05,0.65,7.48,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2911,2023-06-28 13:32:40.702,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.46,24.1,1.04,1.05,0.64,7.58,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2912,2023-06-28 13:32:40.903,0,0,0,0,9.85,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.46,24.1,1.04,1.05,0.65,7.58,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.341885651580412,0.858114348419587,-0.1581143484195877
2913,2023-06-28 13:32:41.103,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.46,24.1,1.04,1.05,0.65,7.63,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2914,2023-06-28 13:32:41.503,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.46,24.1,1.04,1.05,0.64,7.64,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2915,2023-06-28 13:32:41.702,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.88,25.46,24.1,1.04,1.05,0.64,7.64,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2916,2023-06-28 13:32:42.003,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.43,25.88,25.46,24.1,1.04,1.05,0.64,7.64,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2917,2023-06-28 13:32:42.303,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.17,28.43,25.87,25.44,24.1,1.04,1.05,0.65,7.6,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2918,2023-06-28 13:32:42.501,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.88,25.44,24.1,1.04,1.05,0.65,7.49,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2919,2023-06-28 13:32:42.802,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.88,25.46,24.1,1.04,1.05,0.65,7.49,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2920,2023-06-28 13:32:43.103,0,0,0,0,9.82,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.88,25.46,24.1,1.04,1.05,0.65,7.55,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.8983816795259365,-0.2790064067716571
2921,2023-06-28 13:32:43.302,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.88,25.46,24.1,1.04,1.06,0.64,7.68,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2922,2023-06-28 13:32:43.601,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.44,25.87,25.46,24.1,1.04,1.05,0.64,7.68,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2923,2023-06-28 13:32:43.904,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.44,25.87,25.46,24.1,1.04,1.05,0.64,7.83,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
2924,2023-06-28 13:32:44.101,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.46,24.1,1.04,1.06,0.65,7.82,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
2925,2023-06-28 13:32:44.403,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.46,24.1,1.04,1.06,0.65,7.82,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2926,2023-06-28 13:32:44.602,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.46,24.1,1.04,1.06,0.65,7.84,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2927,2023-06-28 13:32:44.902,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.87,25.46,24.1,1.04,1.05,0.65,7.79,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2928,2023-06-28 13:32:45.102,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.87,25.45,24.1,1.04,1.05,0.65,7.79,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2929,2023-06-28 13:32:45.402,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.87,25.45,24.1,1.04,1.05,0.65,7.71,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2930,2023-06-28 13:32:45.603,0,0,0,0,9.82,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.88,25.45,24.1,1.04,1.06,0.64,7.71,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.8983816795259365,-0.2790064067716571
2931,2023-06-28 13:32:45.902,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.88,25.45,24.1,1.04,1.05,0.64,7.51,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2932,2023-06-28 13:32:46.203,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.41,25.87,25.46,24.1,1.04,1.05,0.65,7.49,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2933,2023-06-28 13:32:46.403,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.44,25.87,25.46,24.1,1.04,1.05,0.65,7.49,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2934,2023-06-28 13:32:46.702,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.44,25.86,25.46,24.1,1.03,1.04,0.65,7.49,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2935,2023-06-28 13:32:47.001,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.86,25.46,24.1,1.03,1.04,0.64,7.48,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2936,2023-06-28 13:32:47.201,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.86,25.45,24.1,1.04,1.04,0.58,7.48,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2937,2023-06-28 13:32:47.502,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.86,25.45,24.1,1.03,1.04,0.58,6.99,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2938,2023-06-28 13:32:47.802,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.43,25.86,25.45,24.1,1.03,1.04,0.55,6.27,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2939,2023-06-28 13:32:48.001,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.87,25.45,24.1,1.04,1.05,0.55,6.27,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2940,2023-06-28 13:32:48.203,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.87,25.45,24.1,1.04,1.04,0.55,5.64,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2941,2023-06-28 13:32:48.503,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.86,25.45,24.1,1.04,1.04,0.55,5.48,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2942,2023-06-28 13:32:48.704,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.86,25.46,24.1,1.04,1.04,0.55,5.48,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2943,2023-06-28 13:32:49.002,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.46,24.1,1.04,1.04,0.55,5.48,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2944,2023-06-28 13:32:49.203,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.43,25.87,25.45,24.1,1.04,1.04,0.55,5.43,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2945,2023-06-28 13:32:49.503,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.41,25.87,25.45,24.1,1.04,1.05,0.55,5.43,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2946,2023-06-28 13:32:49.803,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.16,28.41,25.87,25.45,24.1,1.04,1.05,0.55,5.38,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2947,2023-06-28 13:32:50.002,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.86,25.45,24.1,1.04,1.05,0.55,5.43,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
2948,2023-06-28 13:32:50.303,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.86,25.44,24.1,1.04,1.05,0.55,5.43,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2949,2023-06-28 13:32:50.503,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.44,25.87,25.44,24.1,1.04,1.05,0.56,5.52,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2950,2023-06-28 13:32:50.802,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.44,25.87,25.45,24.1,1.04,1.04,0.56,5.52,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2951,2023-06-28 13:32:51.102,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.86,25.45,24.1,1.04,1.04,0.56,5.44,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2952,2023-06-28 13:32:51.302,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.86,25.44,24.1,1.04,1.04,0.55,5.48,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2953,2023-06-28 13:32:51.602,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.87,25.45,24.1,1.04,1.04,0.54,5.48,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2954,2023-06-28 13:32:51.803,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.87,25.45,24.1,1.04,1.05,0.54,5.43,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2955,2023-06-28 13:32:52.103,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.86,25.45,24.1,1.04,1.05,0.54,5.39,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
2956,2023-06-28 13:32:52.403,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.86,25.45,24.1,1.04,1.05,0.56,5.39,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2957,2023-06-28 13:32:52.602,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.4,25.87,25.44,24.1,1.04,1.05,0.56,5.38,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2958,2023-06-28 13:32:52.802,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.4,25.87,25.44,24.1,1.04,1.05,0.55,5.33,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2959,2023-06-28 13:32:53.204,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.87,25.44,24.1,1.04,1.04,0.55,5.33,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2960,2023-06-28 13:32:53.401,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.87,25.44,24.1,1.04,1.04,0.55,5.43,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2961,2023-06-28 13:32:53.602,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.4,25.86,25.45,24.1,1.04,1.04,0.55,5.45,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2962,2023-06-28 13:32:54.002,0,0,0,0,9.85,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.86,25.45,24.1,1.04,1.04,0.54,5.45,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.817876968053735,-0.1581143484195877
2963,2023-06-28 13:32:54.202,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.86,25.43,24.1,1.04,1.04,0.54,5.54,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
