,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
2964,2023-06-28 13:32:54.402,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.86,25.43,24.1,1.04,1.05,0.55,5.53,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2965,2023-06-28 13:32:54.801,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.42,25.86,25.44,24.1,1.04,1.04,0.55,5.53,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2966,2023-06-28 13:32:55.002,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.41,25.86,25.44,24.1,1.04,1.04,0.55,5.58,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2967,2023-06-28 13:32:55.301,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.41,25.87,25.44,24.1,1.04,1.05,0.55,5.58,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2968,2023-06-28 13:32:55.503,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.87,25.44,24.1,1.04,1.04,0.55,5.58,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2969,2023-06-28 13:32:55.802,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.87,25.45,24.1,1.04,1.04,0.55,5.53,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
2970,2023-06-28 13:32:56.002,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.87,25.45,24.1,1.04,1.04,0.55,5.43,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
2971,2023-06-28 13:32:56.302,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.87,25.46,24.1,1.04,1.04,0.55,5.43,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2972,2023-06-28 13:32:56.603,0,0,0,0,9.86,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.86,25.46,24.1,1.04,1.04,0.55,5.43,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.382123031946264,0.858114348419587,-0.11787696805373571
2973,2023-06-28 13:32:56.803,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.86,25.44,24.1,1.04,1.06,0.56,5.49,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2974,2023-06-28 13:32:57.102,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.87,25.44,24.1,1.04,1.05,0.56,5.49,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2975,2023-06-28 13:32:57.301,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.87,25.44,24.1,1.04,1.05,0.61,5.93,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2976,2023-06-28 13:32:57.603,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.87,25.44,24.1,1.04,1.05,0.64,5.93,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2977,2023-06-28 13:32:57.802,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.87,25.45,24.1,1.04,1.05,0.64,6.63,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2978,2023-06-28 13:32:58.103,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.88,25.45,24.1,1.04,1.05,0.64,7.27,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2979,2023-06-28 13:32:58.302,0,0,0,0,9.82,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.88,25.45,24.1,1.04,1.05,0.63,7.27,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.8983816795259365,-0.2790064067716571
2980,2023-06-28 13:32:58.602,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.86,25.45,24.1,1.04,1.05,0.63,7.43,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2981,2023-06-28 13:32:58.903,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.86,25.44,24.1,1.04,1.05,0.64,7.34,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
2982,2023-06-28 13:32:59.102,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.41,25.86,25.44,24.1,1.04,1.05,0.64,7.34,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2983,2023-06-28 13:32:59.402,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.41,25.86,25.44,24.1,1.04,1.05,0.64,7.36,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2984,2023-06-28 13:32:59.702,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.41,25.86,25.44,24.1,1.04,1.05,0.64,7.44,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
2985,2023-06-28 13:32:59.902,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.4,25.86,25.44,24.1,1.04,1.05,0.63,7.44,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2986,2023-06-28 13:33:00.203,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.4,25.86,25.47,24.1,1.04,1.05,0.63,7.39,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
2987,2023-06-28 13:33:00.501,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.86,25.47,24.1,1.04,1.05,0.64,7.35,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2988,2023-06-28 13:33:00.702,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.42,25.86,25.46,24.1,1.04,1.06,0.64,7.35,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2989,2023-06-28 13:33:01.003,0,0,0,0,9.85,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.41,25.86,25.46,24.1,1.04,1.05,0.64,7.34,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.341885651580412,0.858114348419587,-0.1581143484195877
2990,2023-06-28 13:33:01.303,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.41,25.86,25.45,24.1,1.04,1.05,0.64,7.39,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2991,2023-06-28 13:33:01.502,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.4,25.86,25.45,24.1,1.04,1.05,0.64,7.39,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
2992,2023-06-28 13:33:01.803,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.4,25.86,25.45,24.1,1.04,1.05,0.64,7.42,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
2993,2023-06-28 13:33:02.001,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.4,25.86,25.45,24.1,1.04,1.05,0.64,7.48,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2994,2023-06-28 13:33:02.302,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.4,25.86,25.45,24.1,1.04,1.05,0.64,7.48,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2995,2023-06-28 13:33:02.502,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.45,24.1,1.04,1.05,0.64,7.54,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2996,2023-06-28 13:33:02.802,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.45,24.1,1.04,1.05,0.64,7.59,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
2997,2023-06-28 13:33:03.002,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.39,25.86,25.45,24.1,1.04,1.05,0.64,7.59,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
2998,2023-06-28 13:33:03.303,0,0,0,0,9.82,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.39,25.86,25.46,24.1,1.04,1.05,0.64,7.54,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
2999,2023-06-28 13:33:03.502,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.46,24.1,1.04,1.05,0.64,7.42,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3000,2023-06-28 13:33:03.801,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.45,24.1,1.04,1.05,0.64,7.42,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3001,2023-06-28 13:33:04.002,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.41,25.86,25.45,24.1,1.04,1.05,0.64,7.47,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3002,2023-06-28 13:33:04.302,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.41,25.86,25.46,24.1,1.04,1.05,0.64,7.47,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3003,2023-06-28 13:33:04.601,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.39,25.87,25.46,24.1,1.04,1.05,0.64,7.61,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3004,2023-06-28 13:33:04.803,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.39,25.87,25.45,24.1,1.04,1.05,0.64,7.77,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3005,2023-06-28 13:33:05.102,0,0,0,0,9.82,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.14,28.4,25.86,25.46,24.1,1.04,1.05,0.64,7.77,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.8983816795259365,-0.2790064067716571
3006,2023-06-28 13:33:05.302,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.4,25.86,25.46,24.1,1.04,1.06,0.64,7.79,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
3007,2023-06-28 13:33:05.602,0,0,0,0,9.77,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.41,25.86,25.46,24.1,1.04,1.06,0.64,7.74,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3008,2023-06-28 13:33:05.903,0,0,0,0,9.8,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.41,25.86,25.46,24.1,1.04,1.05,0.64,7.74,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3009,2023-06-28 13:33:06.102,0,0,0,0,9.8,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.4,25.86,25.45,24.1,1.04,1.06,0.64,7.67,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3010,2023-06-28 13:33:06.403,0,0,0,0,9.8,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.45,24.1,1.04,1.06,0.64,7.52,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3011,2023-06-28 13:33:06.701,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.45,24.1,1.04,1.07,0.64,7.52,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3012,2023-06-28 13:33:06.902,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.39,25.86,25.45,24.1,1.04,1.07,0.64,7.5,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3013,2023-06-28 13:33:07.202,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.39,25.87,25.46,24.1,1.04,1.07,0.71,7.94,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3014,2023-06-28 13:33:07.501,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.41,25.87,25.46,24.1,1.05,1.07,0.77,7.94,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3015,2023-06-28 13:33:07.703,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.41,25.85,25.45,24.1,1.05,1.07,0.77,8.9,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3016,2023-06-28 13:33:08.003,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.41,25.87,25.45,24.1,1.05,1.07,0.79,9.55,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3017,2023-06-28 13:33:08.301,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.41,25.87,25.46,24.1,1.04,1.07,0.78,9.55,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3018,2023-06-28 13:33:08.603,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.46,24.1,1.05,1.07,0.78,9.84,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3019,2023-06-28 13:33:08.804,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.45,24.1,1.04,1.07,0.78,9.8,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
3020,2023-06-28 13:33:09.102,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.45,24.1,1.04,1.07,0.79,9.8,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3021,2023-06-28 13:33:09.303,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.86,25.46,24.1,1.05,1.07,0.79,9.85,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3022,2023-06-28 13:33:09.602,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.4,25.85,25.46,24.1,1.05,1.07,0.78,9.77,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
3023,2023-06-28 13:33:09.901,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.4,25.85,25.47,24.1,1.05,1.07,0.79,9.77,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3024,2023-06-28 13:33:10.102,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.4,25.86,25.45,24.1,1.05,1.07,0.79,9.8,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3025,2023-06-28 13:33:10.403,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.4,25.86,25.45,24.1,1.05,1.07,0.78,9.76,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
3026,2023-06-28 13:33:10.702,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.39,25.85,25.46,24.1,1.05,1.07,0.78,9.76,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3027,2023-06-28 13:33:10.902,0,0,0,0,9.82,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.39,25.85,25.46,24.1,1.05,1.07,0.78,9.75,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.8983816795259365,-0.2790064067716571
3028,2023-06-28 13:33:11.202,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.38,25.86,25.45,24.1,1.05,1.07,0.79,9.6,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3029,2023-06-28 13:33:11.401,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.39,25.86,25.45,24.1,1.05,1.07,0.79,9.6,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3030,2023-06-28 13:33:11.701,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.39,25.87,25.47,24.1,1.05,1.07,0.79,9.73,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3031,2023-06-28 13:33:12.003,0,0,0,0,9.75,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.4,25.87,25.47,24.1,1.05,1.07,0.79,9.99,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.937855735101607,0.8983816795259365,-0.562144264898393
3032,2023-06-28 13:33:12.201,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.4,25.87,25.46,24.1,1.05,1.07,0.79,9.99,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3033,2023-06-28 13:33:12.502,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.39,25.87,25.46,24.1,1.05,1.07,0.79,10.03,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3034,2023-06-28 13:33:12.803,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.13,28.39,25.86,25.45,24.1,1.05,1.07,0.78,10.06,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3035,2023-06-28 13:33:13.002,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.86,25.45,24.1,1.04,1.07,0.79,10.06,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3036,2023-06-28 13:33:13.301,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.86,25.46,24.1,1.05,1.07,0.79,9.77,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3037,2023-06-28 13:33:13.602,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.38,25.86,25.46,24.1,1.05,1.07,0.79,9.74,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3038,2023-06-28 13:33:13.801,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.38,25.86,25.46,24.1,1.04,1.07,0.79,9.74,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3039,2023-06-28 13:33:14.101,0,0,0,0,9.82,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.85,25.46,24.1,1.05,1.07,0.79,9.6,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.8983816795259365,-0.2790064067716571
3040,2023-06-28 13:33:14.402,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.85,25.47,24.1,1.05,1.07,0.79,9.66,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3041,2023-06-28 13:33:14.602,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.87,25.47,24.1,1.05,1.07,0.78,9.66,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3042,2023-06-28 13:33:14.902,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.39,25.87,25.47,24.1,1.05,1.07,0.78,9.84,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3043,2023-06-28 13:33:15.103,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.38,25.87,25.45,24.1,1.05,1.07,0.79,9.95,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3044,2023-06-28 13:33:15.303,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.87,25.45,24.1,1.05,1.07,0.79,9.95,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3045,2023-06-28 13:33:15.703,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.85,25.46,24.1,1.05,1.07,0.78,10.07,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3046,2023-06-28 13:33:15.902,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.39,25.85,25.46,24.1,1.05,1.07,0.78,9.96,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3047,2023-06-28 13:33:16.102,0,0,0,0,9.8,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.38,25.86,25.45,24.1,1.05,1.07,0.78,9.96,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3048,2023-06-28 13:33:16.502,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.38,25.86,25.45,24.1,1.05,1.07,0.79,9.78,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3049,2023-06-28 13:33:16.703,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.39,25.86,25.46,24.1,1.05,1.08,0.78,9.59,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3050,2023-06-28 13:33:16.904,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.86,25.46,24.1,1.05,1.08,0.78,9.59,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
3051,2023-06-28 13:33:17.301,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.86,25.45,24.1,1.05,1.08,0.85,9.76,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3052,2023-06-28 13:33:17.502,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.45,24.1,1.05,1.08,0.97,10.47,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3053,2023-06-28 13:33:17.703,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.44,24.1,1.05,1.08,0.97,10.47,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3054,2023-06-28 13:33:18.102,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.86,25.44,24.1,1.05,1.08,0.99,11.14,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3055,2023-06-28 13:33:18.402,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.86,25.46,24.1,1.05,1.08,1.0,11.67,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3056,2023-06-28 13:33:18.601,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.86,25.44,24.1,1.05,1.08,0.99,11.67,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3057,2023-06-28 13:33:18.902,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.86,25.44,24.1,1.05,1.08,0.99,11.89,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
3058,2023-06-28 13:33:19.202,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.37,25.86,25.43,24.1,1.05,1.08,0.99,12.02,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3059,2023-06-28 13:33:19.401,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.86,25.43,24.1,1.05,1.08,0.99,12.02,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3060,2023-06-28 13:33:19.701,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.44,24.1,1.05,1.08,0.99,12.07,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
3061,2023-06-28 13:33:20.001,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.86,25.44,24.1,1.05,1.08,0.99,11.95,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
3062,2023-06-28 13:33:20.201,0,0,0,0,9.82,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.39,25.86,25.44,24.1,1.05,1.08,0.99,11.95,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.220993593228343,0.9386790145380353,-0.2790064067716571
3063,2023-06-28 13:33:20.502,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.44,24.1,1.05,1.08,0.99,12.04,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3064,2023-06-28 13:33:20.802,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.45,24.1,1.05,1.08,0.99,11.97,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3065,2023-06-28 13:33:21.003,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.45,24.1,1.05,1.08,0.98,11.97,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3066,2023-06-28 13:33:21.303,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.44,24.1,1.05,1.08,0.98,11.86,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3067,2023-06-28 13:33:21.603,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.38,25.87,25.44,24.1,1.05,1.08,0.99,11.89,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3068,2023-06-28 13:33:21.804,0,0,0,0,9.82,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.38,25.87,25.43,24.1,1.06,1.08,1.0,11.89,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.220993593228343,0.858114348419587,-0.2790064067716571
3069,2023-06-28 13:33:22.101,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.86,25.43,24.1,1.05,1.08,1.0,12.08,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3070,2023-06-28 13:33:22.403,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.86,25.43,24.1,1.05,1.08,0.99,12.09,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3071,2023-06-28 13:33:22.604,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.85,25.44,24.1,1.05,1.08,0.99,12.09,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3072,2023-06-28 13:33:22.903,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.85,25.44,24.1,1.05,1.08,0.99,12.02,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3073,2023-06-28 13:33:23.201,0,0,0,0,9.73,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.85,25.45,24.1,1.05,1.08,0.98,11.87,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.85668561606235,0.8983816795259365,-0.6433143839376498
3074,2023-06-28 13:33:23.404,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.38,25.85,25.45,24.1,1.05,1.08,0.99,11.87,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3075,2023-06-28 13:33:23.701,0,0,0,0,9.85,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.86,25.44,24.1,1.05,1.08,0.99,11.83,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.341885651580412,0.8983816795259365,-0.1581143484195877
3076,2023-06-28 13:33:24.003,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.37,25.86,25.44,24.1,1.05,1.08,1.0,11.86,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3077,2023-06-28 13:33:24.202,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.12,28.37,25.85,25.45,24.1,1.05,1.08,1.0,11.86,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3078,2023-06-28 13:33:24.502,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.85,25.45,24.1,1.05,1.08,1.0,11.82,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3079,2023-06-28 13:33:24.802,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.85,25.44,24.1,1.05,1.08,1.0,11.81,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3080,2023-06-28 13:33:25.002,0,0,0,0,9.8,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.86,25.44,24.1,1.05,1.08,0.99,11.81,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3081,2023-06-28 13:33:25.302,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.38,25.86,25.45,24.1,1.05,1.08,0.99,11.66,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3082,2023-06-28 13:33:25.502,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.87,25.45,24.1,1.05,1.08,0.99,11.66,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3083,2023-06-28 13:33:25.802,0,0,0,0,9.85,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.87,25.44,24.1,1.05,1.08,1.0,11.66,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.341885651580412,0.9386790145380353,-0.1581143484195877
3084,2023-06-28 13:33:26.003,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.87,25.44,24.1,1.05,1.08,1.0,11.79,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3085,2023-06-28 13:33:26.301,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.87,25.45,24.1,1.05,1.08,0.99,12.06,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3086,2023-06-28 13:33:26.601,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.38,25.85,25.45,24.1,1.05,1.08,1.0,12.06,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3087,2023-06-28 13:33:26.902,0,0,0,0,9.82,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.38,25.85,25.44,24.1,1.04,1.07,1.0,12.27,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.220993593228343,0.8983816795259365,-0.2790064067716571
3088,2023-06-28 13:33:27.102,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.4,25.86,25.45,24.1,1.05,1.07,0.93,12.09,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3089,2023-06-28 13:33:27.401,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.4,25.86,25.45,24.1,1.05,1.07,0.81,12.09,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3090,2023-06-28 13:33:27.602,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.45,24.1,1.05,1.07,0.81,11.32,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3091,2023-06-28 13:33:27.903,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.39,25.86,25.45,24.1,1.05,1.07,0.79,10.24,55.26,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3092,2023-06-28 13:33:28.102,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.86,25.45,24.1,1.05,1.07,0.79,10.24,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
