,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
3093,2023-06-28 13:33:28.404,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.86,25.45,24.1,1.05,1.07,0.79,9.57,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3094,2023-06-28 13:33:28.603,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.86,25.47,24.1,1.05,1.07,0.79,9.35,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3095,2023-06-28 13:33:28.903,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.36,25.86,25.47,24.1,1.04,1.07,0.79,9.35,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3096,2023-06-28 13:33:29.203,0,0,0,0,9.73,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.36,25.87,25.45,24.1,1.05,1.07,0.79,9.49,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,25.85668561606235,0.858114348419587,-0.6433143839376498
3097,2023-06-28 13:33:29.403,0,0,0,0,9.8,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.36,25.87,25.45,24.1,1.05,1.07,0.79,9.55,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3098,2023-06-28 13:33:29.703,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.36,25.86,25.45,24.1,1.05,1.07,0.79,9.55,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3099,2023-06-28 13:33:30.002,0,0,0,0,9.75,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.86,25.45,24.1,1.05,1.07,0.79,9.55,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,25.937855735101607,0.9386790145380353,-0.562144264898393
3100,2023-06-28 13:33:30.202,0,0,0,0,9.77,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.86,25.45,24.1,1.05,1.07,0.79,9.68,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3101,2023-06-28 13:33:30.503,0,0,0,0,9.85,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.87,25.45,24.1,1.05,1.07,0.79,9.68,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.341885651580412,0.8983816795259365,-0.1581143484195877
3102,2023-06-28 13:33:30.803,0,0,0,0,9.8,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.87,25.45,24.1,1.05,1.07,0.79,9.75,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3103,2023-06-28 13:33:31.001,0,0,0,0,9.8,9.86,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.86,25.45,24.1,1.05,1.07,0.79,9.79,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3104,2023-06-28 13:33:31.302,0,0,0,0,9.8,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.86,25.45,24.1,1.05,1.07,0.78,9.79,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3105,2023-06-28 13:33:31.701,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.36,25.86,25.48,24.1,1.05,1.07,0.78,9.58,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3106,2023-06-28 13:33:31.902,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.86,25.48,24.1,1.05,1.07,0.79,9.35,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3107,2023-06-28 13:33:32.102,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.37,25.86,25.44,24.1,1.05,1.07,0.79,9.3,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3108,2023-06-28 13:33:32.501,0,0,0,0,9.77,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.37,25.86,25.44,24.1,1.05,1.07,0.79,9.3,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3109,2023-06-28 13:33:32.702,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.37,25.85,25.46,24.1,1.05,1.07,0.79,9.38,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3110,2023-06-28 13:33:32.902,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.85,25.46,24.1,1.05,1.07,0.79,9.54,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3111,2023-06-28 13:33:33.301,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.87,25.45,24.1,1.05,1.07,0.79,9.54,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3112,2023-06-28 13:33:33.503,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.87,25.45,24.1,1.05,1.07,0.78,9.7,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3113,2023-06-28 13:33:33.803,0,0,0,0,9.8,9.84,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.87,25.46,24.1,1.05,1.07,0.78,9.7,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3114,2023-06-28 13:33:34.101,0,0,0,0,9.77,9.84,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.39,25.86,25.46,24.1,1.04,1.07,0.78,9.7,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3115,2023-06-28 13:33:34.302,0,0,0,0,9.77,9.85,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.39,25.86,25.45,24.1,1.05,1.07,0.79,9.8,55.12,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3116,2023-06-28 13:33:34.503,0,0,0,0,9.75,9.85,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.83,25.45,24.1,1.05,1.07,0.79,9.86,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,25.937855735101607,0.858114348419587,-0.562144264898393
3117,2023-06-28 13:33:34.902,0,0,0,0,9.77,9.83,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.36,25.83,25.45,24.1,1.05,1.07,0.79,9.86,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3118,2023-06-28 13:33:35.102,0,0,0,0,9.77,9.85,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.85,25.45,24.1,1.04,1.07,0.79,9.94,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3119,2023-06-28 13:33:35.403,0,0,0,0,9.77,9.84,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.37,25.85,25.45,24.1,1.04,1.07,0.79,9.72,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3120,2023-06-28 13:33:35.602,0,0,0,0,9.77,9.85,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.86,25.45,24.1,1.05,1.07,0.79,9.72,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3121,2023-06-28 13:33:35.902,0,0,0,0,9.77,9.85,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.36,25.86,25.45,24.1,1.05,1.07,0.78,9.72,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3122,2023-06-28 13:33:36.103,0,0,0,0,9.77,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.34,25.85,25.45,24.1,1.05,1.07,0.79,9.72,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3123,2023-06-28 13:33:36.404,0,0,0,0,9.77,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.34,25.85,25.45,24.1,1.05,1.07,0.79,9.8,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3124,2023-06-28 13:33:36.701,0,0,0,0,9.8,9.85,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.85,25.45,24.1,1.04,1.07,0.79,9.86,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3125,2023-06-28 13:33:36.902,0,0,0,0,9.77,9.84,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.85,25.45,24.1,1.04,1.05,0.77,9.86,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3126,2023-06-28 13:33:37.203,0,0,0,0,9.77,9.84,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.87,25.45,24.1,1.04,1.06,0.77,9.74,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3127,2023-06-28 13:33:37.402,0,0,0,0,9.8,9.84,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.37,25.87,25.45,24.1,1.04,1.06,0.68,9.05,55.11,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3128,2023-06-28 13:33:37.702,0,0,0,0,9.82,9.83,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.37,25.85,25.45,24.1,1.04,1.05,0.64,9.05,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.220993593228343,0.9386790145380353,-0.2790064067716571
3129,2023-06-28 13:33:37.902,0,0,0,0,9.77,9.83,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.35,25.85,25.45,24.1,1.04,1.05,0.64,8.38,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3130,2023-06-28 13:33:38.202,0,0,0,0,9.8,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.35,25.85,25.45,24.1,1.04,1.06,0.64,7.75,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3131,2023-06-28 13:33:38.403,0,0,0,0,9.8,9.85,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.85,25.45,24.1,1.04,1.05,0.65,7.75,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3132,2023-06-28 13:33:38.701,0,0,0,0,9.8,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.1,28.37,25.86,25.45,24.1,1.04,1.05,0.65,7.44,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3133,2023-06-28 13:33:38.904,0,0,0,0,9.8,9.85,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.37,25.86,25.45,24.1,1.04,1.05,0.64,7.49,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3134,2023-06-28 13:33:39.203,0,0,0,0,9.75,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.37,25.87,25.47,24.1,1.04,1.05,0.64,7.49,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.937855735101607,0.8983816795259365,-0.562144264898393
3135,2023-06-28 13:33:39.403,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.36,25.87,25.47,24.1,1.04,1.05,0.64,7.54,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
3136,2023-06-28 13:33:39.702,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.36,25.87,25.45,24.1,1.04,1.05,0.64,7.54,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3137,2023-06-28 13:33:40.001,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.38,25.87,25.45,24.1,1.04,1.05,0.64,7.74,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3138,2023-06-28 13:33:40.202,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.38,25.85,25.45,24.1,1.04,1.05,0.64,7.75,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3139,2023-06-28 13:33:40.502,0,0,0,0,9.75,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.85,25.45,24.1,1.04,1.05,0.64,7.75,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,25.937855735101607,0.858114348419587,-0.562144264898393
3140,2023-06-28 13:33:40.803,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.86,25.46,24.1,1.04,1.06,0.64,7.71,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3141,2023-06-28 13:33:41.003,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.36,25.86,25.46,24.1,1.04,1.06,0.64,7.69,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3142,2023-06-28 13:33:41.302,0,0,0,0,9.77,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.36,25.86,25.46,24.1,1.04,1.05,0.64,7.69,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3143,2023-06-28 13:33:41.601,0,0,0,0,9.77,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.36,25.85,25.46,24.1,1.04,1.05,0.64,7.69,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3144,2023-06-28 13:33:41.803,0,0,0,0,9.8,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.36,25.85,25.46,24.1,1.04,1.05,0.64,7.74,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3145,2023-06-28 13:33:42.002,0,0,0,0,9.8,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.35,25.85,25.45,24.1,1.04,1.05,0.64,7.74,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3146,2023-06-28 13:33:42.302,0,0,0,0,9.75,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.35,25.85,25.45,24.1,1.04,1.05,0.64,7.77,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,25.937855735101607,0.9386790145380353,-0.562144264898393
3147,2023-06-28 13:33:42.601,0,0,0,0,9.8,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.35,25.85,25.46,24.1,1.04,1.05,0.64,7.68,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3148,2023-06-28 13:33:42.904,0,0,0,0,9.75,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.85,25.46,24.1,1.04,1.05,0.64,7.68,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,25.937855735101607,0.858114348419587,-0.562144264898393
3149,2023-06-28 13:33:43.103,0,0,0,0,9.75,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.37,25.86,25.46,24.1,1.04,1.05,0.64,7.64,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,25.937855735101607,0.9386790145380353,-0.562144264898393
3150,2023-06-28 13:33:43.401,0,0,0,0,9.77,9.82,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.37,25.86,25.46,24.1,1.04,1.05,0.64,7.69,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.220993593228343,26.01890389711457,0.9790064067716564,-0.4810961028854308
3151,2023-06-28 13:33:43.602,0,0,0,0,9.8,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.33,25.86,25.45,24.1,1.04,1.05,0.64,7.69,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3152,2023-06-28 13:33:43.904,0,0,0,0,9.8,9.84,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.45,24.1,1.04,1.06,0.64,7.83,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3153,2023-06-28 13:33:44.103,0,0,0,0,9.75,9.83,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.46,24.1,1.04,1.06,0.64,7.74,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,25.937855735101607,0.9386790145380353,-0.562144264898393
3154,2023-06-28 13:33:44.402,0,0,0,0,9.77,9.83,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.46,24.1,1.04,1.05,0.64,7.74,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.8386790145380374,-0.4810961028854308
3155,2023-06-28 13:33:44.703,0,0,0,0,9.77,9.83,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.47,24.1,1.04,1.06,0.64,7.69,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.8386790145380374,-0.4810961028854308
3156,2023-06-28 13:33:45.001,0,0,0,0,9.75,9.84,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.34,25.86,25.47,24.1,1.04,1.06,0.64,7.69,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.937855735101607,0.7983816795259386,-0.562144264898393
3157,2023-06-28 13:33:45.204,0,0,0,0,9.8,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.34,25.86,25.46,24.1,1.04,1.05,0.64,7.69,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3158,2023-06-28 13:33:45.405,0,0,0,0,9.77,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.34,25.86,25.46,24.1,1.04,1.06,0.64,7.69,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3159,2023-06-28 13:33:45.803,0,0,0,0,9.77,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.34,25.86,25.47,24.1,1.04,1.06,0.64,7.61,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3160,2023-06-28 13:33:46.001,0,0,0,0,9.8,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.47,24.1,1.04,1.05,0.63,7.61,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3161,2023-06-28 13:33:46.202,0,0,0,0,9.75,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.87,25.47,24.1,1.04,1.05,0.63,7.57,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,25.937855735101607,0.858114348419587,-0.562144264898393
3162,2023-06-28 13:33:46.601,0,0,0,0,9.77,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.34,25.85,25.47,24.1,1.04,1.05,0.64,7.59,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3163,2023-06-28 13:33:46.801,0,0,0,0,9.77,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.34,25.85,25.48,24.1,1.03,1.04,0.64,7.59,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3164,2023-06-28 13:33:47.002,0,0,0,0,9.77,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.48,24.1,1.04,1.05,0.64,7.6,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3165,2023-06-28 13:33:47.402,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.48,24.1,1.04,1.05,0.59,7.12,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3166,2023-06-28 13:33:47.601,0,0,0,0,9.77,9.83,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.34,25.85,25.48,24.1,1.04,1.05,0.54,7.12,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3167,2023-06-28 13:33:47.802,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.34,25.85,25.48,24.1,1.04,1.04,0.54,6.41,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3168,2023-06-28 13:33:48.301,0,0,0,0,9.75,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.35,25.86,25.47,24.1,1.04,1.04,0.54,5.69,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,25.937855735101607,0.9386790145380353,-0.562144264898393
3169,2023-06-28 13:33:48.402,0,0,0,0,9.77,9.85,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.47,24.1,1.04,1.05,0.55,5.69,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3170,2023-06-28 13:33:48.802,0,0,0,0,9.77,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.85,25.48,24.1,1.04,1.04,0.55,5.38,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3171,2023-06-28 13:33:49.001,0,0,0,0,9.75,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.34,25.87,25.48,24.1,1.04,1.04,0.55,5.42,55.21,30.34,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.937855735101607,0.8983816795259365,-0.562144264898393
3172,2023-06-28 13:33:49.302,0,0,0,0,9.77,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.34,25.87,25.49,24.1,1.04,1.04,0.55,5.48,55.21,30.34,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3173,2023-06-28 13:33:49.501,0,0,0,0,9.75,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.86,25.49,24.1,1.04,1.05,0.55,5.48,55.04,30.34,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.937855735101607,0.8983816795259365,-0.562144264898393
3174,2023-06-28 13:33:49.802,0,0,0,0,9.77,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.36,25.86,25.47,24.1,1.04,1.05,0.55,5.53,55.04,30.34,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3175,2023-06-28 13:33:50.001,0,0,0,0,9.8,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.36,25.85,25.47,24.1,1.04,1.04,0.54,5.53,55.04,30.34,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3176,2023-06-28 13:33:50.302,0,0,0,0,9.77,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.36,25.85,25.47,24.1,1.04,1.04,0.54,5.58,55.06,231.48,346.5,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3177,2023-06-28 13:33:50.501,0,0,0,0,9.77,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.34,25.87,25.47,24.1,1.04,1.04,0.54,5.54,55.06,229.75,950.74,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3178,2023-06-28 13:33:50.801,0,0,0,0,9.8,9.85,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.07,28.34,25.87,25.46,24.1,1.04,1.06,0.55,5.54,55.06,228.86,1252.4,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.858114348419587,-0.35975157691973436
3179,2023-06-28 13:33:51.002,0,0,0,0,9.75,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.06,28.36,25.86,25.46,24.1,1.06,1.06,0.55,5.48,55.06,227.83,1504.83,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,25.937855735101607,0.9386790145380353,-0.562144264898393
3180,2023-06-28 13:33:51.301,0,0,0,0,9.77,9.83,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.06,28.36,25.86,25.47,24.1,1.06,1.11,0.86,5.78,55.06,227.72,1503.89,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3181,2023-06-28 13:33:51.602,0,0,0,0,9.8,9.84,25.8,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.47,24.1,1.08,1.14,1.52,5.78,55.06,227.48,1499.45,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3182,2023-06-28 13:33:51.802,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.35,25.86,25.48,24.1,1.09,1.14,1.52,6.08,55.06,227.38,1497.9,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3183,2023-06-28 13:33:52.102,0,0,0,0,9.77,9.86,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.34,25.86,25.48,24.1,1.09,1.17,2.19,13.59,55.05,227.55,1500.83,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.817876968053735,-0.4810961028854308
3184,2023-06-28 13:33:52.301,0,0,0,0,9.75,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.34,25.86,25.48,24.1,1.09,1.17,2.19,13.59,55.05,227.57,1500.89,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.937855735101607,0.8983816795259365,-0.562144264898393
3185,2023-06-28 13:33:52.602,0,0,0,0,9.8,9.84,25.8,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.34,25.87,25.48,24.1,1.1,1.17,2.71,16.86,55.05,227.58,1501.64,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.140248423080266,0.8983816795259365,-0.35975157691973436
3186,2023-06-28 13:33:52.801,0,0,0,0,9.8,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.08,28.34,25.87,25.47,24.1,1.1,1.17,2.82,18.56,55.25,227.6,1502.18,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.140248423080266,0.9386790145380353,-0.35975157691973436
3187,2023-06-28 13:33:53.102,0,0,0,0,9.77,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.09,28.35,25.86,25.47,24.1,1.09,1.17,2.82,18.56,55.25,227.62,1502.56,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3188,2023-06-28 13:33:53.303,0,0,0,0,9.77,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.35,25.86,25.5,24.1,1.1,1.17,2.8,19.83,55.25,227.64,1503.37,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3189,2023-06-28 13:33:53.602,0,0,0,0,9.77,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.11,28.34,25.86,25.49,24.1,1.1,1.17,2.8,19.83,55.07,227.65,1503.88,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3190,2023-06-28 13:33:53.902,0,0,0,0,9.77,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.34,25.86,25.49,24.1,1.09,1.17,2.8,20.13,55.07,227.65,1504.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3191,2023-06-28 13:33:54.101,0,0,0,0,9.73,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.15,28.34,25.87,25.48,24.1,1.09,1.17,2.79,19.94,55.07,227.67,1504.73,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.85668561606235,0.8983816795259365,-0.6433143839376498
3192,2023-06-28 13:33:54.402,0,0,0,0,9.77,9.83,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,28.34,25.87,25.48,24.1,1.09,1.17,2.79,19.94,55.09,227.69,1505.19,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.9386790145380353,-0.4810961028854308
3193,2023-06-28 13:33:54.602,0,0,0,0,9.77,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.19,28.35,25.86,25.48,24.1,1.09,1.17,2.79,19.94,55.09,227.69,1505.16,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3194,2023-06-28 13:33:54.902,0,0,0,0,9.77,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.35,25.86,25.48,24.1,1.09,1.17,2.8,19.99,55.09,227.68,1504.87,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,26.01890389711457,0.8983816795259365,-0.4810961028854308
3195,2023-06-28 13:33:55.203,0,0,0,0,9.77,9.83,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.25,28.35,25.85,25.49,24.1,1.09,1.17,2.81,19.99,55.22,227.67,1504.69,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.261320985461964,26.01890389711457,0.8386790145380374,-0.4810961028854308
3196,2023-06-28 13:33:55.403,0,0,0,0,9.8,9.85,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.31,28.35,25.85,25.49,24.1,1.09,1.17,2.81,20.17,55.22,227.67,1504.49,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.7581143484195891,-0.35975157691973436
3197,2023-06-28 13:33:55.702,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.31,28.36,25.86,25.48,24.1,1.09,1.17,2.79,20.19,55.22,227.66,1503.93,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3198,2023-06-28 13:33:55.903,0,0,0,0,9.75,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.35,25.86,25.48,24.1,1.1,1.17,2.78,20.19,55.05,227.65,1504.18,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,25.937855735101607,0.7178769680537371,-0.562144264898393
3199,2023-06-28 13:33:56.202,0,0,0,0,9.75,9.86,25.8,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.37,28.35,25.86,25.47,24.1,1.1,1.17,2.78,20.24,55.05,227.66,1504.48,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,25.937855735101607,0.7178769680537371,-0.562144264898393
3200,2023-06-28 13:33:56.403,0,0,0,0,9.77,9.85,25.8,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.37,25.86,25.47,24.1,1.1,1.17,2.79,20.01,55.05,227.65,1504.24,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.7581143484195891,-0.4810961028854308
3201,2023-06-28 13:33:56.702,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.42,28.37,25.87,25.49,24.1,1.09,1.17,2.79,20.01,55.22,227.64,1504.47,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.7581143484195891,-0.35975157691973436
3202,2023-06-28 13:33:56.902,0,0,0,0,9.8,9.85,25.8,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.37,25.87,25.49,24.1,1.09,1.17,2.8,19.95,55.22,227.64,1504.68,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.140248423080266,0.7581143484195891,-0.35975157691973436
3203,2023-06-28 13:33:57.203,0,0,0,0,9.77,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.5,28.37,25.86,25.48,24.1,1.09,1.18,2.79,19.95,55.22,227.62,1503.55,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.7178769680537371,-0.4810961028854308
3204,2023-06-28 13:33:57.402,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.4,25.86,25.48,24.1,1.09,1.17,2.79,19.99,55.06,227.61,1503.51,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3205,2023-06-28 13:33:57.703,0,0,0,0,9.86,9.85,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.55,28.4,25.86,25.47,24.1,1.09,1.17,2.79,20.09,55.06,227.59,1503.18,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.382123031946264,0.858114348419587,-0.11787696805373571
3206,2023-06-28 13:33:58.001,0,0,0,0,9.75,9.84,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.42,25.86,25.47,24.1,1.1,1.17,2.78,20.09,55.06,227.58,1502.38,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.301618320474063,25.937855735101607,0.8983816795259365,-0.562144264898393
3207,2023-06-28 13:33:58.202,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.59,28.42,25.87,25.49,24.1,1.09,1.17,2.78,19.96,55.16,227.59,1502.87,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3208,2023-06-28 13:33:58.502,0,0,0,0,9.77,9.85,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.44,25.87,25.49,24.1,1.09,1.17,2.77,19.82,55.16,227.59,1503.14,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.341885651580412,26.01890389711457,0.858114348419587,-0.4810961028854308
3209,2023-06-28 13:33:58.702,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.65,28.44,25.85,25.48,24.1,1.1,1.17,2.78,19.82,55.16,227.62,1503.58,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3210,2023-06-28 13:33:59.002,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.48,25.85,25.48,24.1,1.09,1.18,2.78,19.65,55.16,227.61,1503.46,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3211,2023-06-28 13:33:59.202,0,0,0,0,9.77,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.72,28.48,25.85,25.49,24.1,1.09,1.18,2.79,19.74,55.2,227.61,1502.95,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.7178769680537371,-0.4810961028854308
3212,2023-06-28 13:33:59.502,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,28.52,25.85,25.49,24.1,1.09,1.17,2.78,19.74,55.2,227.6,1502.21,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3213,2023-06-28 13:33:59.701,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.77,28.52,25.86,25.47,24.1,1.09,1.17,2.78,19.77,55.2,227.59,1502.34,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3214,2023-06-28 13:34:00.002,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,28.58,25.86,25.47,24.1,1.09,1.17,2.79,19.93,55.05,227.59,1501.98,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3215,2023-06-28 13:34:00.203,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.83,28.58,25.86,25.48,24.1,1.09,1.17,2.79,19.93,55.05,227.59,1502.14,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3216,2023-06-28 13:34:00.502,0,0,0,0,9.77,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,28.62,25.86,25.48,24.1,1.09,1.17,2.77,19.85,55.05,227.59,1502.27,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.7178769680537371,-0.4810961028854308
3217,2023-06-28 13:34:00.801,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.88,28.62,25.86,25.48,24.1,1.09,1.17,2.77,19.85,55.25,227.58,1501.67,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3218,2023-06-28 13:34:01.002,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,28.67,25.85,25.48,24.1,1.09,1.17,2.77,19.8,55.25,227.59,1502.46,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3219,2023-06-28 13:34:01.301,0,0,0,0,9.77,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.97,28.67,25.85,25.47,24.1,1.09,1.17,2.78,19.83,55.25,227.6,1502.89,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.7178769680537371,-0.4810961028854308
3220,2023-06-28 13:34:01.502,0,0,0,0,9.77,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,28.7,25.86,25.47,24.1,1.09,1.17,2.78,19.83,55.05,227.62,1503.4,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.7178769680537371,-0.4810961028854308
