,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
3221,2023-06-28 13:34:01.802,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.04,28.7,25.86,25.48,24.1,1.1,1.17,2.78,19.96,55.05,227.63,1504.06,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3222,2023-06-28 13:34:02.002,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,28.75,25.86,25.48,24.1,1.1,1.17,2.78,20.02,55.05,227.63,1504.03,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3223,2023-06-28 13:34:02.302,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.11,28.75,25.86,25.49,24.1,1.09,1.17,2.78,20.02,55.2,227.62,1504.05,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3224,2023-06-28 13:34:02.503,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,28.8,25.86,25.49,24.1,1.09,1.17,2.78,20.12,55.2,227.64,1504.17,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3225,2023-06-28 13:34:02.802,0,0,0,0,9.8,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.18,28.8,25.86,25.5,24.1,1.09,1.17,2.77,20.13,55.2,227.65,1504.09,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3226,2023-06-28 13:34:03.001,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,28.86,25.86,25.5,24.1,1.09,1.17,2.77,20.13,55.12,227.66,1503.85,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3227,2023-06-28 13:34:03.307,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.24,28.86,25.86,25.48,24.1,1.1,1.17,2.77,20.23,55.12,227.68,1503.98,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3228,2023-06-28 13:34:03.602,0,0,0,0,9.8,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,28.9,25.87,25.48,24.1,1.1,1.17,2.77,20.23,55.12,227.66,1503.21,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3229,2023-06-28 13:34:03.803,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.31,28.9,25.87,25.48,24.1,1.09,1.17,2.77,20.29,55.06,227.64,1502.58,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3230,2023-06-28 13:34:04.103,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,28.95,25.86,25.48,24.1,1.09,1.17,2.78,20.24,55.06,227.62,1502.46,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3231,2023-06-28 13:34:04.303,0,0,0,0,9.8,9.86,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.38,28.95,25.86,25.5,24.1,1.09,1.17,2.78,20.24,55.06,227.59,1501.86,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3232,2023-06-28 13:34:04.602,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.0,25.87,25.5,24.1,1.09,1.18,2.78,20.23,55.22,227.59,1501.93,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
3233,2023-06-28 13:34:04.803,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.45,29.0,25.87,25.47,24.1,1.09,1.18,2.78,20.13,55.22,227.61,1502.18,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3234,2023-06-28 13:34:05.102,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.08,25.86,25.47,24.1,1.09,1.17,2.78,20.13,55.22,227.64,1502.67,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
3235,2023-06-28 13:34:05.303,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.08,25.86,25.49,24.1,1.09,1.18,2.78,20.2,55.22,227.72,1503.98,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3236,2023-06-28 13:34:05.709,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.57,29.14,25.86,25.49,24.1,1.1,1.18,2.77,20.17,55.06,227.78,1505.46,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3237,2023-06-28 13:34:05.902,0,0,0,0,9.8,9.88,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.19,25.86,25.49,24.1,1.1,1.17,2.78,20.17,55.06,228.23,1354.7,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.6374918476268832,-0.35975157691973436
3238,2023-06-28 13:34:06.202,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.19,25.85,25.48,24.1,1.09,1.17,2.78,19.96,55.23,228.66,1199.37,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3239,2023-06-28 13:34:06.401,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.23,25.85,25.48,24.1,1.09,1.17,2.78,19.65,55.23,229.08,1044.05,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3240,2023-06-28 13:34:06.701,0,0,0,0,9.77,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.72,29.23,25.87,25.48,24.1,1.09,1.18,2.77,19.65,55.23,229.48,888.31,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.01890389711457,0.7178769680537371,-0.4810961028854308
3241,2023-06-28 13:34:06.903,0,0,0,0,9.86,9.88,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.3,25.87,25.48,24.1,1.09,1.17,2.77,19.66,55.23,229.87,728.05,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.382123031946264,0.737491847626881,-0.11787696805373571
3242,2023-06-28 13:34:07.201,0,0,0,0,9.8,9.86,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.78,29.3,25.86,25.48,24.1,1.09,1.17,2.78,19.82,55.08,229.86,727.97,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3243,2023-06-28 13:34:07.403,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.37,25.86,25.48,24.1,1.09,1.18,2.78,19.82,55.08,229.85,727.81,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
3244,2023-06-28 13:34:07.702,0,0,0,0,9.82,9.88,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.85,29.37,25.86,25.47,24.1,1.1,1.18,2.78,20.12,55.08,229.87,727.99,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.737491847626881,-0.2790064067716571
3245,2023-06-28 13:34:08.003,0,0,0,0,9.82,9.88,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.42,25.86,25.47,24.1,1.1,1.18,2.78,20.28,55.08,229.85,727.8,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.6374918476268832,-0.2790064067716571
3246,2023-06-28 13:34:08.203,0,0,0,0,9.8,9.88,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.42,25.87,25.47,24.1,1.09,1.17,2.78,20.28,55.08,229.85,727.77,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.6374918476268832,-0.35975157691973436
3247,2023-06-28 13:34:08.502,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,29.48,25.87,25.47,24.1,1.09,1.17,2.79,20.42,55.08,229.82,728.25,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3248,2023-06-28 13:34:08.703,0,0,0,0,9.82,9.88,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.98,29.48,25.87,25.49,24.1,1.09,1.17,2.79,20.44,55.11,229.81,728.1,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.6374918476268832,-0.2790064067716571
3249,2023-06-28 13:34:09.003,0,0,0,0,9.8,9.88,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,29.55,25.87,25.49,24.1,1.09,1.17,2.79,20.44,55.11,229.8,728.01,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.737491847626881,-0.35975157691973436
3250,2023-06-28 13:34:09.203,0,0,0,0,9.85,9.86,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.05,29.55,25.86,25.46,24.1,1.09,1.17,2.77,20.39,55.11,229.8,727.96,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.817876968053735,-0.1581143484195877
3251,2023-06-28 13:34:09.601,0,0,0,0,9.8,9.9,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,29.61,25.87,25.48,24.1,1.09,1.17,2.77,20.23,55.06,229.84,727.6,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.140248423080266,0.6572258958994546,-0.35975157691973436
3252,2023-06-28 13:34:09.802,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.1,29.61,25.87,25.48,24.1,1.09,1.17,2.76,20.23,55.06,229.9,711.11,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
3253,2023-06-28 13:34:10.101,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,29.69,25.87,25.48,24.1,1.09,1.17,2.76,20.14,55.06,229.98,682.42,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
3254,2023-06-28 13:34:10.301,0,0,0,0,9.82,9.88,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.16,29.69,25.87,25.48,24.1,1.09,1.17,2.78,20.2,55.23,230.09,624.64,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.737491847626881,-0.2790064067716571
3255,2023-06-28 13:34:10.603,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.74,25.85,25.48,24.1,1.1,1.17,2.78,20.2,55.23,230.16,595.86,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
3256,2023-06-28 13:34:10.801,0,0,0,0,9.82,9.88,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.2,29.74,25.85,25.46,24.1,1.09,1.17,2.78,20.24,55.23,230.18,583.69,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.6374918476268832,-0.2790064067716571
3257,2023-06-28 13:34:11.101,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,29.81,25.86,25.46,24.1,1.09,1.17,2.77,20.24,55.06,230.19,583.79,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3258,2023-06-28 13:34:11.401,0,0,0,0,9.82,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,29.81,25.86,25.48,24.1,1.1,1.18,2.77,20.26,55.06,230.24,584.36,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3259,2023-06-28 13:34:11.701,0,0,0,0,9.8,9.86,25.9,26.2,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.28,29.87,25.87,25.47,24.1,1.09,1.17,2.79,20.1,55.06,230.25,584.56,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.7178769680537371,-0.35975157691973436
3260,2023-06-28 13:34:12.002,0,0,0,0,9.82,9.9,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,29.92,25.87,25.47,24.1,1.09,1.17,2.78,20.19,55.06,230.25,584.56,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.542774104100545,26.220993593228343,0.5572258958994567,-0.2790064067716571
3261,2023-06-28 13:34:12.201,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.1,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.31,29.92,25.86,25.48,24.1,1.09,1.17,2.79,20.19,55.06,230.25,584.56,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.7178769680537371,-0.2790064067716571
3262,2023-06-28 13:34:12.402,0,0,0,0,9.8,9.88,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,29.98,25.86,25.48,24.1,1.09,1.17,2.79,19.94,55.06,138.15,350.17,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.737491847626881,-0.35975157691973436
3263,2023-06-28 13:34:12.702,0,0,0,0,9.82,9.86,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.33,29.98,25.87,25.47,24.1,1.09,1.17,2.77,19.91,55.23,138.15,350.17,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.220993593228343,0.817876968053735,-0.2790064067716571
3264,2023-06-28 13:34:13.001,0,0,0,0,9.8,9.88,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.03,25.87,25.47,24.1,1.09,1.17,2.82,19.91,55.23,46.05,116.49,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.737491847626881,-0.35975157691973436
3265,2023-06-28 13:34:13.202,0,0,0,0,9.8,9.88,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.37,30.03,25.87,25.48,24.1,1.09,1.17,2.82,19.98,55.23,46.05,116.49,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.737491847626881,-0.35975157691973436
3266,2023-06-28 13:34:13.403,0,0,0,0,9.85,9.88,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.09,25.87,25.48,24.1,1.09,1.17,3.21,20.31,55.06,46.05,116.49,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.341885651580412,0.737491847626881,-0.1581143484195877
3267,2023-06-28 13:34:13.702,0,0,0,0,9.8,9.88,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.4,30.09,25.85,25.48,24.1,1.09,1.17,3.21,20.31,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.737491847626881,-0.35975157691973436
3268,2023-06-28 13:34:13.902,0,0,0,0,9.8,9.88,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.14,25.85,25.48,24.1,1.09,1.17,3.73,20.35,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.140248423080266,0.737491847626881,-0.35975157691973436
3269,2023-06-28 13:34:14.302,0,0,0,0,9.85,9.86,25.9,26.3,26.5,27.2,0,0,24.0,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.14,25.86,25.48,24.1,1.09,1.17,4.4,20.35,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.341885651580412,0.817876968053735,-0.1581143484195877
3270,2023-06-28 13:34:14.503,0,0,0,0,9.82,9.88,25.9,26.3,26.5,27.2,0,0,23.5,0.0,31.0,0.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.19,25.86,25.48,24.1,1.09,1.17,4.4,20.25,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.46250815237312,26.220993593228343,0.737491847626881,-0.2790064067716571
3271,2023-06-28 13:34:14.703,0,0,0,0,9.8,9.86,25.9,26.3,26.5,27.2,0,1,23.5,1.0,31.0,3.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.19,25.87,25.47,24.1,1.09,1.17,4.7,20.15,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.382123031946264,26.140248423080266,0.817876968053735,-0.35975157691973436
3272,2023-06-28 13:34:15.003,0,0,0,0,9.86,9.82,25.9,26.3,26.5,27.2,250,1,23.5,14.0,31.0,68.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.23,25.87,25.47,24.1,1.09,1.17,5.98,20.15,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,26.220993593228343,26.382123031946264,0.9790064067716564,-0.11787696805373571
3273,2023-06-28 13:34:15.202,0,0,0,0,9.86,9.67,25.9,26.3,26.5,27.2,500,1,23.5,15.0,31.0,71.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.49,30.23,25.85,25.46,24.1,1.09,1.17,5.98,20.07,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,25.612439122613296,26.382123031946264,1.5875608773867036,-0.11787696805373571
3274,2023-06-28 13:34:15.402,0,0,0,0,9.97,9.57,25.9,26.3,26.5,27.2,700,1,23.0,16.0,31.0,70.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.28,25.85,25.46,24.1,1.09,1.17,17.14,19.9,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,25.20288110026786,26.82277252400536,1.9971188997321399,0.3227725240053587
3275,2023-06-28 13:34:15.801,0,0,0,0,10.06,9.33,25.9,26.3,26.5,27.2,1150,1,23.5,10.0,31.0,40.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.51,30.28,25.85,25.49,24.1,1.09,1.17,17.14,19.9,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,24.20697863656619,27.180661554355424,2.993021363433808,0.6806615543554244
3276,2023-06-28 13:34:16.003,0,0,0,0,10.09,9.19,25.9,26.3,26.5,27.2,1400,1,23.5,12.0,31.0,29.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.33,25.85,25.49,24.1,1.09,1.17,20.68,19.72,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,23.617329689875135,27.299436459533922,3.5826703101248647,0.7994364595339221
3277,2023-06-28 13:34:16.302,0,0,0,0,10.14,9.02,25.9,26.3,26.5,27.2,1650,1,23.5,15.5,31.0,32.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.33,25.85,25.46,24.1,1.09,1.17,16.85,19.62,55.1,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,22.89240042068468,27.496820926482314,4.307599579315319,0.9968209264823145
3278,2023-06-28 13:34:16.602,0,0,0,0,10.18,8.86,25.9,26.3,26.5,27.2,1900,1,23.0,19.0,31.0,35.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.54,30.36,25.86,25.46,24.1,1.09,1.17,16.85,19.62,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,22.20089649987375,27.654215711437132,4.99910350012625,1.154215711437132
3279,2023-06-28 13:34:16.901,0,0,0,0,10.26,8.61,25.9,26.3,26.5,27.1,2350,1,23.0,26.0,32.0,41.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.36,25.86,25.48,24.1,1.09,1.17,18.72,19.67,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,21.101834673389078,27.967651070302168,5.998165326610923,1.4676510703021677
3280,2023-06-28 13:34:17.102,0,0,0,0,10.3,8.5,25.9,26.3,26.5,27.1,2700,1,23.0,29.5,32.0,43.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.39,25.86,25.47,24.1,1.09,1.17,22.44,19.91,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,20.610813152125388,28.12369777962624,6.489186847874613,1.6236977796262408
3281,2023-06-28 13:34:17.301,0,0,0,0,10.28,8.39,25.9,26.3,26.5,27.1,2850,1,23.0,30.5,32.0,43.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.39,25.86,25.47,24.1,1.09,1.17,29.81,19.91,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,20.11510124874195,28.04573002260753,6.984898751258051,1.545730022607529
3282,2023-06-28 13:34:17.602,0,0,0,0,10.33,8.5,25.9,26.3,26.5,27.1,3000,1,22.5,33.0,32.0,44.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.43,25.86,25.48,24.1,1.09,1.17,29.81,20.08,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,20.610813152125388,28.240441746512488,6.489186847874613,1.740441746512488
3283,2023-06-28 13:34:17.901,0,0,0,0,10.4,8.39,25.9,26.3,26.5,27.2,3100,1,22.5,36.5,32.0,45.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.43,25.86,25.48,24.1,1.09,1.17,33.73,20.13,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,20.11510124874195,28.511881734203143,7.084898751258049,2.0118817342031434
3284,2023-06-28 13:34:18.202,0,0,0,0,10.52,8.13,25.9,26.3,26.5,27.2,3350,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.47,25.86,25.47,24.1,1.1,1.17,33.73,20.13,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,18.92413904857017,28.974110403363568,8.27586095142983,2.474110403363568
3285,2023-06-28 13:34:18.402,0,0,0,0,10.74,7.93,25.9,26.3,26.5,27.2,3450,0,22.5,41.5,32.0,51.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.5,25.86,25.47,24.1,1.09,1.17,37.71,19.84,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,17.988813905849668,29.811596726288712,9.211186094150332,3.3115967262887125
3286,2023-06-28 13:34:18.702,0,0,0,0,10.83,7.57,25.9,26.3,26.5,27.2,3450,0,22.5,41.5,32.0,50.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.57,30.5,25.88,25.48,24.1,1.09,1.17,42.31,19.85,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,16.260550077473738,30.15058597726727,10.939449922526261,3.6505859772672693
3287,2023-06-28 13:34:18.901,0,0,0,0,10.88,7.36,25.9,26.4,26.5,27.2,3450,0,22.5,40.5,32.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.49,25.88,25.48,24.1,1.1,1.17,42.31,19.85,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,15.224277818328346,30.338022934188928,11.975722181671653,3.8380229341889276
3288,2023-06-28 13:34:19.202,0,0,0,0,10.88,6.91,25.9,26.4,26.5,27.2,3450,0,22.5,40.0,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.49,25.86,25.46,24.1,1.09,1.17,43.83,19.93,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,12.928076565927427,30.338022934188928,14.271923434072573,3.8380229341889276
3289,2023-06-28 13:34:19.403,0,0,0,0,10.86,6.49,25.9,26.4,26.5,27.2,3500,0,22.5,39.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.46,25.86,25.46,24.1,1.09,1.17,43.26,20.04,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,10.683165906349018,30.263123981709782,16.51683409365098,3.763123981709782
3290,2023-06-28 13:34:19.802,0,0,0,0,10.98,5.98,25.9,26.8,26.5,27.2,3550,0,22.5,39.0,32.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.59,30.46,25.86,25.45,24.1,1.1,1.17,42.62,20.04,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.807980965820775,30.711013157494676,19.392019034179224,4.211013157494676
3291,2023-06-28 13:34:20.002,0,0,0,0,10.98,5.94,25.9,26.8,26.5,27.2,3600,0,22.5,38.5,32.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.39,25.87,25.45,24.1,1.1,1.17,42.62,20.04,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.5749073037628705,30.711013157494676,19.62509269623713,4.211013157494676
3292,2023-06-28 13:34:20.302,0,0,0,0,11.19,5.89,25.9,26.8,26.5,27.2,3650,0,22.5,39.0,32.0,47.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.39,25.87,25.46,24.1,1.1,1.16,42.23,20.05,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.2819254168773,31.486271286500767,19.9180745831227,4.986271286500767
3293,2023-06-28 13:34:20.502,0,0,0,0,11.39,5.84,25.9,26.8,26.5,27.2,3650,0,22.5,39.5,32.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.35,25.86,25.46,24.1,1.09,1.17,42.24,20.05,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.987095946189015,32.21477382164636,20.212904053810984,5.714773821646361
3294,2023-06-28 13:34:20.802,0,0,0,0,11.72,5.82,25.9,27.2,26.5,27.2,3700,0,22.5,39.5,32.0,48.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.58,30.35,25.86,25.45,24.1,1.09,1.17,42.24,20.09,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.868640579852013,33.39659742266093,20.331359420147987,6.896597422660932
3295,2023-06-28 13:34:21.002,0,0,0,0,11.96,5.87,25.9,27.2,26.5,27.2,3700,0,22.5,40.0,32.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.34,25.86,25.45,24.1,1.09,1.17,42.39,20.14,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.164216893039452,34.240899241044644,20.035783106960547,7.740899241044644
3296,2023-06-28 13:34:21.301,0,0,0,0,12.3,5.86,25.9,27.2,26.5,27.2,3700,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.56,30.34,25.86,25.45,24.1,1.09,1.17,42.39,20.14,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.1052512230640446,35.41602710768706,20.094748776935955,8.916027107687057
3297,2023-06-28 13:34:21.501,0,0,0,0,12.47,5.89,25.9,27.2,26.5,27.2,3700,0,22.5,40.5,32.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.3,25.87,25.45,24.1,1.1,1.17,42.66,20.01,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.2819254168773,35.99469766734654,19.9180745831227,9.494697667346543
3298,2023-06-28 13:34:21.801,0,0,0,0,12.61,5.87,25.9,27.2,26.5,27.2,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.53,30.3,25.87,25.47,24.1,1.1,1.17,43.1,20.01,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.164216893039452,36.46693194900837,20.035783106960547,9.96693194900837
3299,2023-06-28 13:34:22.103,0,0,0,0,12.8,5.8,25.9,27.2,26.5,27.2,3700,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.24,25.86,25.47,24.1,1.1,1.17,43.1,20.01,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.749883300617455,37.10172514582439,20.450116699382544,10.601725145824389
3300,2023-06-28 13:34:22.302,0,0,0,0,12.9,5.74,25.9,27.6,26.5,27.2,3650,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.48,30.24,25.86,25.46,24.1,1.09,1.17,43.21,19.95,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.391781486876255,37.43306185311201,20.808218513123744,10.933061853112008
3301,2023-06-28 13:34:22.602,0,0,0,0,12.95,5.61,25.9,27.6,26.5,27.2,3650,0,22.5,40.5,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.42,30.15,25.87,25.46,24.1,1.09,1.17,43.26,19.95,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.606271913172463,37.59802601055492,21.593728086827536,11.098026010554918
3302,2023-06-28 13:34:22.801,0,0,0,0,13.02,5.57,25.9,27.6,26.5,27.2,3650,0,22.5,40.0,33.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.15,25.87,25.45,24.1,1.09,1.17,43.26,19.96,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.361863699788898,37.82819484597951,21.8381363002111,11.32819484597951
3303,2023-06-28 13:34:23.103,0,0,0,0,13.07,5.49,25.9,27.6,26.5,27.2,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.35,30.03,25.85,25.46,24.1,1.09,1.17,43.2,19.99,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.869115328747171,37.992047507625614,22.33088467125283,11.492047507625614
3304,2023-06-28 13:34:23.403,0,0,0,0,13.19,5.4,26.0,28.2,26.6,27.3,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,30.03,25.85,25.46,24.1,1.09,1.17,43.12,19.99,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.308364553577917,38.38343132568002,22.991635446422084,11.78343132568002
3305,2023-06-28 13:34:23.703,0,0,0,0,13.24,5.31,26.0,28.2,26.6,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.29,29.88,25.88,25.45,24.1,1.1,1.17,43.12,20.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.7406340851829896,38.5457393074326,23.55936591481701,11.945739307432596
3306,2023-06-28 13:34:23.903,0,0,0,0,13.26,5.28,26.0,28.2,26.6,27.3,3700,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,29.77,25.88,25.45,24.1,1.09,1.17,43.01,20.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.549803439356765,38.6105369537533,23.750196560643236,12.010536953753295
3307,2023-06-28 13:34:24.201,0,0,0,0,13.33,5.23,26.0,28.2,26.6,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.24,29.77,25.85,25.46,24.1,1.09,1.17,42.96,20.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.229955255524146,38.83676718525129,24.070044744475855,12.236767185251288
3308,2023-06-28 13:34:24.402,0,0,0,0,13.36,5.22,26.0,28.6,26.6,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,29.65,25.85,25.46,24.1,1.09,1.17,42.96,20.0,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.1657133205406467,38.93345699008182,24.134286679459354,12.333456990081821
3309,2023-06-28 13:34:24.703,0,0,0,0,13.45,5.17,26.0,28.6,26.6,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.15,29.65,25.86,25.44,24.1,1.09,1.17,42.97,20.04,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.843125144784551,39.222576592799726,24.45687485521545,12.622576592799724
3310,2023-06-28 13:34:24.902,0,0,0,0,13.45,5.16,26.0,28.6,26.6,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.54,25.86,25.44,24.1,1.09,1.16,43.0,20.04,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7783296096252457,39.222576592799726,24.521670390374755,12.622576592799724
3311,2023-06-28 13:34:25.302,0,0,0,0,13.5,5.15,26.0,29.1,26.6,27.3,3700,0,22.5,40.0,33.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,30.04,29.54,25.85,25.45,24.1,1.09,1.17,43.0,20.1,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7134406999312546,39.38258745425043,24.586559300068746,12.782587454250425
3312,2023-06-28 13:34:25.503,0,0,0,0,13.55,5.12,26.0,29.1,26.6,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.43,25.86,25.45,24.1,1.09,1.17,43.03,20.24,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.518210503974103,39.54216532220522,24.781789496025898,12.94216532220522
3313,2023-06-28 13:34:25.802,0,0,0,0,13.55,5.12,26.0,29.1,26.8,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.91,29.43,25.86,25.44,24.1,1.09,1.17,43.01,20.24,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.518210503974103,39.54216532220522,24.781789496025898,12.74216532220522
3314,2023-06-28 13:34:26.001,0,0,0,0,13.6,5.11,26.0,29.1,26.8,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.34,25.86,25.44,24.1,1.09,1.17,43.01,20.2,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.452944867710471,39.7013129533571,24.84705513228953,12.901312953357102
3315,2023-06-28 13:34:26.202,0,0,0,0,13.6,5.12,26.0,29.1,26.8,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.76,29.34,25.86,25.45,24.1,1.09,1.17,43.08,20.02,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.518210503974103,39.7013129533571,24.781789496025898,12.901312953357102
3316,2023-06-28 13:34:26.502,0,0,0,0,13.62,5.11,26.1,29.6,26.8,27.3,3700,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.23,25.86,25.45,24.1,1.09,1.17,43.06,20.02,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.452944867710471,39.764852151666105,24.84705513228953,12.964852151666104
3317,2023-06-28 13:34:26.702,0,0,0,0,13.67,5.11,26.1,29.6,26.8,27.3,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.65,29.23,25.86,25.45,24.1,1.09,1.17,43.06,19.98,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.452944867710471,39.923402029235945,24.84705513228953,13.123402029235944
3318,2023-06-28 13:34:27.002,0,0,0,0,13.67,5.12,26.1,29.6,27.0,27.4,3700,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.14,25.87,25.45,24.1,1.09,1.17,43.05,20.05,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.518210503974103,39.923402029235945,24.881789496025895,12.923402029235945
3319,2023-06-28 13:34:27.301,0,0,0,0,13.72,5.15,26.1,29.6,27.0,27.4,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.52,29.14,25.87,25.45,24.1,1.1,1.17,43.05,20.05,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7134406999312546,40.08152817242353,24.686559300068744,13.081528172423532
3320,2023-06-28 13:34:27.503,0,0,0,0,13.69,5.14,26.1,29.6,27.0,27.4,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.02,25.86,25.45,24.1,1.09,1.17,43.03,20.14,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.6484580946087704,39.98670318490878,24.75154190539123,12.986703184908777
3321,2023-06-28 13:34:27.801,0,0,0,0,13.76,5.15,26.2,30.2,27.2,27.5,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.39,29.02,25.86,25.45,24.1,1.09,1.17,43.11,20.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7134406999312546,40.20772578861738,24.786559300068745,13.007725788617382
3322,2023-06-28 13:34:28.101,0,0,0,0,13.76,5.17,26.2,30.2,27.2,27.5,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.27,28.91,25.84,25.45,24.1,1.1,1.17,43.11,20.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.843125144784551,40.20772578861738,24.65687485521545,13.007725788617382
3323,2023-06-28 13:34:28.303,0,0,0,0,13.76,5.2,26.2,30.2,27.2,27.5,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,28.91,25.84,25.45,24.1,1.1,1.17,43.17,19.95,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.0369546881417477,40.20772578861738,24.463045311858252,13.007725788617382
3324,2023-06-28 13:34:28.702,0,0,0,0,13.79,5.21,26.2,30.2,27.2,27.5,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.16,28.78,25.86,25.44,24.1,1.1,1.17,43.11,20.0,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.1013799017152905,40.30219796426479,24.39862009828471,13.102197964264793
3325,2023-06-28 13:34:28.902,0,0,0,0,13.79,5.22,26.3,30.7,27.5,27.6,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,28.78,25.86,25.44,24.1,1.1,1.17,43.06,20.0,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.1657133205406467,40.30219796426479,24.434286679459355,12.802197964264792
3326,2023-06-28 13:34:29.201,0,0,0,0,13.86,5.24,26.3,30.7,27.5,27.6,3650,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,29.05,28.65,25.87,25.44,24.1,1.09,1.17,43.06,20.09,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.2941060159173503,40.52204967116785,24.30589398408265,13.02204967116785
3327,2023-06-28 13:34:29.503,0,0,0,0,13.88,5.24,26.3,30.7,27.5,27.6,3600,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,28.54,25.87,25.44,24.1,1.09,1.17,43.05,20.1,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.2941060159173503,40.58471518272887,24.30589398408265,13.084715182728871
3328,2023-06-28 13:34:29.802,0,0,0,0,13.86,5.24,26.4,31.2,27.5,27.6,3600,0,22.5,40.5,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.95,28.54,25.86,25.43,24.1,1.09,1.17,43.06,20.1,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.2941060159173503,40.52204967116785,24.30589398408265,13.02204967116785
3329,2023-06-28 13:34:30.001,0,0,0,0,13.88,5.26,26.4,31.2,27.5,27.6,3600,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,28.41,25.86,25.43,24.1,1.09,1.17,43.06,20.04,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.422135241735191,40.58471518272887,24.17786475826481,13.084715182728871
3330,2023-06-28 13:34:30.207,0,0,0,0,13.88,5.28,26.4,31.2,27.5,27.6,3600,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.82,28.41,25.86,25.45,24.1,1.09,1.17,43.07,20.0,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.549803439356765,40.58471518272887,24.050196560643236,13.084715182728871
3331,2023-06-28 13:34:30.502,0,0,0,0,13.93,5.32,26.4,31.2,27.7,27.6,3600,0,22.5,40.0,33.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.27,25.87,25.45,24.1,1.09,1.17,43.09,20.0,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.8040663872000096,40.741090411606535,23.795933612799992,13.041090411606536
3332,2023-06-28 13:34:30.801,0,0,0,0,13.98,5.35,26.5,31.6,27.7,27.6,3600,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.69,28.27,25.87,25.44,24.1,1.09,1.18,43.09,20.04,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.993833681898707,40.897055465519145,23.606166318101295,13.197055465519146
3333,2023-06-28 13:34:31.102,0,0,0,0,13.98,5.38,26.5,31.6,27.7,27.6,3600,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.15,25.86,25.44,24.1,1.09,1.18,43.07,20.05,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.182812671801571,40.897055465519145,23.41718732819843,13.197055465519146
3334,2023-06-28 13:34:31.301,0,0,0,0,14.0,5.4,26.5,31.6,28.0,27.7,3600,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.57,28.15,25.86,25.43,24.1,1.09,1.17,43.06,20.05,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.308364553577917,40.95932720515253,23.391635446422082,12.959327205152533
3335,2023-06-28 13:34:31.602,0,0,0,0,13.98,5.41,26.5,31.6,28.0,27.7,3600,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.43,28.01,25.86,25.43,24.1,1.09,1.18,43.06,20.04,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.3710111140129015,40.897055465519145,23.328988885987098,12.897055465519145
3336,2023-06-28 13:34:31.803,0,0,0,0,13.93,5.44,26.5,31.6,28.0,27.7,3600,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.31,28.01,25.86,25.44,24.1,1.09,1.18,43.02,19.9,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.558436646074028,40.741090411606535,23.14156335392597,12.741090411606535
3337,2023-06-28 13:34:32.102,0,0,0,0,14.05,5.48,26.5,31.6,28.0,27.7,3600,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.31,27.89,25.86,25.43,24.1,1.09,1.17,43.01,19.9,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.807148032605369,41.11472225515388,22.89285196739463,13.114722255153879
3338,2023-06-28 13:34:32.303,0,0,0,0,14.03,5.5,26.6,32.1,28.3,27.7,3600,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,27.89,25.86,25.43,24.1,1.09,1.17,43.01,19.9,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.930998947008561,41.05261287222453,22.769001052991438,12.752612872224528
3339,2023-06-28 13:34:32.703,0,0,0,0,14.03,5.52,26.6,32.1,28.3,27.7,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.18,27.77,25.86,25.43,24.1,1.09,1.17,43.0,20.0,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.054516223554685,41.05261287222453,22.645483776445314,12.752612872224528
3340,2023-06-28 13:34:32.903,0,0,0,0,14.03,5.54,26.6,32.1,28.3,27.7,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.04,27.77,25.86,25.43,24.1,1.09,1.17,43.06,20.0,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.177701996055589,41.05261287222453,22.52229800394441,12.752612872224528
3341,2023-06-28 13:34:33.201,0,0,0,0,14.1,5.6,26.6,32.1,28.3,27.7,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,28.04,27.63,25.86,25.43,24.1,1.09,1.17,43.06,20.08,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.545291307811624,41.26971315501612,22.154708692188375,12.96971315501612
3342,2023-06-28 13:34:33.402,0,0,0,0,14.12,5.61,26.7,32.6,28.5,27.8,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.91,27.5,25.86,25.43,24.1,1.09,1.17,43.03,20.05,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.606271913172463,41.33159690668157,22.193728086827537,12.831596906681568
3343,2023-06-28 13:34:33.702,0,0,0,0,14.08,5.61,26.7,32.6,28.5,27.8,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.91,27.5,25.86,25.44,24.1,1.09,1.17,43.03,20.05,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.606271913172463,41.20776513455951,22.193728086827537,12.707765134559509
3344,2023-06-28 13:34:33.902,0,0,0,0,14.1,5.65,26.7,32.6,28.5,27.8,3550,0,22.5,40.5,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.78,27.38,25.86,25.44,24.1,1.1,1.17,43.03,19.95,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.849391455072919,41.26971315501612,21.950608544927082,12.76971315501612
3345,2023-06-28 13:34:34.202,0,0,0,0,14.15,5.65,26.7,32.6,28.5,27.8,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.78,27.38,25.86,25.44,24.1,1.1,1.17,43.06,19.9,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.849391455072919,41.4243023732443,21.950608544927082,12.924302373244302
3346,2023-06-28 13:34:34.402,0,0,0,0,14.12,5.67,26.8,33.1,28.5,27.8,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.64,27.26,25.86,25.44,24.1,1.09,1.17,43.08,19.9,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.970473010705973,41.33159690668157,21.829526989294028,12.831596906681568
3347,2023-06-28 13:34:34.702,0,0,0,0,14.17,5.69,26.8,33.1,28.5,27.8,3550,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.64,27.26,25.86,25.42,24.1,1.1,1.17,43.08,19.9,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.091238402709337,41.486026138020804,21.708761597290664,12.986026138020804
