,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
3348,2023-06-28 13:34:35.002,0,0,0,0,14.12,5.7,26.8,33.1,28.8,27.8,3550,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.52,27.11,25.86,25.42,24.1,1.1,1.17,43.05,19.85,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.151503150811266,41.33159690668157,21.648496849188735,12.531596906681568
3349,2023-06-28 13:34:35.301,0,0,0,0,14.17,5.74,26.8,33.1,28.8,27.8,3500,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.52,27.11,25.84,25.42,24.1,1.09,1.17,43.04,19.85,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.391781486876255,41.486026138020804,21.408218513123746,12.686026138020804
3350,2023-06-28 13:34:35.502,0,0,0,0,14.2,5.74,27.0,33.6,28.8,27.8,3550,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.4,26.98,25.86,25.42,24.1,1.1,1.17,43.04,19.8,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.391781486876255,41.57849235421048,21.408218513123746,12.778492354210481
3351,2023-06-28 13:34:35.802,0,0,0,0,14.2,5.77,27.0,33.6,28.8,27.8,3550,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.4,26.98,25.86,25.42,24.1,1.1,1.17,43.07,19.83,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.571177263127254,41.57849235421048,21.228822736872747,12.778492354210481
3352,2023-06-28 13:34:36.002,0,0,0,0,14.22,5.78,27.0,33.6,29.1,27.8,3500,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.25,26.85,25.85,25.42,24.1,1.09,1.17,43.05,19.83,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.630822267522433,41.640057103161666,21.169177732477568,12.540057103161665
3353,2023-06-28 13:34:36.403,0,0,0,0,14.22,5.82,27.0,34.1,29.1,27.8,3500,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.25,26.85,25.85,25.42,24.1,1.09,1.17,43.05,19.92,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.868640579852013,41.640057103161666,20.931359420147988,12.540057103161665
3354,2023-06-28 13:34:36.602,0,0,0,0,14.24,5.81,27.0,34.1,29.1,27.8,3500,0,22.5,40.5,34.0,50.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.15,26.72,25.85,25.42,24.1,1.09,1.17,43.07,20.04,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.809299793993546,41.701558515562624,20.990700206006455,12.601558515562623
3355,2023-06-28 13:34:36.902,0,0,0,0,14.29,5.85,27.0,34.1,29.4,27.8,3500,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.01,26.72,25.85,25.42,24.1,1.09,1.17,43.03,20.04,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.046210982523178,41.85503595346586,20.753789017476823,12.45503595346586
3356,2023-06-28 13:34:37.102,0,0,0,0,14.29,5.84,27.0,34.1,29.4,27.8,3500,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,27.01,26.58,25.86,25.42,24.1,1.1,1.17,43.03,20.05,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,6.987095946189015,41.85503595346586,20.812904053810986,12.45503595346586
3357,2023-06-28 13:34:37.403,0,0,0,0,14.32,5.86,27.0,34.1,29.4,27.8,3500,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.87,26.58,25.86,25.42,24.1,1.1,1.17,43.08,20.0,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.1052512230640446,41.946933855964744,20.694748776935956,12.546933855964745
3358,2023-06-28 13:34:37.602,0,0,0,0,14.29,5.88,27.0,34.1,29.4,27.8,3500,0,22.5,40.0,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.87,26.45,25.86,25.41,24.1,1.1,1.17,43.08,20.0,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.223108216610683,41.85503595346586,20.576891783389318,12.45503595346586
3359,2023-06-28 13:34:38.001,0,0,0,0,14.29,5.89,27.1,34.5,29.7,27.9,3500,0,22.5,40.5,34.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.75,26.33,25.86,25.41,24.1,1.09,1.17,43.08,19.9,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.2819254168773,41.85503595346586,20.6180745831227,12.155035953465859
3360,2023-06-28 13:34:38.202,0,0,0,0,14.39,5.89,27.1,34.5,29.7,27.9,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.75,26.33,25.85,25.43,24.1,1.09,1.17,43.08,19.94,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.2819254168773,42.16081562869795,20.6180745831227,12.460815628697947
3361,2023-06-28 13:34:38.503,0,0,0,0,14.32,5.9,27.1,34.5,29.7,27.9,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.62,26.18,25.85,25.43,24.1,1.1,1.17,43.06,19.94,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.3406687158854425,41.946933855964744,20.559331284114556,12.246933855964745
3362,2023-06-28 13:34:38.702,0,0,0,0,14.34,5.91,27.1,34.5,29.7,27.9,3500,0,22.5,40.0,34.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.62,26.18,25.85,25.42,24.1,1.1,1.17,43.06,20.0,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.399338334634933,42.00812087266462,20.500661665365065,12.30812087266462
3363,2023-06-28 13:34:39.003,0,0,0,0,14.39,5.92,27.3,35.0,29.7,27.9,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.49,26.05,25.85,25.42,24.1,1.1,1.17,43.02,20.04,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.4579344930851335,42.16081562869795,20.442065506914865,12.460815628697947
3364,2023-06-28 13:34:39.203,0,0,0,0,14.41,5.93,27.3,35.0,29.7,27.9,3500,0,22.5,40.0,34.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.49,26.05,25.87,25.42,24.1,1.09,1.17,43.0,20.04,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.516457410161422,42.22178480874692,20.383542589838576,12.521784808746919
3365,2023-06-28 13:34:39.603,0,0,0,0,14.44,5.91,27.3,35.0,30.0,27.8,3500,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.35,25.93,25.87,25.42,24.1,1.09,1.17,43.0,20.0,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.399338334634933,42.31312255445761,20.400661665365067,12.313122554457607
3366,2023-06-28 13:34:39.701,0,0,0,0,14.39,5.91,27.3,35.0,30.0,27.8,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.35,25.93,25.85,25.42,24.1,1.09,1.17,43.03,20.0,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.399338334634933,42.16081562869795,20.400661665365067,12.160815628697947
3367,2023-06-28 13:34:40.102,0,0,0,0,14.44,5.93,27.3,35.5,30.0,27.8,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.22,25.78,25.86,25.42,24.1,1.09,1.18,42.97,20.0,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.516457410161422,42.31312255445761,20.28354258983858,12.313122554457607
3368,2023-06-28 13:34:40.302,0,0,0,0,14.46,5.93,27.3,35.5,30.0,27.8,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.22,25.78,25.86,25.4,24.1,1.09,1.17,42.97,19.88,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.516457410161422,42.373937250590245,20.28354258983858,12.373937250590245
3369,2023-06-28 13:34:40.601,0,0,0,0,14.44,5.92,27.4,35.5,30.3,27.8,3500,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.09,25.68,25.85,25.4,24.1,1.09,1.17,42.95,19.8,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.4579344930851335,42.31312255445761,20.342065506914867,12.013122554457606
3370,2023-06-28 13:34:40.802,0,0,0,0,14.46,5.93,27.4,35.5,30.3,27.8,3500,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,26.09,25.68,25.85,25.41,24.1,1.09,1.17,42.94,19.8,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.516457410161422,42.373937250590245,20.28354258983858,12.073937250590244
3371,2023-06-28 13:34:41.103,0,0,0,0,14.48,5.93,27.4,35.5,30.3,27.8,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.95,25.54,25.86,25.41,24.1,1.09,1.17,42.94,19.73,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.516457410161422,42.43469041069477,20.28354258983858,12.13469041069477
3372,2023-06-28 13:34:41.302,0,0,0,0,14.46,5.93,27.4,35.5,30.3,27.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.82,25.54,25.86,25.4,24.1,1.09,1.17,42.9,19.8,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.516457410161422,42.373937250590245,20.28354258983858,12.073937250590244
3373,2023-06-28 13:34:41.601,0,0,0,0,14.51,5.96,27.5,36.0,30.6,27.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.82,25.41,25.85,25.41,24.1,1.09,1.17,42.92,19.8,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.6915888870416325,42.52570509072274,20.10841111295837,11.925705090722737
3374,2023-06-28 13:34:41.802,0,0,0,0,14.48,5.96,27.5,36.0,30.6,27.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.67,25.41,25.85,25.41,24.1,1.1,1.17,42.92,19.9,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.6915888870416325,42.43469041069477,20.10841111295837,11.834690410694769
3375,2023-06-28 13:34:42.202,0,0,0,0,14.48,5.98,27.5,36.0,30.6,27.8,3450,0,22.5,40.5,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.67,25.3,25.88,25.38,24.1,1.1,1.17,42.94,19.94,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.807980965820775,42.43469041069477,19.992019034179226,11.834690410694769
3376,2023-06-28 13:34:42.401,0,0,0,0,14.51,5.99,27.6,36.4,30.9,27.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.56,25.3,25.88,25.38,24.1,1.09,1.17,42.92,19.94,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.866068975044357,42.52570509072274,19.933931024955644,11.62570509072274
3377,2023-06-28 13:34:42.703,0,0,0,0,14.51,5.99,27.6,36.4,30.9,27.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.56,25.16,25.84,25.4,24.1,1.09,1.17,42.92,19.94,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.866068975044357,42.52570509072274,19.933931024955644,11.62570509072274
3378,2023-06-28 13:34:42.901,0,0,0,0,14.51,5.99,27.6,36.4,30.9,27.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.44,25.02,25.84,25.4,24.1,1.09,1.17,42.91,19.9,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.866068975044357,42.52570509072274,19.933931024955644,11.62570509072274
3379,2023-06-28 13:34:43.102,0,0,0,0,14.58,6.01,27.6,36.4,30.9,27.8,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.44,25.02,25.86,25.39,24.1,1.09,1.18,42.94,19.9,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.98202999252976,42.737538272514996,19.81797000747024,11.837538272514998
3380,2023-06-28 13:34:43.502,0,0,0,0,14.56,6.01,27.8,36.9,30.9,27.7,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.31,24.89,25.86,25.39,24.1,1.09,1.18,42.94,19.9,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.98202999252976,42.677090608877734,19.71797000747024,11.777090608877735
3381,2023-06-28 13:34:43.702,0,0,0,0,14.58,6.04,27.8,36.9,30.9,27.7,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.31,24.89,25.85,25.39,24.1,1.09,1.17,42.94,19.8,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,42.737538272514996,19.544562834883617,11.837538272514998
3382,2023-06-28 13:34:44.002,0,0,0,0,14.53,6.02,27.8,36.9,31.2,27.7,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.17,24.76,25.85,25.39,24.1,1.09,1.16,42.91,19.8,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.039903421598183,42.58630504968767,19.660096578401816,11.386305049687667
3383,2023-06-28 13:34:44.303,0,0,0,0,14.56,6.02,27.8,36.9,31.2,27.7,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.17,24.76,25.85,25.37,24.1,1.1,1.16,42.91,19.85,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.039903421598183,42.677090608877734,19.660096578401816,11.477090608877734
3384,2023-06-28 13:34:44.602,0,0,0,0,14.56,6.04,27.8,37.3,31.2,27.7,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.06,24.63,25.85,25.37,24.1,1.1,1.17,42.93,19.87,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,42.677090608877734,19.544562834883617,11.477090608877734
3385,2023-06-28 13:34:44.803,0,0,0,0,14.56,6.03,27.8,37.3,31.2,27.7,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,25.06,24.63,25.85,25.41,24.1,1.09,1.17,42.88,19.87,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.09770574313302,42.677090608877734,19.60229425686698,11.477090608877734
3386,2023-06-28 13:34:45.103,0,0,0,0,14.58,6.03,27.9,37.3,31.5,27.6,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.92,24.5,25.86,25.39,24.1,1.09,1.17,42.88,19.77,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.09770574313302,42.737538272514996,19.502294256866982,11.237538272514996
3387,2023-06-28 13:34:45.301,0,0,0,0,14.6,6.04,27.9,37.3,31.5,27.6,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.78,24.5,25.86,25.39,24.1,1.09,1.17,42.91,19.55,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,42.79792526972142,19.44456283488362,11.297925269721418
3388,2023-06-28 13:34:45.602,0,0,0,0,14.58,6.04,27.9,37.3,31.5,27.6,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.78,24.35,25.85,25.38,24.1,1.1,1.17,42.89,19.55,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,42.737538272514996,19.44456283488362,11.237538272514996
3389,2023-06-28 13:34:45.902,0,0,0,0,14.6,6.05,28.0,37.8,31.8,27.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.65,24.35,25.85,25.38,24.1,1.1,1.17,42.89,19.55,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,42.79792526972142,19.28690210542868,10.997925269721417
3390,2023-06-28 13:34:46.202,0,0,0,0,14.63,6.06,28.0,37.8,31.8,27.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.65,24.23,25.85,25.38,24.1,1.1,1.17,42.84,19.69,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,42.88839232865945,19.229311862429824,11.088392328659449
3391,2023-06-28 13:34:46.402,0,0,0,0,14.6,6.04,28.0,37.8,31.8,27.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.52,24.1,25.85,25.38,24.1,1.09,1.18,42.87,19.69,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,42.79792526972142,19.344562834883618,10.997925269721417
3392,2023-06-28 13:34:46.703,0,0,0,0,14.6,6.04,28.0,37.8,31.8,27.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.52,24.1,25.86,25.39,24.1,1.09,1.17,42.87,19.93,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,42.79792526972142,19.344562834883618,10.997925269721417
3393,2023-06-28 13:34:46.902,0,0,0,0,14.65,6.08,28.1,38.3,32.0,27.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.37,23.99,25.86,25.39,24.1,1.09,1.17,42.84,19.94,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,42.948628284272615,19.114342016235582,10.948628284272615
3394,2023-06-28 13:34:47.202,0,0,0,0,14.6,6.08,28.1,38.3,32.0,27.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.37,23.99,25.87,25.38,24.1,1.09,1.17,42.88,19.94,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,42.79792526972142,19.114342016235582,10.797925269721418
3395,2023-06-28 13:34:47.502,0,0,0,0,14.63,6.07,28.1,38.3,32.0,27.5,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.26,23.83,25.87,25.38,24.1,1.09,1.17,42.88,20.03,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,42.88839232865945,19.171791900760866,10.88839232865945
3396,2023-06-28 13:34:47.803,0,0,0,0,14.68,6.08,28.1,38.3,32.0,27.5,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.26,23.83,25.85,25.39,24.1,1.09,1.17,42.88,20.16,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.038869446327396,19.114342016235582,11.038869446327396
3397,2023-06-28 13:34:48.002,0,0,0,0,14.65,6.09,28.3,38.6,32.0,27.4,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.13,23.72,25.85,25.39,24.1,1.09,1.17,42.88,20.16,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,42.948628284272615,18.956962005601575,10.948628284272615
3398,2023-06-28 13:34:48.301,0,0,0,0,14.7,6.09,28.3,38.6,32.0,27.4,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,24.13,23.72,25.85,25.38,24.1,1.09,1.17,42.88,20.2,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.09895524573449,18.956962005601575,11.098955245734487
3399,2023-06-28 13:34:48.502,0,0,0,0,14.65,6.08,28.3,38.6,32.3,27.4,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.99,23.58,25.85,25.38,24.1,1.09,1.17,42.91,20.15,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,42.948628284272615,19.01434201623558,10.648628284272618
3400,2023-06-28 13:34:48.802,0,0,0,0,14.65,6.07,28.3,38.6,32.3,27.4,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.99,23.58,25.85,25.37,24.1,1.09,1.17,42.84,20.15,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,42.948628284272615,19.071791900760864,10.648628284272618
3401,2023-06-28 13:34:49.003,0,0,0,0,14.68,6.09,28.4,39.1,32.3,27.4,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.88,23.47,25.86,25.37,24.1,1.09,1.17,42.84,20.02,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.038869446327396,18.956962005601575,10.7388694463274
3402,2023-06-28 13:34:49.402,0,0,0,0,14.68,6.05,28.4,39.1,32.6,27.3,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.75,23.47,25.86,25.37,24.1,1.09,1.17,42.79,19.95,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.038869446327396,19.08690210542868,10.438869446327395
3403,2023-06-28 13:34:49.603,0,0,0,0,14.65,6.06,28.4,39.1,32.6,27.3,3450,0,22.5,40.0,35.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.75,23.32,25.85,25.38,24.1,1.09,1.17,42.84,19.95,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,42.948628284272615,19.029311862429825,10.348628284272614
3404,2023-06-28 13:34:49.901,0,0,0,0,14.68,6.07,28.4,39.1,32.6,27.3,3450,0,22.5,40.0,35.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.61,23.32,25.85,25.38,24.1,1.09,1.17,42.84,20.04,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,43.038869446327396,18.971791900760866,10.438869446327395
3405,2023-06-28 13:34:50.101,0,0,0,0,14.7,6.07,28.4,39.1,32.6,27.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.61,23.21,25.87,25.37,24.1,1.09,1.17,42.86,20.08,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,43.09895524573449,18.971791900760866,10.498955245734486
3406,2023-06-28 13:34:50.302,0,0,0,0,14.68,6.06,28.4,39.1,32.6,27.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.5,23.21,25.87,25.37,24.1,1.09,1.17,42.82,20.08,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.038869446327396,19.029311862429825,10.438869446327395
3407,2023-06-28 13:34:50.601,0,0,0,0,14.7,6.06,28.5,39.5,32.8,27.2,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.5,23.07,25.85,25.37,24.1,1.1,1.17,42.82,19.94,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.09895524573449,18.929311862429824,10.29895524573449
3408,2023-06-28 13:34:50.801,0,0,0,0,14.7,6.08,28.5,39.5,32.8,27.2,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.37,23.07,25.85,25.37,24.1,1.1,1.17,42.83,19.9,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.09895524573449,18.81434201623558,10.29895524573449
3409,2023-06-28 13:34:51.102,0,0,0,0,14.72,6.07,28.5,39.5,32.8,27.2,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.37,22.93,25.85,25.37,24.1,1.09,1.17,42.8,19.9,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,43.15898122869925,18.871791900760865,10.35898122869925
3410,2023-06-28 13:34:51.403,0,0,0,0,14.7,6.08,28.6,40.0,33.1,27.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.23,22.93,25.85,25.37,24.1,1.09,1.17,42.8,19.97,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.09895524573449,18.714342016235584,9.998955245734486
3411,2023-06-28 13:34:51.602,0,0,0,0,14.7,6.05,28.6,40.0,33.1,27.1,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.23,22.81,25.86,25.37,24.1,1.09,1.17,42.86,20.03,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.09895524573449,18.886902105428682,9.998955245734486
3412,2023-06-28 13:34:51.903,0,0,0,0,14.72,6.06,28.6,40.0,33.1,27.1,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.09,22.81,25.86,25.37,24.1,1.09,1.17,42.86,20.03,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.15898122869925,18.829311862429826,10.058981228699245
3413,2023-06-28 13:34:52.103,0,0,0,0,14.7,6.05,28.6,40.0,33.1,27.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,23.09,22.66,25.86,25.37,24.1,1.09,1.17,42.79,19.92,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.09895524573449,18.886902105428682,9.998955245734486
3414,2023-06-28 13:34:52.403,0,0,0,0,14.7,6.06,28.7,40.3,33.1,27.0,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.98,22.66,25.86,25.37,24.1,1.09,1.17,42.78,19.92,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.09895524573449,18.729311862429824,9.998955245734486
3415,2023-06-28 13:34:52.801,0,0,0,0,14.75,6.05,28.7,40.3,33.1,27.0,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.98,22.56,25.85,25.35,24.1,1.09,1.17,42.78,19.67,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.24890835298578,18.78690210542868,10.148908352985778
3416,2023-06-28 13:34:53.001,0,0,0,0,14.7,6.04,28.7,40.3,33.3,27.0,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,22.42,25.85,25.35,24.1,1.09,1.17,42.78,19.5,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,43.09895524573449,18.844562834883618,9.79895524573449
3417,2023-06-28 13:34:53.302,0,0,0,0,14.72,6.05,28.7,40.3,33.3,27.0,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.85,22.42,25.85,25.36,24.1,1.09,1.17,42.81,19.31,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.15898122869925,18.78690210542868,9.85898122869925
3418,2023-06-28 13:34:53.603,0,0,0,0,14.7,6.05,28.9,40.8,33.3,27.0,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.73,22.29,25.86,25.36,24.1,1.09,1.17,42.83,19.31,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.09895524573449,18.78690210542868,9.79895524573449
3419,2023-06-28 13:34:53.901,0,0,0,0,14.7,6.06,28.9,40.8,33.6,26.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.6,22.29,25.86,25.35,24.1,1.09,1.17,42.83,19.27,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.09895524573449,18.529311862429825,9.498955245734486
3420,2023-06-28 13:34:54.102,0,0,0,0,14.75,6.07,28.9,40.8,33.6,26.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.6,22.15,25.85,25.35,24.1,1.09,1.17,42.81,19.71,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,43.24890835298578,18.471791900760866,9.648908352985778
3421,2023-06-28 13:34:54.304,0,0,0,0,14.72,6.04,28.9,40.8,33.6,26.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.47,22.15,25.85,25.35,24.1,1.09,1.17,42.81,19.71,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,43.15898122869925,18.64456283488362,9.558981228699245
3422,2023-06-28 13:34:54.703,0,0,0,0,14.72,6.05,28.9,41.2,33.6,26.8,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.47,22.03,25.86,25.35,24.1,1.1,1.16,42.81,20.16,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.15898122869925,18.58690210542868,9.558981228699245
3423,2023-06-28 13:34:54.902,0,0,0,0,14.72,6.05,29.0,41.2,33.8,26.7,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.34,22.03,25.86,25.35,24.1,1.09,1.16,42.8,20.19,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.15898122869925,18.48690210542868,9.35898122869925
3424,2023-06-28 13:34:55.203,0,0,0,0,14.8,6.07,29.0,41.2,33.8,26.7,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.34,21.89,25.85,25.34,24.1,1.09,1.17,42.83,20.19,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,43.398489784275796,18.371791900760865,9.598489784275799
3425,2023-06-28 13:34:55.501,0,0,0,0,14.75,6.05,29.0,41.2,33.8,26.7,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.2,21.78,25.85,25.34,24.1,1.09,1.17,42.83,20.09,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.24890835298578,18.48690210542868,9.448908352985782
3426,2023-06-28 13:34:55.802,0,0,0,0,14.75,6.07,29.0,41.2,33.8,26.7,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.2,21.78,25.84,25.35,24.1,1.09,1.17,42.84,19.97,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,43.24890835298578,18.371791900760865,9.448908352985782
3427,2023-06-28 13:34:56.003,0,0,0,0,14.75,6.05,29.1,41.6,34.1,26.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.06,21.63,25.86,25.35,24.1,1.09,1.17,42.82,20.06,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.24890835298578,18.386902105428682,9.148908352985778
3428,2023-06-28 13:34:56.401,0,0,0,0,14.8,6.05,29.1,41.6,34.1,26.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,22.06,21.63,25.86,25.34,24.1,1.09,1.17,42.82,20.06,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.398489784275796,18.386902105428682,9.298489784275795
3429,2023-06-28 13:34:56.601,0,0,0,0,14.8,6.05,29.1,41.6,34.1,26.6,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.94,21.51,25.85,25.35,24.1,1.09,1.17,42.82,19.97,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.398489784275796,18.386902105428682,9.298489784275795
3430,2023-06-28 13:34:56.901,0,0,0,0,14.72,6.06,29.2,42.0,34.3,26.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.82,21.51,25.85,25.35,24.1,1.09,1.17,42.86,19.92,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.15898122869925,18.229311862429824,8.85898122869925
3431,2023-06-28 13:34:57.204,0,0,0,0,14.8,6.06,29.2,42.0,34.3,26.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.82,21.38,25.86,25.34,24.1,1.09,1.17,42.83,19.92,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.398489784275796,18.229311862429824,9.098489784275799
3432,2023-06-28 13:34:57.501,0,0,0,0,14.75,6.05,29.2,42.0,34.3,26.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.68,21.24,25.86,25.34,24.1,1.1,1.17,42.83,19.85,55.24,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.24890835298578,18.28690210542868,8.948908352985782
3433,2023-06-28 13:34:57.701,0,0,0,0,14.8,6.05,29.2,42.0,34.3,26.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.68,21.24,25.86,25.33,24.1,1.09,1.17,42.82,19.98,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.398489784275796,18.28690210542868,9.098489784275799
3434,2023-06-28 13:34:57.901,0,0,0,0,14.8,6.05,29.3,42.4,34.3,26.5,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.55,21.12,25.86,25.33,24.1,1.09,1.17,42.83,19.75,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.398489784275796,18.28690210542868,9.098489784275799
3435,2023-06-28 13:34:58.301,0,0,0,0,14.8,6.06,29.3,42.4,34.3,26.5,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.55,21.12,25.85,25.34,24.1,1.09,1.17,42.83,19.75,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.398489784275796,18.229311862429824,9.098489784275799
3436,2023-06-28 13:34:58.501,0,0,0,0,14.82,6.05,29.3,42.4,34.5,26.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.43,21.0,25.85,25.34,24.1,1.09,1.17,42.81,19.67,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.458218771566976,18.08690210542868,8.958218771566976
3437,2023-06-28 13:34:58.802,0,0,0,0,14.8,6.05,29.3,42.4,34.5,26.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.43,21.0,25.85,25.33,24.1,1.09,1.17,42.81,19.35,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.398489784275796,18.08690210542868,8.898489784275796
3438,2023-06-28 13:34:59.102,0,0,0,0,14.8,6.06,29.3,42.8,34.5,26.3,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.29,20.85,25.87,25.33,24.1,1.09,1.17,42.81,19.35,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.398489784275796,18.029311862429825,8.898489784275796
3439,2023-06-28 13:34:59.402,0,0,0,0,14.8,6.07,29.4,42.8,34.8,26.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.17,20.85,25.87,25.33,24.1,1.1,1.17,42.79,19.52,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,43.398489784275796,17.771791900760867,8.598489784275799
3440,2023-06-28 13:34:59.603,0,0,0,0,14.82,6.07,29.4,42.8,34.8,26.1,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.17,20.73,25.86,25.34,24.1,1.1,1.17,42.82,19.49,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.328208099239134,43.458218771566976,17.771791900760867,8.658218771566979
3441,2023-06-28 13:34:59.903,0,0,0,0,14.82,6.05,29.4,42.8,34.8,26.1,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.04,20.73,25.86,25.34,24.1,1.09,1.17,42.82,19.49,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.458218771566976,17.886902105428682,8.658218771566979
3442,2023-06-28 13:35:00.101,0,0,0,0,14.8,6.06,29.4,42.8,34.8,26.1,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,21.04,20.6,25.86,25.33,24.1,1.09,1.17,42.82,19.73,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.398489784275796,17.829311862429826,8.598489784275799
3443,2023-06-28 13:35:00.403,0,0,0,0,14.82,6.08,29.5,43.2,35.0,26.0,3450,0,22.5,40.5,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.91,20.6,25.86,25.33,24.1,1.09,1.17,42.89,19.69,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.458218771566976,17.614342016235582,8.458218771566976
3444,2023-06-28 13:35:00.701,0,0,0,0,14.8,6.05,29.5,43.2,35.0,26.0,3450,0,22.5,40.0,36.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.91,20.47,25.86,25.33,24.1,1.09,1.17,42.77,19.69,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.398489784275796,17.78690210542868,8.398489784275796
3445,2023-06-28 13:35:01.003,0,0,0,0,14.85,6.08,29.5,43.2,35.0,26.0,3450,0,22.5,40.0,36.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.79,20.32,25.86,25.33,24.1,1.09,1.17,42.77,19.73,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.547701697487184,17.614342016235582,8.547701697487184
3446,2023-06-28 13:35:01.201,0,0,0,0,14.87,6.08,29.5,43.2,35.0,26.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.79,20.32,25.85,25.32,24.1,1.09,1.17,42.79,19.55,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.60728347724063,17.614342016235582,8.607283477240628
3447,2023-06-28 13:35:01.501,0,0,0,0,14.82,6.09,29.6,43.6,35.0,25.8,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.65,20.21,25.85,25.32,24.1,1.09,1.17,42.84,19.55,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.458218771566976,17.356962005601577,8.458218771566976
3448,2023-06-28 13:35:01.702,0,0,0,0,14.82,6.1,29.6,43.6,35.0,25.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.65,20.21,25.87,25.34,24.1,1.09,1.17,42.84,19.59,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.500348333465467,43.458218771566976,17.299651666534533,8.458218771566976
3449,2023-06-28 13:35:02.102,0,0,0,0,14.82,6.09,29.6,43.6,35.2,25.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.53,20.09,25.86,25.34,24.1,1.09,1.17,42.81,19.79,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.458218771566976,17.356962005601577,8.258218771566973
3450,2023-06-28 13:35:02.302,0,0,0,0,14.85,6.09,29.6,43.6,35.2,25.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.53,20.09,25.86,25.33,24.1,1.09,1.17,42.79,19.79,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.547701697487184,17.356962005601577,8.347701697487182
3451,2023-06-28 13:35:02.601,0,0,0,0,14.85,6.09,29.8,44.0,35.2,25.7,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.4,19.95,25.86,25.33,24.1,1.09,1.17,42.79,19.71,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.547701697487184,17.256962005601576,8.347701697487182
3452,2023-06-28 13:35:02.802,0,0,0,0,14.89,6.09,29.8,44.0,35.2,25.7,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,19.95,25.86,25.34,24.1,1.09,1.17,42.78,19.75,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.66680661229208,17.256962005601576,8.466806612292075
3453,2023-06-28 13:35:03.101,0,0,0,0,14.85,6.08,29.8,44.0,35.4,25.7,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.28,19.82,25.87,25.34,24.1,1.09,1.17,42.78,19.75,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.547701697487184,17.31434201623558,8.147701697487186
3454,2023-06-28 13:35:03.303,0,0,0,0,14.89,6.1,29.8,44.0,35.4,25.7,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.14,19.82,25.87,25.34,24.1,1.09,1.17,42.78,19.65,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.500348333465467,43.66680661229208,17.199651666534532,8.26680661229208
3455,2023-06-28 13:35:03.703,0,0,0,0,14.87,6.09,29.8,44.3,35.4,25.7,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.14,19.69,25.87,25.31,24.1,1.09,1.17,42.81,19.89,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.60728347724063,17.256962005601576,8.20728347724063
3456,2023-06-28 13:35:03.802,0,0,0,0,14.85,6.08,29.8,44.3,35.4,25.7,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.03,19.69,25.87,25.31,24.1,1.09,1.17,42.82,19.89,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.547701697487184,17.31434201623558,8.147701697487186
3457,2023-06-28 13:35:04.203,0,0,0,0,14.85,6.08,29.9,44.3,35.6,25.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,20.03,19.56,25.85,25.32,24.1,1.09,1.17,42.82,19.85,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.547701697487184,17.114342016235582,7.947701697487183
3458,2023-06-28 13:35:04.404,0,0,0,0,14.85,6.08,29.9,44.3,35.6,25.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.9,19.44,25.85,25.32,24.1,1.09,1.17,42.81,19.89,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.547701697487184,17.114342016235582,7.947701697487183
3459,2023-06-28 13:35:04.702,0,0,0,0,14.85,6.08,29.9,44.3,35.6,25.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.9,19.44,25.86,25.33,24.1,1.1,1.17,42.79,19.89,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.547701697487184,17.114342016235582,7.947701697487183
3460,2023-06-28 13:35:04.903,0,0,0,0,14.89,6.06,29.9,44.3,35.6,25.5,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.76,19.3,25.86,25.33,24.1,1.09,1.17,42.79,20.05,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.66680661229208,17.229311862429824,8.066806612292076
3461,2023-06-28 13:35:05.208,0,0,0,0,14.89,6.08,30.0,44.7,35.8,25.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.76,19.3,25.85,25.33,24.1,1.09,1.17,42.79,20.24,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.385657983764418,43.66680661229208,16.914342016235583,7.866806612292081
3462,2023-06-28 13:35:05.403,0,0,0,0,14.87,6.09,30.0,44.7,35.8,25.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.61,19.19,25.85,25.33,24.1,1.09,1.17,42.81,20.24,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.443037994398424,43.60728347724063,16.856962005601577,7.807283477240631
3463,2023-06-28 13:35:05.701,0,0,0,0,14.92,6.06,30.0,44.7,35.8,25.3,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.61,19.19,25.85,25.34,24.1,1.09,1.17,42.81,20.02,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.75598165214387,17.029311862429825,7.955981652143876
3464,2023-06-28 13:35:05.903,0,0,0,0,14.87,6.06,30.0,44.7,35.8,25.3,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.51,19.06,25.85,25.34,24.1,1.09,1.17,42.78,19.88,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.270688137570176,43.60728347724063,17.029311862429825,7.807283477240631
3465,2023-06-28 13:35:06.302,0,0,0,0,14.87,6.05,30.1,45.1,36.0,25.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.51,19.06,25.85,25.33,24.1,1.09,1.17,42.79,19.88,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.60728347724063,16.886902105428682,7.607283477240628
3466,2023-06-28 13:35:06.501,0,0,0,0,14.87,6.05,30.1,45.1,36.0,25.1,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,18.94,25.85,25.33,24.1,1.09,1.17,42.79,19.74,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.60728347724063,16.886902105428682,7.607283477240628
3467,2023-06-28 13:35:06.803,0,0,0,0,14.85,6.05,30.1,45.1,36.0,25.1,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.37,18.94,25.85,25.31,24.1,1.09,1.17,42.83,19.9,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.547701697487184,16.886902105428682,7.5477016974871844
3468,2023-06-28 13:35:07.002,0,0,0,0,14.89,6.05,30.2,45.5,36.0,25.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.26,18.81,25.86,25.31,24.1,1.09,1.17,42.8,19.9,55.25,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.21309789457132,43.66680661229208,16.78690210542868,7.666806612292078
3469,2023-06-28 13:35:07.302,0,0,0,0,14.85,6.04,30.2,45.5,36.0,25.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.26,18.81,25.86,25.33,24.1,1.09,1.17,42.8,19.77,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.155437165116382,43.547701697487184,16.844562834883618,7.5477016974871844
3470,2023-06-28 13:35:07.601,0,0,0,0,14.87,6.03,30.2,45.5,36.1,25.0,3450,0,22.5,40.0,37.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.12,18.7,25.85,25.33,24.1,1.09,1.17,42.74,19.64,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.09770574313302,43.60728347724063,16.90229425686698,7.507283477240627
3471,2023-06-28 13:35:07.803,0,0,0,0,14.85,6.02,30.2,45.5,36.1,25.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.12,18.7,25.85,25.32,24.1,1.09,1.17,42.74,19.64,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.039903421598183,43.547701697487184,16.960096578401817,7.447701697487183
3472,2023-06-28 13:35:08.101,0,0,0,0,14.89,6.01,30.3,45.8,36.1,25.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,19.01,18.57,25.85,25.33,24.1,1.09,1.17,42.78,19.71,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.98202999252976,43.66680661229208,17.01797000747024,7.566806612292076
3473,2023-06-28 13:35:08.403,0,0,0,0,14.87,6.02,30.3,45.8,36.1,25.0,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.88,18.57,25.85,25.33,24.1,1.09,1.17,42.79,20.13,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,8.039903421598183,43.60728347724063,16.960096578401817,7.507283477240627
3474,2023-06-28 13:35:08.701,0,0,0,0,14.89,6.01,30.3,45.8,36.3,24.8,3450,0,22.5,40.0,37.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,18.88,18.43,25.86,25.33,24.1,1.09,1.17,42.78,20.13,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,7.98202999252976,43.66680661229208,16.81797000747024,7.366806612292081
