,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
3602,2023-06-28 13:35:42.503,0,0,0,0,14.7,5.53,32.8,54.0,39.8,16.6,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.59,11.29,25.87,25.28,24.1,1.09,1.17,42.69,19.64,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,5.116150415287905,43.09895524573449,11.483849584712097,3.29895524573449
3603,2023-06-28 13:35:42.802,0,0,0,0,14.7,5.49,32.8,54.0,39.8,16.6,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.51,11.29,25.87,25.28,24.1,1.09,1.16,42.74,19.64,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.869115328747171,43.09895524573449,11.73088467125283,3.29895524573449
3604,2023-06-28 13:35:43.102,0,0,0,0,14.7,5.48,32.8,54.2,39.8,16.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.51,11.2,25.86,25.29,24.1,1.09,1.16,42.74,19.7,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.807148032605369,43.09895524573449,11.492851967394632,3.29895524573449
3605,2023-06-28 13:35:43.303,0,0,0,0,14.7,5.48,32.8,54.2,39.8,16.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.41,11.2,25.86,25.29,24.1,1.09,1.16,42.74,19.55,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.807148032605369,43.09895524573449,11.492851967394632,3.29895524573449
3606,2023-06-28 13:35:43.604,0,0,0,0,14.7,5.46,32.8,54.2,39.8,16.3,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.41,11.1,25.86,25.27,24.1,1.09,1.17,42.71,19.55,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.682961324812197,43.09895524573449,11.617038675187803,3.29895524573449
3607,2023-06-28 13:35:43.803,0,0,0,0,14.65,5.48,32.8,54.2,39.8,16.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.33,11.1,25.86,25.27,24.1,1.09,1.17,42.71,19.42,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.807148032605369,42.948628284272615,11.492851967394632,3.1486282842726183
3608,2023-06-28 13:35:44.102,0,0,0,0,14.63,5.46,32.8,54.3,39.8,16.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.33,11.02,25.87,25.28,24.1,1.09,1.16,42.69,19.66,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.682961324812197,42.88839232865945,11.417038675187804,3.0883923286594523
3609,2023-06-28 13:35:44.301,0,0,0,0,14.65,5.46,32.8,54.3,39.8,16.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.23,11.02,25.87,25.28,24.1,1.09,1.16,42.67,19.66,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.682961324812197,42.948628284272615,11.417038675187804,3.1486282842726183
3610,2023-06-28 13:35:44.602,0,0,0,0,14.68,5.47,32.8,54.3,39.8,16.1,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.23,10.93,25.86,25.28,24.1,1.09,1.16,42.67,19.43,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.745096788460216,43.038869446327396,11.354903211539785,3.2388694463273993
3611,2023-06-28 13:35:44.802,0,0,0,0,14.68,5.48,32.8,54.3,39.8,16.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.14,10.93,25.86,25.28,24.1,1.09,1.16,42.66,19.32,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.807148032605369,43.038869446327396,11.292851967394633,3.2388694463273993
3612,2023-06-28 13:35:45.202,0,0,0,0,14.68,5.44,32.8,54.5,39.8,16.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.14,10.83,25.86,25.28,24.1,1.09,1.17,42.66,19.32,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.558436646074028,43.038869446327396,11.541563353925973,3.2388694463273993
3613,2023-06-28 13:35:45.402,0,0,0,0,14.65,5.44,32.8,54.5,39.8,16.1,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.06,10.76,25.86,25.28,24.1,1.09,1.17,42.67,19.17,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.558436646074028,42.948628284272615,11.541563353925973,3.1486282842726183
3614,2023-06-28 13:35:45.702,0,0,0,0,14.68,5.44,32.9,54.5,39.9,15.8,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,11.06,10.76,25.86,25.28,24.1,1.09,1.17,42.68,18.84,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.558436646074028,43.038869446327396,11.241563353925972,3.138869446327398
3615,2023-06-28 13:35:45.903,0,0,0,0,14.65,5.44,32.9,54.5,39.9,15.8,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.97,10.69,25.86,25.28,24.1,1.09,1.16,42.68,18.84,55.16,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.558436646074028,42.948628284272615,11.241563353925972,3.048628284272617
3616,2023-06-28 13:35:46.102,0,0,0,0,14.7,5.42,32.9,54.5,39.9,15.8,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.97,10.69,25.87,25.29,24.1,1.09,1.16,42.69,18.71,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.4335717965054755,43.09895524573449,11.366428203494525,3.1989552457344885
3617,2023-06-28 13:35:46.501,0,0,0,0,14.65,5.42,32.9,54.5,39.9,15.8,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.88,10.58,25.87,25.29,24.1,1.09,1.17,42.71,18.71,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.4335717965054755,42.948628284272615,11.366428203494525,3.048628284272617
3618,2023-06-28 13:35:46.701,0,0,0,0,14.7,5.42,33.0,54.7,40.0,15.5,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.88,10.58,25.87,25.28,24.1,1.09,1.16,42.71,18.43,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.4335717965054755,43.09895524573449,11.066428203494524,3.098955245734487
3619,2023-06-28 13:35:47.002,0,0,0,0,14.65,5.41,33.0,54.7,40.0,15.5,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.8,10.49,25.87,25.28,24.1,1.09,1.16,42.74,18.68,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.3710111140129015,42.948628284272615,11.128988885987098,2.9486282842726155
3620,2023-06-28 13:35:47.301,0,0,0,0,14.63,5.4,33.0,54.7,40.0,15.5,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.8,10.49,25.87,25.28,24.1,1.09,1.16,42.71,18.25,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.308364553577917,42.88839232865945,11.191635446422083,2.8883923286594495
3621,2023-06-28 13:35:47.601,0,0,0,0,14.63,5.4,33.0,54.8,40.0,15.3,3550,0,22.5,39.5,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.7,10.41,25.86,25.28,24.1,1.08,1.17,42.76,18.25,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.308364553577917,42.88839232865945,10.991635446422084,2.8883923286594495
3622,2023-06-28 13:35:47.802,0,0,0,0,14.65,5.4,33.0,54.8,40.0,15.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.63,10.41,25.86,25.27,24.1,1.09,1.17,42.76,18.49,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.308364553577917,42.948628284272615,10.991635446422084,2.9486282842726155
3623,2023-06-28 13:35:48.201,0,0,0,0,14.63,5.37,33.0,54.8,40.0,15.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.63,10.33,25.87,25.27,24.1,1.09,1.17,42.72,18.25,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.119906783270835,42.88839232865945,11.180093216729166,2.8883923286594495
3624,2023-06-28 13:35:48.402,0,0,0,0,14.63,5.36,33.0,54.8,40.0,15.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.52,10.33,25.87,25.27,24.1,1.09,1.16,42.71,18.25,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.05691388239984,42.88839232865945,11.24308611760016,2.8883923286594495
3625,2023-06-28 13:35:48.702,0,0,0,0,14.6,5.37,33.1,55.0,40.0,15.0,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.52,10.23,25.88,25.27,24.1,1.09,1.17,42.71,18.63,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.119906783270835,42.79792526972142,10.880093216729165,2.797925269721418
3626,2023-06-28 13:35:49.002,0,0,0,0,14.6,5.36,33.1,55.0,40.0,15.0,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.43,10.14,25.88,25.27,24.1,1.09,1.17,42.75,18.46,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.05691388239984,42.79792526972142,10.94308611760016,2.797925269721418
3627,2023-06-28 13:35:49.302,0,0,0,0,14.65,5.36,33.1,55.0,40.1,15.0,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.43,10.14,25.87,25.27,24.1,1.09,1.17,42.74,18.82,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.05691388239984,42.948628284272615,10.94308611760016,2.848628284272614
3628,2023-06-28 13:35:49.502,0,0,0,0,14.68,5.36,33.1,55.0,40.1,15.0,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.35,10.04,25.87,25.27,24.1,1.09,1.17,42.71,18.82,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.05691388239984,43.038869446327396,10.94308611760016,2.938869446327395
3629,2023-06-28 13:35:49.701,0,0,0,0,14.6,5.35,33.1,55.1,40.1,15.0,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.35,10.04,25.87,25.28,24.1,1.09,1.17,42.71,19.11,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.993833681898707,42.79792526972142,11.006166318101293,2.6979252697214164
3630,2023-06-28 13:35:50.001,0,0,0,0,14.63,5.36,33.1,55.1,40.1,15.0,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.27,9.97,25.87,25.28,24.1,1.09,1.16,42.67,18.57,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.05691388239984,42.88839232865945,10.94308611760016,2.788392328659448
3631,2023-06-28 13:35:50.202,0,0,0,0,14.6,5.36,33.1,55.1,40.1,14.8,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.27,9.97,25.87,25.26,24.1,1.09,1.16,42.67,18.57,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,4.05691388239984,42.79792526972142,10.74308611760016,2.6979252697214164
3632,2023-06-28 13:35:50.601,0,0,0,0,14.63,5.32,33.1,55.3,40.1,14.8,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.19,9.88,25.87,25.26,24.1,1.09,1.16,42.7,18.04,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.8040663872000096,42.88839232865945,10.995933612799991,2.788392328659448
3633,2023-06-28 13:35:50.801,0,0,0,0,14.65,5.34,33.1,55.3,40.1,14.8,3550,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.19,9.88,25.87,25.27,24.1,1.09,1.17,42.71,17.6,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.930665892980983,42.948628284272615,10.869334107019018,2.848628284272614
3634,2023-06-28 13:35:51.101,0,0,0,0,14.58,5.32,33.1,55.3,40.1,14.5,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.1,9.79,25.88,25.27,24.1,1.09,1.16,42.71,17.6,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.8040663872000096,42.737538272514996,10.69593361279999,2.6375382725149947
3635,2023-06-28 13:35:51.302,0,0,0,0,14.58,5.33,33.1,55.3,40.1,14.5,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.01,9.79,25.88,25.28,24.1,1.09,1.16,42.69,17.74,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.8674102253521596,42.737538272514996,10.63258977464784,2.6375382725149947
3636,2023-06-28 13:35:51.602,0,0,0,0,14.63,5.32,33.1,55.3,40.1,14.5,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,10.01,9.71,25.87,25.29,24.1,1.09,1.16,42.64,17.74,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.8040663872000096,42.88839232865945,10.69593361279999,2.788392328659448
3637,2023-06-28 13:35:51.802,0,0,0,0,14.58,5.32,33.1,55.3,40.1,14.5,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.92,9.71,25.87,25.29,24.1,1.09,1.17,42.64,18.33,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.8040663872000096,42.737538272514996,10.69593361279999,2.6375382725149947
3638,2023-06-28 13:35:52.202,0,0,0,0,14.58,5.3,33.2,55.4,40.1,14.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.92,9.62,25.88,25.27,24.1,1.09,1.17,42.68,18.7,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.6771130244191568,42.737538272514996,10.622886975580844,2.6375382725149947
3639,2023-06-28 13:35:52.401,0,0,0,0,14.58,5.28,33.2,55.4,40.1,14.3,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.84,9.62,25.88,25.27,24.1,1.09,1.16,42.68,18.7,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.549803439356765,42.737538272514996,10.750196560643236,2.6375382725149947
3640,2023-06-28 13:35:52.702,0,0,0,0,14.58,5.28,33.2,55.4,40.2,14.3,3550,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.84,9.55,25.88,25.27,24.1,1.09,1.17,42.68,19.17,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.549803439356765,42.737538272514996,10.750196560643236,2.5375382725149933
3641,2023-06-28 13:35:52.903,0,0,0,0,14.58,5.28,33.2,55.4,40.2,14.3,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.75,9.44,25.88,25.27,24.1,1.09,1.17,42.65,19.49,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.549803439356765,42.737538272514996,10.750196560643236,2.5375382725149933
3642,2023-06-28 13:35:53.201,0,0,0,0,14.58,5.28,33.3,55.5,40.2,14.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.75,9.44,25.87,25.27,24.1,1.09,1.16,42.72,19.49,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.549803439356765,42.737538272514996,10.550196560643235,2.5375382725149933
3643,2023-06-28 13:35:53.401,0,0,0,0,14.6,5.28,33.3,55.5,40.2,14.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.68,9.36,25.87,25.27,24.1,1.09,1.16,42.72,19.62,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.549803439356765,42.79792526972142,10.550196560643235,2.597925269721415
3644,2023-06-28 13:35:53.702,0,0,0,0,14.58,5.28,33.3,55.5,40.2,14.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.68,9.36,25.87,25.28,24.1,1.09,1.16,42.71,19.55,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.549803439356765,42.737538272514996,10.550196560643235,2.5375382725149933
3645,2023-06-28 13:35:53.901,0,0,0,0,14.53,5.25,33.3,55.5,40.2,14.1,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.59,9.28,25.87,25.28,24.1,1.09,1.17,42.72,19.55,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.3581659093286476,42.58630504968767,10.741834090671352,2.386305049687664
3646,2023-06-28 13:35:54.202,0,0,0,0,14.56,5.22,33.3,55.6,40.2,13.9,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.59,9.28,25.86,25.26,24.1,1.09,1.16,42.72,19.35,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.1657133205406467,42.677090608877734,10.734286679459354,2.477090608877731
3647,2023-06-28 13:35:54.501,0,0,0,0,14.56,5.22,33.3,55.6,40.2,13.9,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.49,9.18,25.86,25.26,24.1,1.09,1.16,42.69,18.98,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.1657133205406467,42.677090608877734,10.734286679459354,2.477090608877731
3648,2023-06-28 13:35:54.702,0,0,0,0,14.58,5.24,33.3,55.6,40.3,13.9,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.49,9.18,25.88,25.26,24.1,1.09,1.16,42.67,18.98,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.2941060159173503,42.737538272514996,10.60589398408265,2.437538272514999
3649,2023-06-28 13:35:55.001,0,0,0,0,14.53,5.23,33.3,55.6,40.3,13.9,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.41,9.09,25.88,25.26,24.1,1.09,1.16,42.67,18.46,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.229955255524146,42.58630504968767,10.670044744475854,2.2863050496876696
3650,2023-06-28 13:35:55.202,0,0,0,0,14.56,5.22,33.3,55.6,40.3,13.9,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.41,9.09,25.87,25.26,24.1,1.09,1.16,42.68,18.62,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.1657133205406467,42.677090608877734,10.734286679459354,2.3770906088777366
3651,2023-06-28 13:35:55.403,0,0,0,0,14.56,5.22,33.3,55.6,40.3,13.9,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,9.03,25.87,25.26,24.1,1.09,1.17,42.68,18.62,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.1657133205406467,42.677090608877734,10.734286679459354,2.3770906088777366
3652,2023-06-28 13:35:55.802,0,0,0,0,14.53,5.2,33.3,55.7,40.3,13.6,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.31,9.03,25.85,25.27,24.1,1.09,1.17,42.68,18.91,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.0369546881417477,42.58630504968767,10.563045311858252,2.2863050496876696
3653,2023-06-28 13:35:56.001,0,0,0,0,14.51,5.2,33.3,55.7,40.3,13.6,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.23,8.95,25.85,25.27,24.1,1.09,1.16,42.67,19.04,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,3.0369546881417477,42.52570509072274,10.563045311858252,2.225705090722741
3654,2023-06-28 13:35:56.301,0,0,0,0,14.53,5.17,33.3,55.7,40.3,13.6,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.23,8.95,25.86,25.27,24.1,1.09,1.16,42.67,19.04,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.843125144784551,42.58630504968767,10.756874855215449,2.2863050496876696
3655,2023-06-28 13:35:56.502,0,0,0,0,14.53,5.16,33.3,55.7,40.3,13.6,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.14,8.83,25.86,25.27,24.1,1.08,1.16,42.68,18.61,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7783296096252457,42.58630504968767,10.821670390374754,2.2863050496876696
3656,2023-06-28 13:35:56.801,0,0,0,0,14.51,5.18,33.4,55.8,40.3,13.5,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.14,8.83,25.86,25.26,24.1,1.08,1.16,42.68,17.77,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.907827624775166,42.52570509072274,10.592172375224834,2.225705090722741
3657,2023-06-28 13:35:57.003,0,0,0,0,14.51,5.18,33.4,55.8,40.3,13.5,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.06,8.76,25.87,25.26,24.1,1.09,1.16,42.68,17.77,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.907827624775166,42.52570509072274,10.592172375224834,2.225705090722741
3658,2023-06-28 13:35:57.302,0,0,0,0,14.58,5.16,33.4,55.8,40.3,13.5,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,9.06,8.76,25.87,25.27,24.1,1.09,1.16,42.65,17.49,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7783296096252457,42.737538272514996,10.721670390374754,2.437538272514999
3659,2023-06-28 13:35:57.601,0,0,0,0,14.51,5.16,33.5,56.0,40.3,13.3,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.98,8.68,25.86,25.26,24.1,1.09,1.16,42.69,17.81,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7783296096252457,42.52570509072274,10.521670390374755,2.225705090722741
3660,2023-06-28 13:35:57.902,0,0,0,0,14.53,5.17,33.5,56.0,40.3,13.3,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.89,8.68,25.86,25.26,24.1,1.09,1.16,42.68,17.81,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.843125144784551,42.58630504968767,10.45687485521545,2.2863050496876696
3661,2023-06-28 13:35:58.202,0,0,0,0,14.51,5.15,33.5,56.0,40.3,13.3,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.89,8.59,25.86,25.27,24.1,1.09,1.16,42.68,18.08,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7134406999312546,42.52570509072274,10.586559300068746,2.225705090722741
3662,2023-06-28 13:35:58.402,0,0,0,0,14.53,5.16,33.5,56.0,40.3,13.3,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.8,8.51,25.86,25.27,24.1,1.09,1.16,42.66,18.24,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.7783296096252457,42.58630504968767,10.521670390374755,2.2863050496876696
3663,2023-06-28 13:35:58.701,0,0,0,0,14.51,5.13,33.5,56.0,40.3,13.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.8,8.51,25.87,25.26,24.1,1.09,1.16,42.72,18.24,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.5833814708203136,42.52570509072274,10.416618529179686,2.225705090722741
3664,2023-06-28 13:35:58.902,0,0,0,0,14.48,5.13,33.5,56.0,40.3,13.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.71,8.43,25.87,25.26,24.1,1.09,1.16,42.72,18.22,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.5833814708203136,42.43469041069477,10.416618529179686,2.1346904106947733
3665,2023-06-28 13:35:59.102,0,0,0,0,14.51,5.12,33.5,56.0,40.4,13.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.71,8.43,25.86,25.25,24.1,1.09,1.16,42.7,17.9,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.518210503974103,42.52570509072274,10.481789496025897,2.1257050907227395
3666,2023-06-28 13:35:59.502,0,0,0,0,14.48,5.12,33.5,56.0,40.4,13.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.64,8.34,25.86,25.25,24.1,1.09,1.16,42.7,17.9,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.518210503974103,42.43469041069477,10.481789496025897,2.034690410694772
3667,2023-06-28 13:35:59.601,0,0,0,0,14.51,5.11,33.5,56.0,40.4,13.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.64,8.34,25.86,25.27,24.1,1.09,1.16,42.71,18.5,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.452944867710471,42.52570509072274,10.547055132289529,2.1257050907227395
3668,2023-06-28 13:36:00.003,0,0,0,0,14.46,5.08,33.5,56.0,40.4,13.0,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.54,8.27,25.86,25.27,24.1,1.09,1.16,42.72,18.5,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.2565766520209536,42.373937250590245,10.743423347979046,1.9739372505902466
3669,2023-06-28 13:36:00.203,0,0,0,0,14.48,5.08,33.5,56.1,40.3,12.8,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.54,8.27,25.87,25.26,24.1,1.08,1.16,42.72,18.59,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.2565766520209536,42.43469041069477,10.543423347979047,2.1346904106947733
3670,2023-06-28 13:36:00.502,0,0,0,0,14.48,5.09,33.5,56.1,40.3,12.8,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.46,8.18,25.87,25.26,24.1,1.08,1.16,42.67,18.77,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.3221282725730816,42.43469041069477,10.477871727426919,2.1346904106947733
3671,2023-06-28 13:36:00.701,0,0,0,0,14.48,5.09,33.5,56.1,40.3,12.8,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.46,8.18,25.87,25.25,24.1,1.08,1.16,42.7,18.77,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.3221282725730816,42.43469041069477,10.477871727426919,2.1346904106947733
3672,2023-06-28 13:36:01.103,0,0,0,0,14.46,5.08,33.6,56.3,40.4,12.6,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.37,8.1,25.87,25.25,24.1,1.09,1.16,42.7,18.53,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.2565766520209536,42.373937250590245,10.343423347979046,1.9739372505902466
3673,2023-06-28 13:36:01.302,0,0,0,0,14.51,5.07,33.6,56.3,40.4,12.6,3600,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.37,8.1,25.86,25.26,24.1,1.09,1.16,42.7,18.04,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.190929038667548,42.52570509072274,10.409070961332452,2.1257050907227395
3674,2023-06-28 13:36:01.601,0,0,0,0,14.46,5.05,33.6,56.3,40.4,12.6,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.29,8.0,25.88,25.26,24.1,1.09,1.17,42.7,17.66,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.059344490112437,42.373937250590245,10.540655509887563,1.9739372505902466
3675,2023-06-28 13:36:01.801,0,0,0,0,14.51,5.07,33.6,56.3,40.4,12.6,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.21,8.0,25.88,25.26,24.1,1.08,1.16,42.66,17.66,55.23,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.190929038667548,42.52570509072274,10.409070961332452,2.1257050907227395
3676,2023-06-28 13:36:02.102,0,0,0,0,14.46,5.05,33.6,56.3,40.4,12.4,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.21,7.93,25.87,25.26,24.1,1.09,1.16,42.66,16.78,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,2.059344490112437,42.373937250590245,10.340655509887563,1.9739372505902466
3677,2023-06-28 13:36:02.302,0,0,0,0,14.44,5.04,33.6,56.3,40.4,12.4,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.13,7.93,25.87,25.26,24.1,1.09,1.16,42.71,16.78,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.9934068785518662,42.31312255445761,10.406593121448134,1.9131225544576083
3678,2023-06-28 13:36:02.603,0,0,0,0,14.48,5.04,33.6,56.3,40.4,12.4,3600,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.13,7.85,25.87,25.26,24.1,1.09,1.16,42.71,16.96,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.9934068785518662,42.43469041069477,10.406593121448134,2.034690410694772
3679,2023-06-28 13:36:02.802,0,0,0,0,14.48,5.03,33.6,56.3,40.4,12.4,3650,0,22.5,40.0,40.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.05,7.85,25.87,25.26,24.1,1.09,1.16,42.7,17.37,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.9273719214453422,42.43469041069477,10.472628078554658,2.034690410694772
3680,2023-06-28 13:36:03.102,0,0,0,0,14.44,5.03,33.6,56.5,40.4,12.3,3650,0,22.5,40.0,40.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,8.05,7.75,25.88,25.25,24.1,1.09,1.16,42.65,18.03,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.9273719214453422,42.31312255445761,10.372628078554659,1.9131225544576083
3681,2023-06-28 13:36:03.403,0,0,0,0,14.44,5.01,33.6,56.5,40.4,12.3,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.95,7.75,25.88,25.25,24.1,1.09,1.16,42.65,18.03,55.09,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.7950085971772864,42.31312255445761,10.504991402822714,1.9131225544576083
3682,2023-06-28 13:36:03.702,0,0,0,0,14.46,5.01,33.6,56.5,40.5,12.3,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.95,7.67,25.86,25.25,24.1,1.09,1.16,42.69,18.5,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.7950085971772864,42.373937250590245,10.504991402822714,1.8739372505902452
3683,2023-06-28 13:36:03.901,0,0,0,0,14.44,5.0,33.6,56.5,40.5,12.3,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.89,7.58,25.86,25.25,24.1,1.09,1.16,42.69,18.11,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.7286795385298888,42.31312255445761,10.571320461470112,1.8131225544576068
3684,2023-06-28 13:36:04.201,0,0,0,0,14.41,4.98,33.6,56.5,40.5,12.3,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.89,7.58,25.86,25.27,24.1,1.09,1.16,42.69,18.11,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.5957248850099859,42.22178480874692,10.704275114990015,1.7217848087469179
3685,2023-06-28 13:36:04.402,0,0,0,0,14.41,4.99,33.6,56.5,40.5,12.3,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.8,7.51,25.86,25.27,24.1,1.09,1.16,42.67,17.8,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.662251751336214,42.22178480874692,10.637748248663787,1.7217848087469179
3686,2023-06-28 13:36:04.701,0,0,0,0,14.44,4.97,33.7,56.5,40.5,12.1,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.8,7.51,25.87,25.27,24.1,1.09,1.16,42.72,17.9,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.5290985870024087,42.31312255445761,10.570901412997591,1.8131225544576068
3687,2023-06-28 13:36:04.901,0,0,0,0,14.39,4.96,33.7,56.5,40.5,12.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.71,7.43,25.87,25.27,24.1,1.09,1.16,42.72,17.9,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.462372502784774,42.16081562869795,10.637627497215226,1.6608156286979465
3688,2023-06-28 13:36:05.301,0,0,0,0,14.39,4.96,33.7,56.5,40.5,12.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.71,7.43,25.87,25.28,24.1,1.09,1.16,42.66,18.3,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.462372502784774,42.16081562869795,10.637627497215226,1.6608156286979465
3689,2023-06-28 13:36:05.502,0,0,0,0,14.39,4.95,33.7,56.5,40.5,12.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.64,7.33,25.87,25.28,24.1,1.09,1.16,42.67,18.74,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.3955462758359545,42.16081562869795,10.704453724164045,1.6608156286979465
3690,2023-06-28 13:36:05.802,0,0,0,0,14.39,4.95,33.7,56.6,40.5,11.8,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.64,7.33,25.87,25.25,24.1,1.09,1.16,42.67,18.74,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.3955462758359545,42.16081562869795,10.404453724164046,1.6608156286979465
3691,2023-06-28 13:36:06.002,0,0,0,0,14.39,4.95,33.7,56.6,40.5,11.8,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.54,7.25,25.88,25.25,24.1,1.08,1.16,42.65,19.1,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.3955462758359545,42.16081562869795,10.404453724164046,1.6608156286979465
3692,2023-06-28 13:36:06.203,0,0,0,0,14.41,4.95,33.7,56.6,40.5,11.8,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.54,7.25,25.88,25.25,24.1,1.08,1.17,42.67,19.1,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.3955462758359545,42.22178480874692,10.404453724164046,1.7217848087469179
3693,2023-06-28 13:36:06.602,0,0,0,0,14.41,4.92,33.7,56.6,40.5,11.8,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.48,7.17,25.86,25.25,24.1,1.09,1.16,42.67,19.43,55.05,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.1944631431487096,42.22178480874692,10.605536856851291,1.7217848087469179
3694,2023-06-28 13:36:06.802,0,0,0,0,14.34,4.95,33.8,56.7,40.5,11.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.48,7.17,25.86,25.26,24.1,1.09,1.16,42.66,19.25,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.3955462758359545,42.00812087266462,10.204453724164045,1.5081208726646196
3695,2023-06-28 13:36:07.001,0,0,0,0,14.39,4.92,33.8,56.7,40.5,11.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.38,7.08,25.88,25.25,24.1,1.09,1.16,42.71,19.25,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.1944631431487096,42.16081562869795,10.40553685685129,1.6608156286979465
3696,2023-06-28 13:36:07.403,0,0,0,0,14.39,4.95,33.8,56.7,40.5,11.6,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.3,7.08,25.88,25.25,24.1,1.09,1.16,42.71,19.17,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.3955462758359545,42.16081562869795,10.204453724164045,1.6608156286979465
3697,2023-06-28 13:36:07.602,0,0,0,0,14.41,4.92,33.8,56.7,40.5,11.6,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.3,6.99,25.87,25.26,24.1,1.09,1.16,42.76,18.74,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.1944631431487096,42.22178480874692,10.40553685685129,1.7217848087469179
3698,2023-06-28 13:36:07.901,0,0,0,0,14.39,4.91,33.8,56.8,40.5,11.5,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.22,6.99,25.87,25.26,24.1,1.09,1.16,42.76,18.74,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.1272327396372361,42.16081562869795,10.372767260362764,1.6608156286979465
3699,2023-06-28 13:36:08.101,0,0,0,0,14.34,4.9,33.8,56.8,40.5,11.5,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.22,6.91,25.86,25.26,24.1,1.09,1.16,42.76,18.82,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,1.0599003803352502,42.00812087266462,10.44009961966475,1.5081208726646196
3700,2023-06-28 13:36:08.403,0,0,0,0,14.39,4.88,33.8,56.8,40.5,11.5,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.13,6.91,25.86,25.26,24.1,1.09,1.16,42.69,18.81,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.924928317008721,42.16081562869795,10.575071682991279,1.6608156286979465
3701,2023-06-28 13:36:08.702,0,0,0,0,14.32,4.88,33.8,56.8,40.5,11.5,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.13,6.83,25.87,25.25,24.1,1.09,1.16,42.65,18.81,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.924928317008721,41.946933855964744,10.575071682991279,1.446933855964744
3702,2023-06-28 13:36:09.003,0,0,0,0,14.32,4.88,33.8,56.8,40.5,11.5,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.06,6.76,25.87,25.25,24.1,1.08,1.16,42.65,18.74,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.924928317008721,41.946933855964744,10.575071682991279,1.446933855964744
3703,2023-06-28 13:36:09.203,0,0,0,0,14.32,4.86,33.8,56.8,40.5,11.3,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,7.06,6.76,25.87,25.24,24.1,1.09,1.16,42.72,18.69,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.7895439773261046,41.946933855964744,10.510456022673896,1.446933855964744
3704,2023-06-28 13:36:09.502,0,0,0,0,14.34,4.86,33.8,56.8,40.5,11.3,3650,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.96,6.68,25.87,25.24,24.1,1.09,1.16,42.71,18.46,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.7895439773261046,42.00812087266462,10.510456022673896,1.5081208726646196
3705,2023-06-28 13:36:09.802,0,0,0,0,14.34,4.86,33.8,56.8,40.5,11.3,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.96,6.68,25.88,25.25,24.1,1.09,1.16,42.71,18.46,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.7895439773261046,42.00812087266462,10.510456022673896,1.5081208726646196
3706,2023-06-28 13:36:10.003,0,0,0,0,14.32,4.86,33.8,56.8,40.5,11.3,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.88,6.59,25.88,25.25,24.1,1.08,1.16,42.66,18.68,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.7895439773261046,41.946933855964744,10.510456022673896,1.446933855964744
3707,2023-06-28 13:36:10.202,0,0,0,0,14.34,4.86,33.8,57.0,40.5,11.1,3650,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.88,6.59,25.88,25.25,24.1,1.08,1.16,42.69,18.55,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.7895439773261046,42.00812087266462,10.310456022673895,1.5081208726646196
3708,2023-06-28 13:36:10.502,0,0,0,0,14.34,4.84,33.8,57.0,40.5,11.1,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.8,6.52,25.87,25.25,24.1,1.09,1.16,42.69,18.55,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.6537443512499976,42.00812087266462,10.446255648750002,1.5081208726646196
3709,2023-06-28 13:36:10.802,0,0,0,0,14.34,4.84,33.8,57.0,40.5,11.1,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.8,6.52,25.87,25.25,24.1,1.09,1.16,42.74,18.66,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.6537443512499976,42.00812087266462,10.446255648750002,1.5081208726646196
3710,2023-06-28 13:36:11.002,0,0,0,0,14.29,4.8,33.8,57.0,40.5,11.1,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.73,6.43,25.88,25.25,24.1,1.09,1.16,42.7,18.66,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.38088702556035514,41.85503595346586,10.719112974439645,1.3550359534658583
3711,2023-06-28 13:36:11.302,0,0,0,0,14.29,4.82,33.8,57.0,40.5,10.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.73,6.43,25.88,25.25,24.1,1.09,1.16,42.7,18.31,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.5175263940111563,41.85503595346586,10.382473605988844,1.3550359534658583
3712,2023-06-28 13:36:11.501,0,0,0,0,14.29,4.83,33.8,57.0,40.5,10.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.64,6.34,25.87,25.25,24.1,1.09,1.16,42.69,18.09,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.5856878556956531,41.85503595346586,10.314312144304347,1.3550359534658583
3713,2023-06-28 13:36:11.802,0,0,0,0,14.32,4.8,33.8,57.0,40.5,10.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.64,6.34,25.87,25.25,24.1,1.08,1.16,42.7,18.09,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.38088702556035514,41.946933855964744,10.519112974439645,1.446933855964744
3714,2023-06-28 13:36:12.002,0,0,0,0,14.27,4.82,33.8,57.0,40.5,10.9,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.56,6.3,25.86,25.25,24.1,1.09,1.16,42.7,18.04,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.5175263940111563,41.79369221322685,10.382473605988844,1.2936922132268478
3715,2023-06-28 13:36:12.302,0,0,0,0,14.29,4.82,33.9,57.1,40.5,10.7,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.56,6.3,25.86,25.25,24.1,1.09,1.16,42.7,18.42,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.5175263940111563,41.85503595346586,10.182473605988843,1.3550359534658583
3716,2023-06-28 13:36:12.502,0,0,0,0,14.29,4.79,33.9,57.1,40.5,10.7,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.47,6.2,25.88,25.26,24.1,1.09,1.16,42.69,18.42,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.3124083398309381,41.85503595346586,10.387591660169061,1.3550359534658583
3717,2023-06-28 13:36:12.903,0,0,0,0,14.27,4.8,33.9,57.1,40.5,10.7,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.39,6.2,25.88,25.26,24.1,1.09,1.16,42.69,18.24,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.38088702556035514,41.79369221322685,10.319112974439644,1.2936922132268478
3718,2023-06-28 13:36:13.102,0,0,0,0,14.29,4.78,33.9,57.1,40.5,10.7,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.39,6.14,25.87,25.26,24.1,1.09,1.16,42.68,18.23,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.24382313000967315,41.85503595346586,10.456176869990326,1.3550359534658583
3719,2023-06-28 13:36:13.402,0,0,0,0,14.27,4.78,33.9,57.1,40.5,10.7,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.31,6.14,25.87,25.26,24.1,1.08,1.16,42.7,18.23,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.24382313000967315,41.79369221322685,10.456176869990326,1.2936922132268478
3720,2023-06-28 13:36:13.601,0,0,0,0,14.27,4.76,33.9,57.1,40.5,10.7,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.31,6.06,25.87,25.24,24.1,1.09,1.16,42.7,17.76,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.10633155506258163,41.79369221322685,10.593668444937418,1.2936922132268478
3721,2023-06-28 13:36:13.802,0,0,0,0,14.22,4.76,33.9,57.1,40.5,10.5,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.26,6.06,25.87,25.24,24.1,1.09,1.16,42.7,17.57,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.10633155506258163,41.640057103161666,10.393668444937418,1.1400571031616664
3722,2023-06-28 13:36:14.101,0,0,0,0,14.29,4.76,33.9,57.1,40.5,10.5,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.26,5.98,25.86,25.27,24.1,1.09,1.16,42.7,17.57,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.10633155506258163,41.85503595346586,10.393668444937418,1.3550359534658583
3723,2023-06-28 13:36:14.302,0,0,0,0,14.24,4.75,33.9,57.3,40.5,10.5,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.18,5.98,25.86,25.27,24.1,1.08,1.16,42.66,17.77,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.037424392624245684,41.701558515562624,10.462575607375754,1.201558515562624
3724,2023-06-28 13:36:14.702,0,0,0,0,14.27,4.75,34.0,57.3,40.5,10.3,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.18,5.9,25.87,25.25,24.1,1.08,1.16,42.69,17.77,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.037424392624245684,41.79369221322685,10.262575607375755,1.2936922132268478
3725,2023-06-28 13:36:14.902,0,0,0,0,14.24,4.75,34.0,57.3,40.5,10.3,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.1,5.83,25.87,25.25,24.1,1.09,1.16,42.69,18.31,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,0.037424392624245684,41.701558515562624,10.262575607375755,1.201558515562624
3726,2023-06-28 13:36:15.201,0,0,0,0,14.24,4.73,34.0,57.3,40.5,10.3,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.1,5.83,25.87,25.25,24.1,1.08,1.16,42.68,18.66,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.10071469305256642,41.701558515562624,10.400714693052567,1.201558515562624
3727,2023-06-28 13:36:15.402,0,0,0,0,14.24,4.74,34.0,57.3,40.5,10.3,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.01,5.74,25.87,25.25,24.1,1.08,1.16,42.66,18.66,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.03159088856818926,41.701558515562624,10.33159088856819,1.201558515562624
3728,2023-06-28 13:36:15.702,0,0,0,0,14.24,4.72,34.0,57.3,40.5,10.1,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,6.01,5.74,25.87,25.25,24.1,1.08,1.16,42.66,19.01,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.1699474277537547,41.701558515562624,10.269947427753754,1.201558515562624
