,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
3729,2023-06-28 13:36:15.902,0,0,0,0,14.22,4.72,34.0,57.3,40.5,10.1,3700,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.94,5.67,25.87,25.25,24.1,1.09,1.16,42.69,18.9,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.1699474277537547,41.640057103161666,10.269947427753754,1.1400571031616664
3730,2023-06-28 13:36:16.302,0,0,0,0,14.22,4.72,34.0,57.3,40.5,10.1,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.94,5.67,25.88,25.24,24.1,1.09,1.16,42.73,19.06,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.1699474277537547,41.640057103161666,10.269947427753754,1.1400571031616664
3731,2023-06-28 13:36:16.501,0,0,0,0,14.22,4.73,34.0,57.3,40.5,10.1,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.87,5.59,25.86,25.24,24.1,1.08,1.16,42.73,19.06,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.10071469305256642,41.640057103161666,10.200714693052566,1.1400571031616664
3732,2023-06-28 13:36:16.801,0,0,0,0,14.24,4.71,34.0,57.4,40.5,10.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.87,5.59,25.86,25.23,24.1,1.09,1.16,42.71,19.17,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.23928950200291865,41.701558515562624,10.239289502002919,1.201558515562624
3733,2023-06-28 13:36:17.002,0,0,0,0,14.22,4.71,34.0,57.4,40.5,10.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.8,5.52,25.87,25.23,24.1,1.09,1.17,42.69,18.6,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.23928950200291865,41.640057103161666,10.239289502002919,1.1400571031616664
3734,2023-06-28 13:36:17.302,0,0,0,0,14.22,4.72,34.0,57.4,40.5,10.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.8,5.52,25.87,25.24,24.1,1.09,1.16,42.69,18.6,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.1699474277537547,41.640057103161666,10.169947427753755,1.1400571031616664
3735,2023-06-28 13:36:17.503,0,0,0,0,14.22,4.69,34.0,57.4,40.5,10.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,5.45,25.86,25.24,24.1,1.09,1.16,42.69,18.45,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.37830331861306377,41.640057103161666,10.378303318613064,1.1400571031616664
3736,2023-06-28 13:36:17.801,0,0,0,0,14.22,4.69,34.0,57.5,40.5,10.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.7,5.45,25.86,25.24,24.1,1.09,1.16,42.69,18.45,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.37830331861306377,41.640057103161666,10.378303318613064,1.1400571031616664
3737,2023-06-28 13:36:18.002,0,0,0,0,14.24,4.68,34.0,57.5,40.5,10.0,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.63,5.36,25.86,25.24,24.1,1.09,1.16,42.69,17.99,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.4479758918414518,41.701558515562624,10.447975891841452,1.201558515562624
3738,2023-06-28 13:36:18.302,0,0,0,0,14.17,4.66,34.0,57.5,40.5,9.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.63,5.36,25.86,25.25,24.1,1.09,1.16,42.67,17.67,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.5876544639184544,41.486026138020804,10.387654463918455,0.9860261380208044
3739,2023-06-28 13:36:18.602,0,0,0,0,14.22,4.68,34.0,57.5,40.5,9.8,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.54,5.29,25.87,25.25,24.1,1.09,1.16,42.68,17.67,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.4479758918414518,41.640057103161666,10.247975891841453,1.1400571031616664
3740,2023-06-28 13:36:18.904,0,0,0,0,14.17,4.69,34.0,57.5,40.5,9.8,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.48,5.29,25.87,25.25,24.1,1.09,1.16,42.68,17.64,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.37830331861306377,41.486026138020804,10.178303318613064,0.9860261380208044
3741,2023-06-28 13:36:19.103,0,0,0,0,14.22,4.66,34.0,57.5,40.5,9.8,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.48,5.21,25.87,25.24,24.1,1.09,1.16,42.69,17.34,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.5876544639184544,41.640057103161666,10.387654463918455,1.1400571031616664
3742,2023-06-28 13:36:19.403,0,0,0,0,14.15,4.65,34.0,57.6,40.5,9.6,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.39,5.21,25.87,25.24,24.1,1.09,1.16,42.67,17.34,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.6576613086039629,41.4243023732443,10.257661308603963,0.9243023732443021
3743,2023-06-28 13:36:19.602,0,0,0,0,14.2,4.65,34.0,57.6,40.5,9.6,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.39,5.13,25.87,25.23,24.1,1.09,1.16,42.67,17.57,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.6576613086039629,41.57849235421048,10.257661308603963,1.078492354210482
3744,2023-06-28 13:36:19.903,0,0,0,0,14.2,4.63,34.0,57.6,40.5,9.6,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.34,5.13,25.87,25.23,24.1,1.09,1.16,42.66,17.63,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.7980122489263977,41.57849235421048,10.398012248926397,1.078492354210482
3745,2023-06-28 13:36:20.202,0,0,0,0,14.17,4.63,34.1,57.6,40.5,9.4,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.34,5.05,25.86,25.22,24.1,1.09,1.16,42.68,17.63,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.7980122489263977,41.486026138020804,10.198012248926398,0.9860261380208044
3746,2023-06-28 13:36:20.501,0,0,0,0,14.17,4.63,34.1,57.6,40.5,9.4,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.24,4.99,25.86,25.22,24.1,1.09,1.16,42.68,17.77,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.7980122489263977,41.486026138020804,10.198012248926398,0.9860261380208044
3747,2023-06-28 13:36:20.702,0,0,0,0,14.17,4.63,34.1,57.6,40.5,9.4,3700,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.24,4.99,25.88,25.23,24.1,1.08,1.16,42.71,18.15,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.7980122489263977,41.486026138020804,10.198012248926398,0.9860261380208044
3748,2023-06-28 13:36:21.003,0,0,0,0,14.2,4.62,34.1,57.6,40.5,9.4,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.17,4.91,25.88,25.23,24.1,1.08,1.16,42.71,18.15,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.868357205739926,41.57849235421048,10.268357205739926,1.078492354210482
3749,2023-06-28 13:36:21.203,0,0,0,0,14.17,4.61,34.1,57.7,40.5,9.2,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.17,4.91,25.87,25.24,24.1,1.09,1.16,42.71,17.69,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.9388157321066046,41.486026138020804,10.138815732106604,0.9860261380208044
3750,2023-06-28 13:36:21.503,0,0,0,0,14.15,4.61,34.1,57.7,40.5,9.2,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.09,4.83,25.87,25.24,24.1,1.09,1.16,42.66,17.62,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.9388157321066046,41.4243023732443,10.138815732106604,0.9243023732443021
3751,2023-06-28 13:36:21.802,0,0,0,0,14.17,4.62,34.1,57.7,40.5,9.2,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.09,4.83,25.87,25.23,24.1,1.09,1.16,42.71,17.62,55.08,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-0.868357205739926,41.486026138020804,10.068357205739925,0.9860261380208044
3752,2023-06-28 13:36:22.102,0,0,0,0,14.12,4.59,34.1,57.7,40.5,9.2,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,5.03,4.76,25.87,25.23,24.1,1.09,1.16,42.71,17.99,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.080075244643126,41.33159690668157,10.280075244643125,0.8315969066815683
3753,2023-06-28 13:36:22.302,0,0,0,0,14.15,4.59,34.1,57.8,40.5,9.2,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.94,4.76,25.87,25.24,24.1,1.09,1.16,42.67,17.94,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.080075244643126,41.4243023732443,10.280075244643125,0.9243023732443021
3754,2023-06-28 13:36:22.602,0,0,0,0,14.17,4.59,34.1,57.8,40.5,9.2,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.94,4.68,25.86,25.24,24.1,1.09,1.16,42.72,17.94,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.080075244643126,41.486026138020804,10.280075244643125,0.9860261380208044
3755,2023-06-28 13:36:22.802,0,0,0,0,14.17,4.59,34.1,57.8,40.4,9.1,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.88,4.68,25.86,25.24,24.1,1.09,1.16,42.72,18.3,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.080075244643126,41.486026138020804,10.180075244643126,1.0860261380208058
3756,2023-06-28 13:36:23.002,0,0,0,0,14.2,4.58,34.1,57.8,40.4,9.1,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.88,4.6,25.87,25.24,24.1,1.09,1.16,42.7,18.93,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.1508771130366426,41.57849235421048,10.250877113036642,1.1784923542104835
3757,2023-06-28 13:36:23.302,0,0,0,0,14.15,4.57,34.1,57.8,40.4,9.1,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.8,4.6,25.87,25.24,24.1,1.08,1.16,42.7,18.93,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.2217943154762452,41.4243023732443,10.321794315476245,1.0243023732443035
3758,2023-06-28 13:36:23.602,0,0,0,0,14.15,4.58,34.1,57.8,40.4,9.1,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.8,4.53,25.86,25.23,24.1,1.09,1.16,42.7,19.18,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.1508771130366426,41.4243023732443,10.250877113036642,1.0243023732443035
3759,2023-06-28 13:36:23.903,0,0,0,0,14.12,4.57,34.1,57.8,40.4,8.9,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.53,25.86,25.23,24.1,1.09,1.16,42.64,19.31,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.2217943154762452,41.33159690668157,10.121794315476246,0.9315969066815697
3760,2023-06-28 13:36:24.101,0,0,0,0,14.12,4.57,34.1,57.8,40.4,8.9,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.73,4.46,25.86,25.22,24.1,1.09,1.16,42.7,19.31,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.2217943154762452,41.33159690668157,10.121794315476246,0.9315969066815697
3761,2023-06-28 13:36:24.402,0,0,0,0,14.15,4.55,34.1,57.8,40.4,8.9,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.65,4.46,25.86,25.22,24.1,1.09,1.16,42.7,19.26,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.363976516695402,41.4243023732443,10.263976516695402,1.0243023732443035
3762,2023-06-28 13:36:24.603,0,0,0,0,14.12,4.55,34.1,58.0,40.4,8.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.65,4.37,25.85,25.22,24.1,1.09,1.16,42.69,19.39,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.363976516695402,41.33159690668157,10.063976516695401,0.9315969066815697
3763,2023-06-28 13:36:24.901,0,0,0,0,14.12,4.55,34.1,58.0,40.4,8.7,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.58,4.37,25.85,25.22,24.1,1.09,1.16,42.68,19.39,55.13,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.363976516695402,41.33159690668157,10.063976516695401,0.9315969066815697
3764,2023-06-28 13:36:25.202,0,0,0,0,14.12,4.55,34.1,58.0,40.4,8.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.58,4.31,25.87,25.25,24.1,1.09,1.16,42.68,19.3,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.363976516695402,41.33159690668157,10.063976516695401,0.9315969066815697
3765,2023-06-28 13:36:25.401,0,0,0,0,14.12,4.55,34.1,58.0,40.4,8.7,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.51,4.23,25.87,25.25,24.1,1.09,1.16,42.74,19.43,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.363976516695402,41.33159690668157,10.063976516695401,0.9315969066815697
3766,2023-06-28 13:36:25.701,0,0,0,0,14.15,4.51,34.1,58.0,40.4,8.5,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.51,4.23,25.86,25.24,24.1,1.09,1.16,42.71,19.43,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.4243023732443,10.149744818738384,1.0243023732443035
3767,2023-06-28 13:36:25.902,0,0,0,0,14.15,4.51,34.1,58.0,40.4,8.5,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.42,4.17,25.86,25.24,24.1,1.09,1.16,42.71,19.18,55.0,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.4243023732443,10.149744818738384,1.0243023732443035
3768,2023-06-28 13:36:26.201,0,0,0,0,14.1,4.51,34.1,58.0,40.4,8.5,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.42,4.17,25.88,25.23,24.1,1.09,1.16,42.7,19.09,55.0,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.26971315501612,10.149744818738384,0.8697131550161217
3769,2023-06-28 13:36:26.402,0,0,0,0,14.1,4.51,34.1,58.0,40.4,8.5,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.35,4.1,25.88,25.23,24.1,1.08,1.16,42.7,19.09,55.0,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.26971315501612,10.149744818738384,0.8697131550161217
3770,2023-06-28 13:36:26.702,0,0,0,0,14.1,4.51,34.1,58.1,40.4,8.5,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.35,4.1,25.86,25.23,24.1,1.08,1.16,42.71,18.8,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.26971315501612,10.149744818738384,0.8697131550161217
3771,2023-06-28 13:36:26.902,0,0,0,0,14.12,4.51,34.1,58.1,40.4,8.5,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.29,4.02,25.86,25.23,24.1,1.08,1.16,42.69,18.6,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.33159690668157,10.149744818738384,0.9315969066815697
3772,2023-06-28 13:36:27.203,0,0,0,0,14.1,4.51,34.1,58.1,40.4,8.4,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.29,4.02,25.87,25.22,24.1,1.08,1.16,42.69,18.6,55.17,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.26971315501612,10.049744818738384,0.8697131550161217
3773,2023-06-28 13:36:27.501,0,0,0,0,14.12,4.51,34.1,58.1,40.4,8.4,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.95,25.87,25.22,24.1,1.09,1.16,42.68,18.44,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.33159690668157,10.049744818738384,0.9315969066815697
3774,2023-06-28 13:36:27.801,0,0,0,0,14.12,4.51,34.1,58.1,40.4,8.4,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.2,3.95,25.87,25.23,24.1,1.09,1.16,42.7,18.44,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.6497448187383839,41.33159690668157,10.049744818738384,0.9315969066815697
3775,2023-06-28 13:36:28.003,0,0,0,0,14.12,4.49,34.1,58.1,40.4,8.4,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.13,3.88,25.87,25.23,24.1,1.09,1.16,42.7,17.89,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.7933382860546203,41.33159690668157,10.19333828605462,0.9315969066815697
3776,2023-06-28 13:36:28.303,0,0,0,0,14.1,4.47,34.2,58.1,40.4,8.2,3750,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.13,3.88,25.87,25.24,24.1,1.09,1.16,42.75,17.8,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.9374096182633593,41.26971315501612,10.137409618263359,0.8697131550161217
3777,2023-06-28 13:36:28.502,0,0,0,0,14.1,4.47,34.2,58.1,40.4,8.2,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.07,3.81,25.87,25.24,24.1,1.09,1.16,42.69,17.72,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.9374096182633593,41.26971315501612,10.137409618263359,0.8697131550161217
3778,2023-06-28 13:36:28.803,0,0,0,0,14.12,4.48,34.2,58.1,40.4,8.2,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.07,3.81,25.87,25.23,24.1,1.09,1.16,42.69,17.72,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.8653139827208634,41.33159690668157,10.065313982720863,0.9315969066815697
3779,2023-06-28 13:36:29.004,0,0,0,0,14.1,4.48,34.2,58.1,40.4,8.2,3800,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,4.01,3.73,25.86,25.23,24.1,1.08,1.16,42.69,17.88,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.8653139827208634,41.26971315501612,10.065313982720863,0.8697131550161217
3780,2023-06-28 13:36:29.403,0,0,0,0,14.1,4.47,34.2,58.2,40.4,8.0,3800,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.91,3.73,25.86,25.23,24.1,1.08,1.16,42.68,17.88,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.9374096182633593,41.26971315501612,9.93740961826336,0.8697131550161217
3781,2023-06-28 13:36:29.602,0,0,0,0,14.12,4.48,34.2,58.2,40.3,8.0,3750,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.91,3.65,25.87,25.23,24.1,1.09,1.16,42.68,18.23,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-1.8653139827208634,41.33159690668157,9.865313982720863,1.0315969066815711
3782,2023-06-28 13:36:29.902,0,0,0,0,14.1,4.46,34.2,58.2,40.3,8.0,3800,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.65,25.87,25.23,24.1,1.09,1.16,42.78,18.52,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.0096256690251835,41.26971315501612,10.009625669025183,0.9697131550161231
3783,2023-06-28 13:36:30.102,0,0,0,0,14.1,4.44,34.2,58.3,40.3,7.8,3800,0,22.5,40.0,41.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.84,3.57,25.86,25.23,24.1,1.09,1.16,42.72,18.52,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.1544209365152938,41.26971315501612,9.954420936515294,0.9697131550161231
3784,2023-06-28 13:36:30.301,0,0,0,0,14.08,4.45,34.2,58.3,40.3,7.8,3800,0,22.5,40.0,41.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.79,3.57,25.86,25.23,24.1,1.09,1.16,42.72,18.54,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.081962614331701,41.20776513455951,9.881962614331702,0.9077651345595115
3785,2023-06-28 13:36:30.702,0,0,0,0,14.05,4.44,34.2,58.3,40.3,7.8,3750,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.79,3.51,25.87,25.23,24.1,1.09,1.16,42.72,18.56,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.1544209365152938,41.11472225515388,9.954420936515294,0.8147222551538817
3786,2023-06-28 13:36:30.902,0,0,0,0,14.08,4.45,34.2,58.3,40.3,7.8,3750,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.72,3.51,25.87,25.23,24.1,1.09,1.16,42.69,18.56,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.081962614331701,41.20776513455951,9.881962614331702,0.9077651345595115
3787,2023-06-28 13:36:31.201,0,0,0,0,14.05,4.44,34.2,58.3,40.3,7.7,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.72,3.43,25.87,25.23,24.1,1.09,1.16,42.69,18.41,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.1544209365152938,41.11472225515388,9.854420936515293,0.8147222551538817
3788,2023-06-28 13:36:31.503,0,0,0,0,14.05,4.44,34.2,58.3,40.3,7.7,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.63,3.38,25.87,25.23,24.1,1.08,1.16,42.67,18.5,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.1544209365152938,41.11472225515388,9.854420936515293,0.8147222551538817
3789,2023-06-28 13:36:31.701,0,0,0,0,14.05,4.44,34.2,58.4,40.3,7.7,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.63,3.38,25.87,25.24,24.1,1.08,1.16,42.72,18.5,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.1544209365152938,41.11472225515388,9.854420936515293,0.8147222551538817
3790,2023-06-28 13:36:32.001,0,0,0,0,14.05,4.4,34.2,58.4,40.3,7.7,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.56,3.29,25.87,25.24,24.1,1.08,1.16,42.72,18.78,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.4454777473881677,41.11472225515388,10.145477747388167,0.8147222551538817
3791,2023-06-28 13:36:32.202,0,0,0,0,14.0,4.4,34.2,58.4,40.3,7.7,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.56,3.29,25.87,25.23,24.1,1.08,1.16,42.68,18.47,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.4454777473881677,40.95932720515253,10.145477747388167,0.6593272051525361
3792,2023-06-28 13:36:32.501,0,0,0,0,14.03,4.4,34.2,58.4,40.3,7.7,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.49,3.24,25.87,25.23,24.1,1.08,1.16,42.69,18.47,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.4454777473881677,41.05261287222453,10.145477747388167,0.7526128722245318
3793,2023-06-28 13:36:32.802,0,0,0,0,14.05,4.42,34.2,58.5,40.3,7.5,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.49,3.24,25.86,25.23,24.1,1.09,1.16,42.69,18.21,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.2997036560370248,41.11472225515388,9.799703656037025,0.8147222551538817
3794,2023-06-28 13:36:33.103,0,0,0,0,14.05,4.4,34.2,58.5,40.3,7.5,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.4,3.16,25.87,25.23,24.1,1.08,1.16,42.68,17.96,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.4454777473881677,41.11472225515388,9.945477747388168,0.8147222551538817
3795,2023-06-28 13:36:33.303,0,0,0,0,14.05,4.4,34.2,58.5,40.3,7.5,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.4,3.16,25.87,25.24,24.1,1.08,1.16,42.71,17.41,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.4454777473881677,41.11472225515388,9.945477747388168,0.8147222551538817
3796,2023-06-28 13:36:33.603,0,0,0,0,14.05,4.4,34.3,58.5,40.3,7.3,3800,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.35,3.08,25.86,25.24,24.1,1.08,1.16,42.71,17.41,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.4454777473881677,41.11472225515388,9.745477747388168,0.8147222551538817
3797,2023-06-28 13:36:33.803,0,0,0,0,14.0,4.4,34.3,58.5,40.3,7.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.29,3.08,25.86,25.24,24.1,1.09,1.16,42.74,17.15,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.4454777473881677,40.95932720515253,9.745477747388168,0.6593272051525361
3798,2023-06-28 13:36:34.102,0,0,0,0,14.05,4.4,34.3,58.5,40.3,7.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.29,3.02,25.87,25.24,24.1,1.09,1.16,42.68,17.15,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.4454777473881677,41.11472225515388,9.745477747388168,0.8147222551538817
3799,2023-06-28 13:36:34.301,0,0,0,0,14.03,4.38,34.3,58.5,40.3,7.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.21,3.02,25.87,25.24,24.1,1.09,1.16,42.68,16.52,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.5917471801642478,41.05261287222453,9.891747180164248,0.7526128722245318
3800,2023-06-28 13:36:34.701,0,0,0,0,14.03,4.38,34.3,58.6,40.3,7.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.21,2.96,25.87,25.24,24.1,1.09,1.16,42.7,16.26,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.5917471801642478,41.05261287222453,9.691747180164247,0.7526128722245318
3801,2023-06-28 13:36:34.903,0,0,0,0,14.0,4.36,34.3,58.6,40.3,7.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.14,2.96,25.87,25.24,24.1,1.09,1.16,42.74,16.26,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.738515974622885,40.95932720515253,9.838515974622885,0.6593272051525361
3802,2023-06-28 13:36:35.202,0,0,0,0,14.0,4.36,34.3,58.6,40.3,7.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.14,2.89,25.87,25.24,24.1,1.09,1.16,42.74,16.42,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.738515974622885,40.95932720515253,9.838515974622885,0.6593272051525361
3803,2023-06-28 13:36:35.402,0,0,0,0,14.03,4.36,34.3,58.6,40.3,7.1,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.06,2.82,25.87,25.24,24.1,1.09,1.16,42.71,16.77,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.738515974622885,41.05261287222453,9.838515974622885,0.7526128722245318
3804,2023-06-28 13:36:35.702,0,0,0,0,13.98,4.34,34.3,58.6,40.3,7.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,3.06,2.82,25.87,25.24,24.1,1.09,1.16,42.64,16.77,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.8857882025700405,40.897055465519145,9.88578820257004,0.5970554655191478
3805,2023-06-28 13:36:35.902,0,0,0,0,14.03,4.36,34.3,58.6,40.3,7.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.99,2.74,25.87,25.24,24.1,1.09,1.16,42.64,17.38,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.738515974622885,41.05261287222453,9.738515974622885,0.7526128722245318
3806,2023-06-28 13:36:36.202,0,0,0,0,14.0,4.34,34.3,58.6,40.3,7.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.99,2.74,25.87,25.23,24.1,1.09,1.16,42.72,17.69,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.8857882025700405,40.95932720515253,9.88578820257004,0.6593272051525361
3807,2023-06-28 13:36:36.403,0,0,0,0,14.0,4.34,34.3,58.6,40.2,7.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.94,2.69,25.87,25.23,24.1,1.09,1.16,42.73,17.69,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.8857882025700405,40.95932720515253,9.88578820257004,0.7593272051525304
3808,2023-06-28 13:36:36.801,0,0,0,0,14.0,4.33,34.3,58.6,40.2,7.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.94,2.69,25.87,25.23,24.1,1.09,1.16,42.73,17.88,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.9596143908580075,40.95932720515253,9.959614390858007,0.7593272051525304
3809,2023-06-28 13:36:37.001,0,0,0,0,14.03,4.32,34.3,58.6,40.2,7.0,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.87,2.62,25.86,25.23,24.1,1.08,1.16,42.72,17.79,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.03356798826195,41.05261287222453,10.03356798826195,0.8526128722245261
3810,2023-06-28 13:36:37.302,0,0,0,0,14.0,4.33,34.3,58.7,40.3,6.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.87,2.62,25.86,25.24,24.1,1.08,1.16,42.65,17.79,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.9596143908580075,40.95932720515253,9.759614390858008,0.6593272051525361
3811,2023-06-28 13:36:37.503,0,0,0,0,14.03,4.32,34.3,58.7,40.3,6.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,2.54,25.88,25.24,24.1,1.09,1.16,42.65,17.76,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.03356798826195,41.05261287222453,9.83356798826195,0.7526128722245318
3812,2023-06-28 13:36:37.801,0,0,0,0,14.0,4.34,34.3,58.7,40.3,6.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.79,2.54,25.88,25.25,24.1,1.09,1.16,42.69,18.14,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-2.8857882025700405,40.95932720515253,9.685788202570041,0.6593272051525361
3813,2023-06-28 13:36:38.002,0,0,0,0,14.0,4.3,34.3,58.7,40.3,6.8,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.72,2.48,25.86,25.25,24.1,1.09,1.16,42.76,18.14,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.1818595093300814,40.95932720515253,9.981859509330082,0.6593272051525361
3814,2023-06-28 13:36:38.301,0,0,0,0,14.0,4.32,34.3,58.8,40.2,6.6,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.72,2.48,25.86,25.24,24.1,1.09,1.16,42.76,17.94,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.03356798826195,40.95932720515253,9.63356798826195,0.7593272051525304
3815,2023-06-28 13:36:38.601,0,0,0,0,14.0,4.32,34.3,58.8,40.2,6.6,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.66,2.4,25.87,25.24,24.1,1.09,1.16,42.68,17.84,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.03356798826195,40.95932720515253,9.63356798826195,0.7593272051525304
3816,2023-06-28 13:36:38.802,0,0,0,0,13.98,4.32,34.3,58.8,40.2,6.6,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.6,2.4,25.87,25.24,24.1,1.09,1.16,42.71,17.84,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.03356798826195,40.897055465519145,9.63356798826195,0.6970554655191421
3817,2023-06-28 13:36:39.102,0,0,0,0,14.03,4.3,34.3,58.8,40.2,6.6,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.6,2.33,25.87,25.24,24.1,1.09,1.16,42.71,17.89,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.1818595093300814,41.05261287222453,9.781859509330081,0.8526128722245261
3818,2023-06-28 13:36:39.402,0,0,0,0,14.0,4.28,34.3,58.8,40.2,6.5,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.53,2.33,25.87,25.24,24.1,1.09,1.16,42.69,18.24,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.330666997725473,40.95932720515253,9.830666997725473,0.7593272051525304
3819,2023-06-28 13:36:39.602,0,0,0,0,14.0,4.28,34.3,58.8,40.2,6.5,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.53,2.28,25.86,25.25,24.1,1.09,1.16,42.73,18.24,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.330666997725473,40.95932720515253,9.830666997725473,0.7593272051525304
3820,2023-06-28 13:36:40.002,0,0,0,0,13.98,4.3,34.3,58.8,40.2,6.5,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.46,2.28,25.86,25.25,24.1,1.08,1.16,42.73,18.56,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.1818595093300814,40.897055465519145,9.681859509330081,0.6970554655191421
3821,2023-06-28 13:36:40.202,0,0,0,0,13.98,4.28,34.3,58.9,40.2,6.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.46,2.2,25.87,25.23,24.1,1.09,1.16,42.69,19.14,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.330666997725473,40.897055465519145,9.630666997725474,0.6970554655191421
3822,2023-06-28 13:36:40.502,0,0,0,0,13.93,4.28,34.3,58.9,40.2,6.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.37,2.14,25.87,25.23,24.1,1.09,1.16,42.7,18.77,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.330666997725473,40.741090411606535,9.630666997725474,0.5410904116065325
3823,2023-06-28 13:36:40.804,0,0,0,0,13.98,4.26,34.3,58.9,40.1,6.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.37,2.14,25.87,25.23,24.1,1.09,1.16,42.7,18.77,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.4799947406856404,40.897055465519145,9.779994740685641,0.7970554655191435
3824,2023-06-28 13:36:41.101,0,0,0,0,14.0,4.25,34.3,58.9,40.1,6.3,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.32,2.05,25.87,25.23,24.1,1.08,1.16,42.72,19.03,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.5548550627484587,40.95932720515253,9.85485506274846,0.8593272051525318
3825,2023-06-28 13:36:41.302,0,0,0,0,13.93,4.26,34.3,58.9,40.1,6.3,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,2.05,25.87,25.24,24.1,1.08,1.16,42.66,19.19,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.4799947406856404,40.741090411606535,9.779994740685641,0.6410904116065339
3826,2023-06-28 13:36:41.503,0,0,0,0,14.0,4.25,34.3,58.9,40.1,6.3,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.25,2.0,25.87,25.24,24.1,1.09,1.16,42.71,19.19,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.5548550627484587,40.95932720515253,9.85485506274846,0.8593272051525318
3827,2023-06-28 13:36:41.802,0,0,0,0,13.91,4.26,34.3,59.0,40.1,6.2,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.18,2.0,25.87,25.24,24.1,1.08,1.16,42.71,19.52,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.4799947406856404,40.67858968345092,9.67999474068564,0.5785896834509217
3828,2023-06-28 13:36:42.003,0,0,0,0,14.0,4.26,34.3,59.0,40.1,6.2,3800,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.18,1.93,25.87,25.24,24.1,1.08,1.16,42.74,19.94,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.4799947406856404,40.95932720515253,9.67999474068564,0.8593272051525318
3829,2023-06-28 13:36:42.402,0,0,0,0,13.93,4.24,34.3,59.0,40.1,6.2,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,1.93,25.87,25.24,24.1,1.09,1.16,42.74,19.94,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.6298470817199586,40.741090411606535,9.829847081719958,0.6410904116065339
3830,2023-06-28 13:36:42.601,0,0,0,0,13.91,4.24,34.3,59.0,40.1,6.2,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.12,1.86,25.87,25.23,24.1,1.08,1.16,42.72,19.53,55.0,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.6298470817199586,40.67858968345092,9.829847081719958,0.5785896834509217
3831,2023-06-28 13:36:42.904,0,0,0,0,13.91,4.2,34.3,59.0,40.1,6.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,1.86,25.87,25.23,24.1,1.08,1.16,42.67,18.77,55.0,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.931143219504577,40.67858968345092,9.931143219504577,0.5785896834509217
3832,2023-06-28 13:36:43.102,0,0,0,0,13.93,4.24,34.3,59.0,40.1,6.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,2.05,1.8,25.88,25.24,24.1,1.09,1.16,42.67,18.77,55.0,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.6298470817199586,40.741090411606535,9.629847081719959,0.6410904116065339
3833,2023-06-28 13:36:43.403,0,0,0,0,13.98,4.23,34.3,59.0,40.1,6.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.98,1.8,25.88,25.24,24.1,1.09,1.16,42.68,18.27,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.7049713494974412,40.897055465519145,9.704971349497441,0.7970554655191435
3834,2023-06-28 13:36:43.602,0,0,0,0,13.93,4.24,34.3,59.0,40.1,6.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.98,1.73,25.87,25.23,24.1,1.09,1.16,42.7,17.61,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.6298470817199586,40.741090411606535,9.629847081719959,0.6410904116065339
3835,2023-06-28 13:36:44.002,0,0,0,0,13.93,4.22,34.3,59.1,40.1,5.9,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,1.66,25.87,25.23,24.1,1.09,1.16,42.7,17.61,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.7802284216227235,40.741090411606535,9.680228421622724,0.6410904116065339
3836,2023-06-28 13:36:44.201,0,0,0,0,13.93,4.21,34.3,59.1,40.1,5.9,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.91,1.66,25.88,25.24,24.1,1.08,1.16,42.7,17.2,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.8556188573152212,40.741090411606535,9.755618857315222,0.6410904116065339
3837,2023-06-28 13:36:44.502,0,0,0,0,13.88,4.21,34.3,59.1,40.1,5.9,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.85,1.59,25.88,25.24,24.1,1.08,1.16,42.79,17.07,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.8556188573152212,40.58471518272887,9.755618857315222,0.4847151827288698
3838,2023-06-28 13:36:44.702,0,0,0,0,13.93,4.21,34.3,59.1,40.1,5.7,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.85,1.59,25.87,25.24,24.1,1.09,1.16,42.79,17.07,55.18,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.8556188573152212,40.741090411606535,9.55561885731522,0.6410904116065339
3839,2023-06-28 13:36:45.002,0,0,0,0,13.91,4.2,34.3,59.1,40.1,5.7,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.78,1.53,25.87,25.24,24.1,1.08,1.16,42.77,17.24,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.931143219504577,40.67858968345092,9.631143219504576,0.5785896834509217
3840,2023-06-28 13:36:45.203,0,0,0,0,13.93,4.2,34.3,59.1,40.0,5.7,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.78,1.53,25.87,25.24,24.1,1.08,1.16,42.7,17.35,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.931143219504577,40.741090411606535,9.631143219504576,0.7410904116065353
3841,2023-06-28 13:36:45.502,0,0,0,0,13.93,4.21,34.3,59.1,40.0,5.7,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,1.45,25.87,25.24,24.1,1.08,1.16,42.7,17.35,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.8556188573152212,40.741090411606535,9.55561885731522,0.7410904116065353
3842,2023-06-28 13:36:45.701,0,0,0,0,13.91,4.18,34.3,59.1,40.0,5.7,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.7,1.45,25.87,25.23,24.1,1.08,1.16,42.73,17.46,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.082595993849168,40.67858968345092,9.782595993849167,0.6785896834509231
3843,2023-06-28 13:36:46.002,0,0,0,0,13.88,4.19,34.3,59.1,40.0,5.7,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,1.41,25.87,25.23,24.1,1.08,1.16,42.7,17.59,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.006802074864993,40.58471518272887,9.706802074864992,0.5847151827288712
3844,2023-06-28 13:36:46.301,0,0,0,0,13.86,4.2,34.3,59.1,40.0,5.6,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.65,1.41,25.87,25.24,24.1,1.09,1.16,42.7,17.59,55.14,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-3.931143219504577,40.52204967116785,9.531143219504576,0.5220496711678493
3845,2023-06-28 13:36:46.501,0,0,0,0,13.88,4.18,34.3,59.1,40.0,5.6,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.58,1.33,25.87,25.24,24.1,1.08,1.16,42.68,17.5,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.082595993849168,40.58471518272887,9.682595993849167,0.5847151827288712
3846,2023-06-28 13:36:46.802,0,0,0,0,13.98,4.16,34.3,59.1,40.0,5.6,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.58,1.33,25.87,25.23,24.1,1.08,1.16,42.66,17.5,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.234591323596192,40.897055465519145,9.834591323596191,0.897055465519145
3847,2023-06-28 13:36:47.002,0,0,0,0,13.91,4.16,34.3,59.1,40.0,5.6,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,1.26,25.88,25.23,24.1,1.08,1.16,42.66,17.49,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.234591323596192,40.67858968345092,9.834591323596191,0.6785896834509231
3848,2023-06-28 13:36:47.203,0,0,0,0,13.88,4.16,34.3,59.3,40.0,5.4,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.51,1.26,25.88,25.24,24.1,1.08,1.16,42.74,17.32,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.234591323596192,40.58471518272887,9.634591323596192,0.5847151827288712
3849,2023-06-28 13:36:47.601,0,0,0,0,13.86,4.16,34.3,59.3,40.0,5.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.45,1.21,25.87,25.24,24.1,1.09,1.16,42.74,17.32,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.234591323596192,40.52204967116785,9.634591323596192,0.5220496711678493
3850,2023-06-28 13:36:47.803,0,0,0,0,13.84,4.13,34.3,59.3,40.0,5.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.45,1.21,25.87,25.22,24.1,1.09,1.16,42.74,17.33,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.463611777801702,40.459317958880774,9.863611777801703,0.4593179588807743
3851,2023-06-28 13:36:48.102,0,0,0,0,13.86,4.13,34.3,59.3,40.0,5.4,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.39,1.13,25.89,25.22,24.1,1.09,1.16,42.71,17.41,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.463611777801702,40.52204967116785,9.863611777801703,0.5220496711678493
3852,2023-06-28 13:36:48.303,0,0,0,0,13.86,4.16,34.3,59.3,40.0,5.3,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.32,1.13,25.89,25.23,24.1,1.09,1.16,42.69,17.41,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.234591323596192,40.52204967116785,9.534591323596192,0.5220496711678493
3853,2023-06-28 13:36:48.602,0,0,0,0,13.86,4.16,34.3,59.3,40.0,5.3,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.32,1.07,25.87,25.22,24.1,1.08,1.16,42.69,17.97,55.22,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.234591323596192,40.52204967116785,9.534591323596192,0.5220496711678493
3854,2023-06-28 13:36:48.802,0,0,0,0,13.84,4.13,34.3,59.3,40.0,5.3,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.26,1.07,25.87,25.22,24.1,1.08,1.16,42.71,18.23,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.463611777801702,40.459317958880774,9.763611777801703,0.4593179588807743
3855,2023-06-28 13:36:49.101,0,0,0,0,13.86,4.13,34.3,59.3,40.0,5.3,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.26,1.0,25.87,25.24,24.1,1.09,1.15,42.69,18.23,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.463611777801702,40.52204967116785,9.763611777801703,0.5220496711678493
3856,2023-06-28 13:36:49.302,0,0,0,0,13.86,4.13,34.3,59.3,40.0,5.1,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,1.0,25.87,25.24,24.1,1.08,1.15,42.69,18.48,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.463611777801702,40.52204967116785,9.563611777801702,0.5220496711678493
