,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
3857,2023-06-28 13:36:49.603,0,0,0,0,13.86,4.13,34.3,59.3,40.0,5.1,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.19,0.93,25.87,25.23,24.1,1.08,1.16,42.7,18.57,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.463611777801702,40.52204967116785,9.563611777801702,0.5220496711678493
3858,2023-06-28 13:36:49.902,0,0,0,0,13.88,4.13,34.3,59.3,40.0,5.1,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.93,25.87,25.23,24.1,1.09,1.16,42.7,18.57,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.463611777801702,40.58471518272887,9.563611777801702,0.5847151827288712
3859,2023-06-28 13:36:50.102,0,0,0,0,13.84,4.12,34.3,59.3,40.0,5.1,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.11,0.87,25.85,25.23,24.1,1.08,1.16,42.69,18.25,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.540228273991602,40.459317958880774,9.640228273991601,0.4593179588807743
3860,2023-06-28 13:36:50.403,0,0,0,0,13.81,4.09,34.3,59.3,40.0,5.1,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.06,0.87,25.85,25.23,24.1,1.08,1.16,42.7,18.25,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.770915167577357,40.36509590254428,9.870915167577357,0.36509590254428304
3861,2023-06-28 13:36:50.602,0,0,0,0,13.86,4.09,34.3,59.3,40.0,5.1,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,1.06,0.82,25.85,25.23,24.1,1.09,1.16,42.7,17.8,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.770915167577357,40.52204967116785,9.870915167577357,0.5220496711678493
3862,2023-06-28 13:36:50.902,0,0,0,0,13.86,4.12,34.3,59.4,40.0,5.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.99,0.82,25.85,25.23,24.1,1.09,1.16,42.7,17.93,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.540228273991602,40.52204967116785,9.540228273991602,0.5220496711678493
3863,2023-06-28 13:36:51.202,0,0,0,0,13.86,4.09,34.3,59.4,40.0,5.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.99,0.75,25.86,25.23,24.1,1.08,1.16,42.65,17.93,55.04,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.770915167577357,40.52204967116785,9.770915167577357,0.5220496711678493
3864,2023-06-28 13:36:51.402,0,0,0,0,13.81,4.09,34.3,59.4,40.0,5.0,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.75,25.86,25.23,24.1,1.09,1.16,42.65,18.04,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.770915167577357,40.36509590254428,9.770915167577357,0.36509590254428304
3865,2023-06-28 13:36:51.701,0,0,0,0,13.84,4.08,34.3,59.5,39.9,4.8,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.92,0.67,25.87,25.22,24.1,1.09,1.16,42.7,18.13,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.848091953989353,40.459317958880774,9.648091953989354,0.5593179588807757
3866,2023-06-28 13:36:52.002,0,0,0,0,13.84,4.08,34.3,59.5,39.9,4.8,3850,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.61,25.87,25.22,24.1,1.08,1.16,42.71,18.13,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.848091953989353,40.459317958880774,9.648091953989354,0.5593179588807757
3867,2023-06-28 13:36:52.301,0,0,0,0,13.76,4.08,34.3,59.5,39.9,4.8,3850,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.85,0.61,25.86,25.22,24.1,1.09,1.16,42.71,18.63,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.848091953989353,40.20772578861738,9.648091953989354,0.30772578861738253
3868,2023-06-28 13:36:52.501,0,0,0,0,13.84,4.07,34.3,59.5,39.9,4.8,3900,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,0.54,25.87,25.22,24.1,1.09,1.16,42.74,18.79,55.06,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-4.925410338485847,40.459317958880774,9.725410338485847,0.5593179588807757
3869,2023-06-28 13:36:52.901,0,0,0,0,13.84,4.05,34.3,59.5,39.9,4.6,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.79,0.54,25.87,25.24,24.1,1.09,1.16,42.65,18.72,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.080474380349301,40.459317958880774,9.6804743803493,0.5593179588807757
3870,2023-06-28 13:36:53.101,0,0,0,0,13.81,4.04,34.3,59.5,39.9,4.6,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.72,0.48,25.88,25.22,24.1,1.08,1.16,42.74,18.72,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.158221287707988,40.36509590254428,9.758221287707988,0.46509590254428446
3871,2023-06-28 13:36:53.402,0,0,0,0,13.79,4.04,34.3,59.5,39.9,4.6,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.66,0.48,25.88,25.22,24.1,1.09,1.16,42.74,18.4,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.158221287707988,40.30219796426479,9.758221287707988,0.4021979642647935
3872,2023-06-28 13:36:53.603,0,0,0,0,13.84,4.05,34.3,59.5,39.9,4.6,3850,0,22.5,39.5,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.66,0.4,25.87,25.22,24.1,1.09,1.16,42.74,18.05,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.080474380349301,40.459317958880774,9.6804743803493,0.5593179588807757
3873,2023-06-28 13:36:53.902,0,0,0,0,13.76,4.05,34.3,59.5,39.9,4.5,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.6,0.4,25.87,25.22,24.1,1.08,1.16,42.7,18.05,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.080474380349301,40.20772578861738,9.580474380349301,0.30772578861738253
3874,2023-06-28 13:36:54.102,0,0,0,0,13.76,4.01,34.3,59.5,39.9,4.5,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.6,0.35,25.88,25.22,24.1,1.09,1.16,42.7,17.75,55.19,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.392329146546615,40.20772578861738,9.892329146546615,0.30772578861738253
3875,2023-06-28 13:36:54.401,0,0,0,0,13.81,4.04,34.3,59.6,39.9,4.5,3900,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,0.35,25.88,25.22,24.1,1.09,1.16,42.67,17.75,55.01,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.158221287707988,40.36509590254428,9.658221287707988,0.46509590254428446
3876,2023-06-28 13:36:54.603,0,0,0,0,13.79,4.05,34.3,59.6,39.9,4.5,3900,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.54,0.28,25.88,25.22,24.1,1.09,1.16,42.8,17.75,55.01,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.080474380349301,40.30219796426479,9.580474380349301,0.4021979642647935
3877,2023-06-28 13:36:54.901,0,0,0,0,13.79,4.04,34.3,59.6,39.9,4.5,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,0.22,25.88,25.22,24.1,1.08,1.16,42.8,18.09,55.01,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.158221287707988,40.30219796426479,9.658221287707988,0.4021979642647935
3878,2023-06-28 13:36:55.204,0,0,0,0,13.76,4.04,34.3,59.6,39.8,4.3,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.48,0.22,25.88,25.23,24.1,1.08,1.16,42.72,17.84,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.158221287707988,40.20772578861738,9.458221287707989,0.40772578861738396
3879,2023-06-28 13:36:55.502,0,0,0,0,13.81,4.0,34.3,59.6,39.8,4.3,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.42,0.16,25.88,25.23,24.1,1.09,1.16,42.72,17.84,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.36509590254428,9.770656279396338,0.5650959025442859
3880,2023-06-28 13:36:55.702,0,0,0,0,13.79,4.0,34.3,59.6,39.8,4.3,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.42,0.16,25.87,25.22,24.1,1.09,1.16,42.65,18.01,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.30219796426479,9.770656279396338,0.5021979642647949
3881,2023-06-28 13:36:56.003,0,0,0,0,13.76,4.0,34.3,59.6,39.8,4.3,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.35,0.1,25.87,25.22,24.1,1.09,1.16,42.72,17.97,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.20772578861738,9.770656279396338,0.40772578861738396
3882,2023-06-28 13:36:56.202,0,0,0,0,13.76,4.0,34.3,59.7,39.8,4.2,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.35,0.1,25.87,25.23,24.1,1.09,1.16,42.72,17.97,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.20772578861738,9.670656279396336,0.40772578861738396
3883,2023-06-28 13:36:56.502,0,0,0,0,13.76,4.0,34.3,59.7,39.8,4.2,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.29,0.03,25.87,25.23,24.1,1.09,1.16,42.72,17.98,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.20772578861738,9.670656279396336,0.40772578861738396
3884,2023-06-28 13:36:56.702,0,0,0,0,13.76,4.0,34.3,59.7,39.8,4.2,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.29,0.03,25.87,25.22,24.1,1.09,1.16,42.73,17.45,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.20772578861738,9.670656279396336,0.40772578861738396
3885,2023-06-28 13:36:57.102,0,0,0,0,13.76,4.0,34.3,59.7,39.8,4.2,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.22,-0.03,25.89,25.22,24.1,1.09,1.16,42.73,17.45,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.20772578861738,9.670656279396336,0.40772578861738396
3886,2023-06-28 13:36:57.303,0,0,0,0,13.76,3.99,34.4,59.8,39.8,4.0,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.22,-0.03,25.89,25.23,24.1,1.08,1.16,42.76,17.01,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.549130080533359,40.20772578861738,9.54913008053336,0.40772578861738396
3887,2023-06-28 13:36:57.602,0,0,0,0,13.79,4.0,34.4,59.8,39.8,4.0,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-0.09,25.88,25.23,24.1,1.08,1.16,42.76,17.35,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.30219796426479,9.470656279396337,0.5021979642647949
3888,2023-06-28 13:36:57.803,0,0,0,0,13.76,4.0,34.4,59.8,39.8,4.0,3900,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.15,-0.09,25.88,25.22,24.1,1.09,1.16,42.76,17.35,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.20772578861738,9.470656279396337,0.40772578861738396
3889,2023-06-28 13:36:58.003,0,0,0,0,13.74,3.96,34.4,59.8,39.8,4.0,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-0.16,25.87,25.22,24.1,1.09,1.16,42.75,17.54,55.21,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.785438054638917,40.144660581473374,9.785438054638917,0.3446605814733772
3890,2023-06-28 13:36:58.401,0,0,0,0,13.74,4.0,34.3,59.8,39.8,3.9,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.1,-0.16,25.87,25.21,24.1,1.09,1.16,42.68,17.54,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.470656279396337,40.144660581473374,9.370656279396337,0.3446605814733772
3891,2023-06-28 13:36:58.601,0,0,0,0,13.72,3.97,34.3,59.8,39.8,3.9,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,0.03,-0.22,25.87,25.22,24.1,1.09,1.16,42.68,17.64,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.706520307448784,40.08152817242353,9.606520307448784,0.2815281724235348
3892,2023-06-28 13:36:58.801,0,0,0,0,13.74,3.97,34.3,59.8,39.8,3.9,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.03,-0.22,25.87,25.22,24.1,1.09,1.16,42.67,17.67,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.706520307448784,40.144660581473374,9.606520307448784,0.3446605814733772
3893,2023-06-28 13:36:59.202,0,0,0,0,13.69,3.96,34.3,59.8,39.8,3.7,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.03,-0.29,25.87,25.22,24.1,1.09,1.16,42.74,17.67,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.785438054638917,39.98670318490878,9.485438054638916,0.18670318490877946
3894,2023-06-28 13:36:59.401,0,0,0,0,13.72,3.96,34.3,59.8,39.8,3.7,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-0.29,25.87,25.22,24.1,1.08,1.16,42.74,17.36,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.785438054638917,40.08152817242353,9.485438054638916,0.2815281724235348
3895,2023-06-28 13:36:59.702,0,0,0,0,13.76,3.96,34.3,59.9,39.7,3.7,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.09,-0.35,25.86,25.21,24.1,1.09,1.16,42.7,17.44,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.785438054638917,40.20772578861738,9.485438054638916,0.5077257886173783
3896,2023-06-28 13:36:59.903,0,0,0,0,13.76,3.95,34.3,59.9,39.7,3.7,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.16,-0.41,25.86,25.21,24.1,1.09,1.15,42.7,17.33,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.864505113028656,40.20772578861738,9.564505113028655,0.5077257886173783
3897,2023-06-28 13:37:00.203,0,0,0,0,13.74,3.96,34.3,59.9,39.7,3.7,3900,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.16,-0.41,25.86,25.22,24.1,1.08,1.16,42.7,17.33,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.785438054638917,40.144660581473374,9.485438054638916,0.4446605814733715
3898,2023-06-28 13:37:00.502,0,0,0,0,13.74,3.94,34.3,59.9,39.7,3.7,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-0.48,25.86,25.22,24.1,1.09,1.16,42.71,17.39,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.943722155045691,40.144660581473374,9.64372215504569,0.4446605814733715
3899,2023-06-28 13:37:00.803,0,0,0,0,13.72,3.94,34.3,60.0,39.7,3.6,3900,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.23,-0.48,25.88,25.22,24.1,1.09,1.16,42.71,17.27,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.943722155045691,40.08152817242353,9.54372215504569,0.3815281724235291
3900,2023-06-28 13:37:01.002,0,0,0,0,13.72,3.93,34.3,60.0,39.7,3.6,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-0.55,25.88,25.22,24.1,1.08,1.16,42.71,17.27,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.023089857888294,40.08152817242353,9.623089857888294,0.3815281724235291
3901,2023-06-28 13:37:01.302,0,0,0,0,13.76,3.94,34.3,60.0,39.7,3.6,3900,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.28,-0.55,25.88,25.2,24.1,1.09,1.16,42.71,16.95,55.02,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-5.943722155045691,40.20772578861738,9.54372215504569,0.5077257886173783
3902,2023-06-28 13:37:01.601,0,0,0,0,13.72,3.92,34.3,60.0,39.7,3.6,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-0.61,25.87,25.2,24.1,1.09,1.16,42.7,16.9,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.102608903571365,40.08152817242353,9.702608903571365,0.3815281724235291
3903,2023-06-28 13:37:01.803,0,0,0,0,13.72,3.91,34.3,60.0,39.6,3.4,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.34,-0.61,25.87,25.2,24.1,1.09,1.16,42.69,16.9,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.182279978973554,40.08152817242353,9.582279978973554,0.4815281724235305
3904,2023-06-28 13:37:02.003,0,0,0,0,13.72,3.91,34.3,60.0,39.6,3.4,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.4,-0.67,25.87,25.2,24.1,1.08,1.16,42.69,17.16,55.2,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.182279978973554,40.08152817242353,9.582279978973554,0.4815281724235305
3905,2023-06-28 13:37:02.402,0,0,0,0,13.72,3.92,34.3,60.0,39.6,3.4,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-0.67,25.87,25.2,24.1,1.08,1.16,42.72,17.52,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.102608903571365,40.08152817242353,9.502608903571366,0.4815281724235305
3906,2023-06-28 13:37:02.601,0,0,0,0,13.72,3.92,34.3,60.0,39.6,3.4,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.46,-0.73,25.88,25.2,24.1,1.09,1.16,42.72,17.52,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.102608903571365,40.08152817242353,9.502608903571366,0.4815281724235305
3907,2023-06-28 13:37:02.902,0,0,0,0,13.69,3.9,34.3,60.0,39.6,3.3,3950,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-0.73,25.88,25.2,24.1,1.09,1.16,42.75,17.51,55.03,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.26210377588319,39.98670318490878,9.562103775883191,0.3867031849087752
3908,2023-06-28 13:37:03.101,0,0,0,0,13.72,3.89,34.3,60.0,39.6,3.3,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.54,-0.78,25.88,25.22,24.1,1.09,1.16,42.74,17.11,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.342080991047737,40.08152817242353,9.642080991047738,0.4815281724235305
3909,2023-06-28 13:37:03.402,0,0,0,0,13.72,3.89,34.3,60.0,39.6,3.3,3950,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.59,-0.78,25.88,25.22,24.1,1.08,1.16,42.74,17.11,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.342080991047737,40.08152817242353,9.642080991047738,0.4815281724235305
3910,2023-06-28 13:37:03.602,0,0,0,0,13.72,3.9,34.3,60.0,39.6,3.3,3900,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.59,-0.84,25.87,25.22,24.1,1.09,1.16,42.72,16.64,55.07,0.0,0.0,1,54.66255534580472,-0.0,54.66255534580472,0.0,-6.26210377588319,40.08152817242353,9.562103775883191,0.4815281724235305
3911,2023-06-28 13:37:04.001,0,0,0,0,13.69,3.87,34.3,60.0,39.6,3.1,3950,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-0.92,25.87,25.22,24.1,1.09,1.16,42.71,16.3,55.19,0.0,0.0,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.502498488215679,39.98670318490878,9.602498488215678,0.3867031849087752
3912,2023-06-28 13:37:04.101,0,0,0,0,13.72,3.88,34.3,60.0,39.6,3.1,3950,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.66,-0.92,25.86,25.22,24.1,1.08,1.15,42.71,16.3,55.19,0.0,0.0,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.422212326221768,40.08152817242353,9.522212326221767,0.4815281724235305
3913,2023-06-28 13:37:04.602,0,0,0,0,13.72,3.88,34.3,60.1,39.6,3.1,3950,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.72,-0.98,25.88,25.22,24.1,1.09,1.16,42.65,16.46,55.19,0.0,0.0,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.422212326221768,40.08152817242353,9.522212326221767,0.4815281724235305
3914,2023-06-28 13:37:04.803,0,0,0,0,13.69,3.89,34.3,60.1,39.6,3.1,3950,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-0.98,25.88,25.22,24.1,1.08,1.16,42.77,16.9,55.03,56.74,0.0,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.342080991047737,39.98670318490878,9.442080991047737,0.3867031849087752
3915,2023-06-28 13:37:05.103,0,0,0,0,13.72,3.86,34.3,60.1,39.6,3.1,3950,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.8,-1.04,25.88,25.23,24.1,1.08,1.16,42.78,16.9,55.03,56.74,0.0,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.582940188945656,40.08152817242353,9.682940188945656,0.4815281724235305
3916,2023-06-28 13:37:05.301,0,0,0,0,13.72,3.87,34.3,60.1,39.6,3.0,3900,0,22.5,40.0,42.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-1.04,25.88,25.23,24.1,1.09,1.16,42.78,17.25,55.03,148.76,0.0,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.502498488215679,40.08152817242353,9.502498488215679,0.4815281724235305
3917,2023-06-28 13:37:05.601,0,0,0,0,13.72,3.87,34.3,60.1,39.6,3.0,3950,0,22.5,40.0,42.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.84,-1.1,25.88,25.22,24.1,1.09,1.16,42.76,17.67,55.19,195.44,0.0,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.502498488215679,40.08152817242353,9.502498488215679,0.4815281724235305
3918,2023-06-28 13:37:05.802,0,0,0,0,13.74,3.85,34.3,60.1,39.6,3.0,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-1.1,25.88,25.22,24.1,1.09,1.16,42.69,17.67,55.19,232.05,15.1,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.663538145483642,40.144660581473374,9.663538145483642,0.5446605814733729
3919,2023-06-28 13:37:06.102,0,0,0,0,13.72,3.85,34.3,60.1,39.6,3.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.9,-1.17,25.89,25.23,24.1,1.08,1.16,42.69,17.76,55.19,231.62,609.97,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.663538145483642,40.08152817242353,9.663538145483642,0.4815281724235305
3920,2023-06-28 13:37:06.302,0,0,0,0,13.69,3.84,34.3,60.2,39.6,2.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-1.17,25.89,25.23,24.1,1.08,1.16,42.72,17.76,55.02,230.78,907.73,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.744293080109685,39.98670318490878,9.544293080109686,0.3867031849087752
3921,2023-06-28 13:37:06.602,0,0,0,0,13.69,3.85,34.3,60.2,39.6,2.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-0.96,-1.23,25.87,25.22,24.1,1.09,1.15,42.66,17.76,55.02,229.94,1205.26,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.663538145483642,39.98670318490878,9.463538145483643,0.3867031849087752
3922,2023-06-28 13:37:06.803,0,0,0,0,13.72,3.84,34.3,60.2,39.6,2.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-1.23,25.87,25.22,24.1,1.09,1.15,42.66,17.44,55.02,229.14,1487.7,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.744293080109685,40.08152817242353,9.544293080109686,0.4815281724235305
3923,2023-06-28 13:37:07.102,0,0,0,0,13.74,3.85,34.3,60.2,39.6,2.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.03,-1.29,25.87,25.23,24.1,1.09,1.16,42.72,17.37,55.16,229.13,1488.18,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.663538145483642,40.144660581473374,9.463538145483643,0.5446605814733729
3924,2023-06-28 13:37:07.402,0,0,0,0,13.64,3.84,34.3,60.3,39.6,2.6,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-1.29,25.87,25.23,24.1,1.08,1.16,42.69,17.37,55.16,229.13,1488.02,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.744293080109685,39.828323122371785,9.344293080109685,0.22832312237178343
3925,2023-06-28 13:37:07.603,0,0,0,0,13.72,3.84,34.3,60.3,39.6,2.6,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.08,-1.35,25.88,25.23,24.1,1.09,1.15,42.69,17.44,55.16,229.12,1488.1,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.744293080109685,40.08152817242353,9.344293080109685,0.4815281724235305
3926,2023-06-28 13:37:07.901,0,0,0,0,13.74,3.81,34.3,60.3,39.5,2.6,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-1.41,25.88,25.23,24.1,1.09,1.15,42.73,17.36,55.02,229.1,1487.78,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.987507054503453,40.144660581473374,9.587507054503453,0.6446605814733744
3927,2023-06-28 13:37:08.102,0,0,0,0,13.69,3.82,34.3,60.3,39.5,2.6,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.15,-1.41,25.89,25.23,24.1,1.09,1.16,42.74,17.36,55.02,229.1,1487.58,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.906276799088687,39.98670318490878,9.506276799088687,0.4867031849087766
3928,2023-06-28 13:37:08.402,0,0,0,0,13.72,3.82,34.3,60.3,39.5,2.5,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.47,25.89,25.23,24.1,1.08,1.16,42.74,17.24,55.02,229.1,1487.36,1,54.66255534580472,0.0,54.66255534580472,0.0,-6.906276799088687,40.08152817242353,9.406276799088687,0.5815281724235319
3929,2023-06-28 13:37:08.701,0,0,0,0,13.72,3.81,34.3,60.3,39.5,2.5,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.2,-1.47,25.88,25.23,24.1,1.08,1.16,42.74,17.43,55.03,229.12,1487.46,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.987507054503453,40.08152817242353,9.487507054503453,0.5815281724235319
3930,2023-06-28 13:37:08.902,0,0,0,0,13.72,3.81,34.3,60.3,39.5,2.5,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-1.54,25.88,25.23,24.1,1.09,1.16,42.76,17.43,55.03,229.14,1487.66,1,54.66255534580472,0.0,54.66255534580472,-0.0,-6.987507054503453,40.08152817242353,9.487507054503453,0.5815281724235319
3931,2023-06-28 13:37:09.202,0,0,0,0,13.64,3.8,34.3,60.3,39.5,2.5,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.26,-1.54,25.89,25.24,24.1,1.09,1.16,42.76,17.44,55.03,229.15,1487.69,1,54.66625457683804,0.0,54.66625457683804,-0.0,-7.068897230236473,39.828323122371785,9.568897230236473,0.32832312237178485
3932,2023-06-28 13:37:09.602,0,0,0,0,13.67,3.8,34.3,60.3,39.5,2.5,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.29,-1.59,25.87,25.23,24.1,1.08,1.16,42.77,17.64,55.03,229.16,1487.79,1,54.67117039797071,0.0,54.67117039797071,-0.0,-7.068897230236473,39.923402029235945,9.568897230236473,0.4234020292359446
3933,2023-06-28 13:37:10.001,0,0,0,0,13.69,3.8,34.3,60.4,39.5,2.4,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.33,-1.65,25.88,25.23,24.1,1.09,1.16,42.64,17.74,55.03,229.15,1488.02,1,54.676019327964816,0.0,54.676019327964816,-0.0,-7.068897230236473,39.98670318490878,9.468897230236474,0.4867031849087766
3934,2023-06-28 13:37:10.403,0,0,0,0,13.67,3.8,34.3,60.4,39.5,2.4,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-1.65,25.88,25.23,24.1,1.09,1.16,42.68,17.5,55.01,229.17,1489.0,1,54.68073792367939,0.0,54.68073792367939,-0.0,-7.068897230236473,39.923402029235945,9.468897230236474,0.4234020292359446
3935,2023-06-28 13:37:10.801,0,0,0,0,13.67,3.8,34.3,60.5,39.4,2.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.36,-1.72,25.88,25.23,24.1,1.08,1.16,42.71,17.64,55.01,229.19,1489.32,1,54.68508371397976,0.0,54.68508371397976,-0.0,-7.068897230236473,39.923402029235945,9.368897230236474,0.523402029235946
3936,2023-06-28 13:37:11.201,0,0,0,0,13.64,3.79,34.3,60.5,39.4,2.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.38,-1.77,25.88,25.22,24.1,1.08,1.15,42.76,17.79,55.2,229.2,1489.33,1,54.68935515726809,0.0,54.68935515726809,-0.0,-7.150448075389022,39.828323122371785,9.450448075389023,0.42832312237178627
3937,2023-06-28 13:37:11.602,0,0,0,0,13.69,3.79,34.3,60.5,39.4,2.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-1.83,25.88,25.23,24.1,1.08,1.16,42.77,17.64,55.2,229.18,1488.84,1,54.69367191614394,0.0,54.69367191614394,0.0,-7.150448075389022,39.98670318490878,9.450448075389023,0.586703184908778
3938,2023-06-28 13:37:12.002,0,0,0,0,13.67,3.8,34.3,60.5,39.4,2.1,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-1.89,25.87,25.23,24.1,1.09,1.16,42.76,17.53,55.08,229.14,1488.1,1,54.698223099844505,0.0,54.698223099844505,0.0,-7.068897230236473,39.923402029235945,9.168897230236473,0.523402029235946
3939,2023-06-28 13:37:12.402,0,0,0,0,13.69,3.79,34.3,60.5,39.4,2.1,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-1.89,25.87,25.22,24.1,1.09,1.16,42.76,17.27,55.08,229.1,1487.48,1,54.703045505745465,0.0,54.703045505745465,0.0,-7.150448075389022,39.98670318490878,9.250448075389022,0.586703184908778
3940,2023-06-28 13:37:12.802,0,0,0,0,13.67,3.8,34.3,60.5,39.4,2.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-1.96,25.88,25.24,24.1,1.08,1.16,42.72,17.43,55.02,229.1,1487.68,1,54.708033502543024,0.0,54.708033502543024,-0.0,-7.068897230236473,39.923402029235945,9.068897230236473,0.523402029235946
3941,2023-06-28 13:37:13.201,0,0,0,0,13.64,3.77,34.3,60.5,39.4,2.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.4,-1.99,25.88,25.24,24.1,1.09,1.16,42.74,17.28,55.02,229.13,1487.77,1,54.712940318541584,0.0,54.712940318541584,-0.0,-7.31403479804959,39.828323122371785,9.31403479804959,0.42832312237178627
3942,2023-06-28 13:37:13.602,0,0,0,0,13.64,3.78,34.3,60.5,39.3,2.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.05,25.88,25.23,24.1,1.09,1.15,42.72,17.23,55.2,229.14,1488.02,1,54.71780860012537,0.0,54.71780860012537,-0.0,-7.232160344590056,39.828323122371785,9.232160344590056,0.5283231223717877
3943,2023-06-28 13:37:14.002,0,0,0,0,13.64,3.79,34.3,60.5,39.3,2.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.39,-2.09,25.87,25.23,24.1,1.09,1.16,42.74,17.22,55.2,229.14,1488.11,1,54.72259319421774,0.0,54.72259319421774,-0.0,-7.150448075389022,39.828323122371785,9.150448075389022,0.5283231223717877
3944,2023-06-28 13:37:14.403,0,0,0,0,13.67,3.8,34.3,60.6,39.3,1.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.09,25.87,25.24,24.1,1.09,1.16,42.75,16.95,55.03,229.18,1488.84,1,54.72728869284158,0.0,54.72728869284158,-0.0,-7.068897230236473,39.923402029235945,8.868897230236474,0.6234020292359475
3945,2023-06-28 13:37:14.802,0,0,0,0,13.67,3.8,34.3,60.6,39.3,1.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.13,25.88,25.23,24.1,1.08,1.16,42.75,17.11,55.03,229.25,1489.8,1,54.73164589829926,0.0,54.73164589829926,-0.0,-7.068897230236473,39.923402029235945,8.868897230236474,0.6234020292359475
3946,2023-06-28 13:37:15.203,0,0,0,0,13.64,3.78,34.3,60.6,39.3,1.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.16,25.88,25.23,24.1,1.09,1.16,42.69,17.16,55.2,229.31,1489.95,1,54.73572167186027,0.0,54.73572167186027,-0.0,-7.232160344590056,39.828323122371785,9.032160344590057,0.5283231223717877
3947,2023-06-28 13:37:15.603,0,0,0,0,13.67,3.78,34.3,60.6,39.3,1.7,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.2,25.86,25.24,24.1,1.09,1.16,42.72,16.68,55.2,229.28,1489.52,1,54.73978516386753,0.0,54.73978516386753,0.0,-7.232160344590056,39.923402029235945,8.932160344590056,0.6234020292359475
3948,2023-06-28 13:37:16.002,0,0,0,0,13.69,3.78,34.3,60.6,39.3,1.7,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.22,25.86,25.24,24.1,1.08,1.16,42.72,16.54,55.04,229.22,1488.73,1,54.74404586613662,0.0,54.74404586613662,0.0,-7.232160344590056,39.98670318490878,8.932160344590056,0.6867031849087795
3949,2023-06-28 13:37:16.401,0,0,0,0,13.67,3.76,34.3,60.7,39.3,1.6,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.22,25.86,25.24,24.1,1.08,1.16,42.71,16.43,55.04,229.15,1487.76,1,54.7486389539004,0.0,54.7486389539004,0.0,-7.39607220161696,39.923402029235945,8.99607220161696,0.6234020292359475
3950,2023-06-28 13:37:16.801,0,0,0,0,13.67,3.77,34.3,60.7,39.3,1.6,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.23,25.87,25.25,24.1,1.09,1.16,42.69,16.77,55.03,229.15,1487.59,1,54.75355355234391,0.0,54.75355355234391,0.0,-7.31403479804959,39.923402029235945,8.91403479804959,0.6234020292359475
3951,2023-06-28 13:37:17.201,0,0,0,0,13.67,3.75,34.3,60.7,39.3,1.6,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.27,25.86,25.24,24.1,1.09,1.16,42.74,17.04,55.03,229.18,1487.61,1,54.75851578118569,0.0,54.75851578118569,-0.0,-7.478273326836359,39.923402029235945,9.078273326836358,0.6234020292359475
3952,2023-06-28 13:37:17.601,0,0,0,0,13.67,3.75,34.3,60.8,39.3,1.5,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.29,25.87,25.24,24.1,1.09,1.16,42.75,17.04,55.03,229.19,1487.66,1,54.763468412571015,0.0,54.763468412571015,-0.0,-7.478273326836359,39.923402029235945,8.978273326836359,0.6234020292359475
3953,2023-06-28 13:37:18.002,0,0,0,0,13.67,3.75,34.3,60.8,39.3,1.5,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.32,25.86,25.24,24.1,1.08,1.16,42.72,16.84,55.03,229.19,1487.76,1,54.76840595861918,0.0,54.76840595861918,-0.0,-7.478273326836359,39.923402029235945,8.978273326836359,0.6234020292359475
3954,2023-06-28 13:37:18.403,0,0,0,0,13.64,3.74,34.3,60.8,39.3,1.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.32,25.86,25.23,24.1,1.08,1.16,42.67,16.81,55.02,229.2,1487.44,1,54.77334307075982,0.0,54.77334307075982,0.0,-7.560638951006069,39.828323122371785,8.86063895100607,0.5283231223717877
3955,2023-06-28 13:37:18.801,0,0,0,0,13.64,3.75,34.3,60.8,39.3,1.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.34,25.86,25.24,24.1,1.08,1.16,42.74,16.58,55.02,229.2,1487.15,1,54.778375123624855,0.0,54.778375123624855,0.0,-7.478273326836359,39.828323122371785,8.77827332683636,0.5283231223717877
3956,2023-06-28 13:37:19.202,0,0,0,0,13.64,3.72,34.3,60.8,39.2,1.3,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.34,25.88,25.23,24.1,1.09,1.16,42.75,16.55,55.19,229.19,1486.92,1,54.783553879952485,0.0,54.783553879952485,0.0,-7.725866834507258,39.828323122371785,9.025866834507259,0.628323122371782
3957,2023-06-28 13:37:19.601,0,0,0,0,13.69,3.73,34.3,60.8,39.2,1.3,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.37,25.86,25.24,24.1,1.09,1.16,42.75,16.27,55.19,229.16,1487.18,1,54.7887474645949,0.0,54.7887474645949,-0.0,-7.643169857236103,39.98670318490878,8.943169857236104,0.7867031849087738
3958,2023-06-28 13:37:20.003,0,0,0,0,13.67,3.74,34.3,60.9,39.2,1.2,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.38,25.87,25.24,24.1,1.08,1.16,42.71,16.36,55.02,229.15,1487.41,1,54.79387850641495,0.0,54.79387850641495,-0.0,-7.560638951006069,39.923402029235945,8.760638951006069,0.7234020292359418
3959,2023-06-28 13:37:20.401,0,0,0,0,13.62,3.72,34.3,60.9,39.2,1.2,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.38,25.87,25.23,24.1,1.09,1.16,42.67,16.34,55.02,229.16,1487.92,1,54.79883757894999,0.0,54.79883757894999,-0.0,-7.725866834507258,39.764852151666105,8.925866834507257,0.564852151666102
3960,2023-06-28 13:37:20.801,0,0,0,0,13.62,3.71,34.3,60.9,39.2,1.2,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.4,25.87,25.23,24.1,1.08,1.16,42.75,16.79,55.0,229.23,1489.38,1,54.80352589453226,0.0,54.80352589453226,-0.0,-7.808730677731717,39.764852151666105,9.008730677731716,0.564852151666102
3961,2023-06-28 13:37:21.202,0,0,0,0,13.64,3.71,34.3,61.0,39.1,1.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.41,25.87,25.25,24.1,1.09,1.16,42.75,17.02,55.0,229.31,1491.03,1,54.807620254213866,0.0,54.807620254213866,-0.0,-7.808730677731717,39.828323122371785,8.808730677731717,0.7283231223717834
3962,2023-06-28 13:37:21.603,0,0,0,0,13.64,3.71,34.3,61.0,39.1,1.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.43,25.87,25.23,24.1,1.09,1.16,42.79,17.59,55.03,229.32,1491.37,1,54.81117554706103,0.0,54.81117554706103,-0.0,-7.808730677731717,39.828323122371785,8.808730677731717,0.7283231223717834
3963,2023-06-28 13:37:22.003,0,0,0,0,13.62,3.7,34.3,61.0,39.1,1.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.44,25.87,25.23,24.1,1.08,1.16,42.71,17.65,55.03,229.28,1490.98,1,54.81465842375999,0.0,54.81465842375999,0.0,-7.891762187813924,39.764852151666105,8.891762187813924,0.6648521516661035
3964,2023-06-28 13:37:22.401,0,0,0,0,13.62,3.69,34.3,61.0,39.1,1.0,3950,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.44,25.87,25.24,24.1,1.08,1.16,42.74,17.14,55.03,229.23,1491.26,1,54.81822993537669,0.0,54.81822993537669,-0.0,-7.974962171712377,39.764852151666105,8.974962171712377,0.6648521516661035
3965,2023-06-28 13:37:22.801,0,0,0,0,13.64,3.71,34.3,61.0,39.1,1.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.46,25.87,25.23,24.1,1.09,1.16,42.69,16.84,55.03,229.22,1491.08,1,54.821743663799815,0.0,54.821743663799815,0.0,-7.808730677731717,39.828323122371785,8.808730677731717,0.7283231223717834
3966,2023-06-28 13:37:23.203,0,0,0,0,13.6,3.69,34.3,61.0,39.1,1.0,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.47,25.86,25.24,24.1,1.08,1.16,42.76,16.65,55.19,229.29,1490.52,1,54.825386099455415,0.0,54.825386099455415,0.0,-7.974962171712377,39.7013129533571,8.974962171712377,0.6013129533571018
3967,2023-06-28 13:37:23.602,0,0,0,0,13.67,3.67,34.3,61.1,39.1,0.8,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.47,25.87,25.24,24.1,1.08,1.16,42.75,16.93,55.19,229.28,1490.52,1,54.829169527390064,0.0,54.829169527390064,0.0,-8.141870819433223,39.923402029235945,8.941870819433223,0.8234020292359432
3968,2023-06-28 13:37:24.002,0,0,0,0,13.62,3.68,34.3,61.1,39.1,0.8,3950,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.48,25.87,25.24,24.1,1.08,1.16,42.69,17.4,55.02,229.28,1490.53,1,54.83296157888657,0.0,54.83296157888657,-0.0,-8.058331442500787,39.764852151666105,8.858331442500788,0.6648521516661035
3969,2023-06-28 13:37:24.402,0,0,0,0,13.64,3.68,34.3,61.1,39.0,0.7,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.48,25.87,25.24,24.1,1.09,1.16,42.74,17.38,55.02,229.27,1490.45,1,54.83675728916652,0.0,54.83675728916652,0.0,-8.058331442500787,39.828323122371785,8.758331442500786,0.8283231223717848
3970,2023-06-28 13:37:24.802,0,0,0,0,13.6,3.67,34.3,61.1,39.0,0.7,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.5,25.88,25.24,24.1,1.09,1.16,42.71,17.98,55.08,229.27,1490.25,1,54.8405986548496,0.0,54.8405986548496,0.0,-8.141870819433223,39.7013129533571,8.841870819433222,0.7013129533571032
3971,2023-06-28 13:37:25.202,0,0,0,0,13.55,3.66,34.3,61.1,39.0,0.7,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.49,25.86,25.24,24.1,1.09,1.16,42.71,18.29,55.08,229.19,1495.84,1,54.84393903921373,0.0,54.84393903921373,-0.0,-8.225581128006638,39.54216532220522,8.925581128006637,0.5421653222052214
3972,2023-06-28 13:37:25.602,0,0,0,0,13.62,3.65,34.3,61.2,39.0,0.6,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.51,25.86,25.22,24.1,1.08,1.16,42.76,18.0,55.17,229.1,1503.28,1,54.84485490043885,-0.0,54.84485490043885,-0.0,-8.3094632000263,39.764852151666105,8.9094632000263,0.7648521516661049
3973,2023-06-28 13:37:26.002,0,0,0,0,13.6,3.66,34.3,61.2,39.0,0.6,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.52,25.87,25.22,24.1,1.09,1.16,42.73,17.84,55.17,229.02,1510.35,1,54.84284173986204,-0.0,54.84284173986204,-0.0,-8.225581128006638,39.7013129533571,8.825581128006638,0.7013129533571032
3974,2023-06-28 13:37:26.402,0,0,0,0,13.6,3.64,34.3,61.2,39.0,0.5,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.52,25.87,25.24,24.1,1.08,1.16,42.72,17.77,55.03,229.0,1509.81,1,54.83874994516618,-0.0,54.83874994516618,0.0,-8.393517873672408,39.7013129533571,8.893517873672408,0.7013129533571032
3975,2023-06-28 13:37:26.802,0,0,0,0,13.62,3.65,34.3,61.2,39.0,0.5,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.53,25.87,25.23,24.1,1.09,1.16,42.7,17.1,55.03,229.01,1507.73,1,54.83503501333243,-0.0,54.83503501333243,0.0,-8.3094632000263,39.764852151666105,8.8094632000263,0.7648521516661049
3976,2023-06-28 13:37:27.201,0,0,0,0,13.62,3.64,34.3,61.3,39.0,0.5,4000,0,22.5,39.5,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.53,25.87,25.23,24.1,1.09,1.16,42.73,17.18,55.04,229.03,1508.43,1,54.83188457581288,-0.0,54.83188457581288,-0.0,-8.393517873672408,39.764852151666105,8.893517873672408,0.7648521516661049
3977,2023-06-28 13:37:27.602,0,0,0,0,13.64,3.62,34.2,61.3,39.0,0.4,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.55,25.87,25.24,24.1,1.09,1.16,42.75,17.35,55.04,229.04,1511.0,1,54.82824125457531,-0.0,54.82824125457531,-0.0,-8.562148410833629,39.828323122371785,8.96214841083363,0.8283231223717848
3978,2023-06-28 13:37:28.002,0,0,0,0,13.62,3.65,34.2,61.3,39.0,0.4,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.55,25.88,25.24,24.1,1.09,1.16,42.73,16.94,55.03,229.1,1506.14,1,54.82433517753845,-0.0,54.82433517753845,0.0,-8.3094632000263,39.764852151666105,8.7094632000263,0.7648521516661049
3979,2023-06-28 13:37:28.403,0,0,0,0,13.52,3.63,34.2,61.3,39.0,0.4,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.55,25.88,25.24,24.1,1.08,1.16,42.74,17.26,55.03,229.21,1496.33,1,54.82286234055047,0.0,54.82286234055047,0.0,-8.477745993565236,39.44647040564479,8.877745993565236,0.44647040564478857
3980,2023-06-28 13:37:28.802,0,0,0,0,13.6,3.61,34.2,61.3,39.0,0.4,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.41,-2.55,25.88,25.23,24.1,1.09,1.16,42.72,17.05,55.15,229.32,1490.93,1,54.82486138822799,0.0,54.82486138822799,0.0,-8.646725983183444,39.7013129533571,9.046725983183444,0.7013129533571032
3981,2023-06-28 13:37:29.202,0,0,0,0,13.52,3.61,34.2,61.4,38.9,0.3,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.55,25.87,25.23,24.1,1.09,1.16,42.75,17.06,55.15,229.35,1491.86,1,54.82839668360715,0.0,54.82839668360715,-0.0,-8.646725983183444,39.44647040564479,8.946725983183445,0.54647040564479
3982,2023-06-28 13:37:29.602,0,0,0,0,13.64,3.6,34.2,61.4,38.9,0.3,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,25.88,25.23,24.1,1.08,1.16,42.72,17.0,55.13,229.37,1492.51,1,54.831588018820334,0.0,54.831588018820334,-0.0,-8.731479574965931,39.828323122371785,9.031479574965932,0.9283231223717863
