,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
3983,2023-06-28 13:37:30.001,0,0,0,0,13.55,3.59,34.2,61.5,38.9,0.2,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,25.87,25.23,24.1,1.08,1.16,42.7,17.07,55.13,229.37,1492.74,1,54.83455537655835,0.0,54.83455537655835,-0.0,-8.816410057249925,39.54216532220522,9.016410057249924,0.6421653222052228
3984,2023-06-28 13:37:30.401,0,0,0,0,13.52,3.59,34.2,61.5,38.9,0.2,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,25.87,25.23,24.1,1.09,1.16,42.72,17.35,55.02,229.33,1492.84,1,54.83744932443624,0.0,54.83744932443624,-0.0,-8.816410057249925,39.44647040564479,9.016410057249924,0.54647040564479
3985,2023-06-28 13:37:30.802,0,0,0,0,13.52,3.59,34.2,61.5,38.9,0.2,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,25.88,25.24,24.1,1.09,1.16,42.72,17.95,55.02,229.32,1493.02,1,54.84030338845257,0.0,54.84030338845257,-0.0,-8.816410057249925,39.44647040564479,9.016410057249924,0.54647040564479
3986,2023-06-28 13:37:31.201,0,0,0,0,13.5,3.58,34.2,61.5,38.8,0.1,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,25.86,25.24,24.1,1.09,1.16,42.67,18.37,55.12,229.31,1498.33,1,54.8425581471968,0.0,54.8425581471968,-0.0,-8.901518307891081,39.38258745425043,9.00151830789108,0.5825874542504295
3987,2023-06-28 13:37:31.603,0,0,0,0,13.52,3.57,34.2,61.5,38.8,0.1,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.58,25.88,25.23,24.1,1.08,1.16,42.74,18.69,55.12,229.27,1505.97,1,54.84246254355434,-0.0,54.84246254355434,-0.0,-8.986805211604349,39.44647040564479,9.086805211604348,0.6464704056447914
3988,2023-06-28 13:37:32.002,0,0,0,0,13.5,3.57,34.2,61.5,38.8,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.58,25.87,25.23,24.1,1.09,1.16,42.75,18.42,55.04,229.21,1511.6,1,54.83951393073801,-0.0,54.83951393073801,-0.0,-8.986805211604349,39.38258745425043,8.986805211604349,0.5825874542504295
3989,2023-06-28 13:37:32.403,0,0,0,0,13.48,3.56,34.2,61.6,38.8,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.58,25.87,25.25,24.1,1.09,1.16,42.7,18.16,55.04,229.21,1510.41,1,54.83498050036911,-0.0,54.83498050036911,0.0,-9.07227166003861,39.318635224215484,9.07227166003861,0.5186352242154868
3990,2023-06-28 13:37:32.801,0,0,0,0,13.5,3.58,34.2,61.6,38.8,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.6,25.87,25.24,24.1,1.09,1.16,42.72,17.98,55.2,229.23,1510.84,1,54.83079420092348,-0.0,54.83079420092348,-0.0,-8.901518307891081,39.38258745425043,8.901518307891081,0.5825874542504295
3991,2023-06-28 13:37:33.202,0,0,0,0,13.55,3.57,34.2,61.6,38.8,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.61,25.89,25.23,24.1,1.09,1.16,42.78,17.8,55.2,229.26,1509.33,1,54.82660717091802,-0.0,54.82660717091802,0.0,-8.986805211604349,39.54216532220522,8.986805211604349,0.7421653222052242
3992,2023-06-28 13:37:33.601,0,0,0,0,13.5,3.56,34.2,61.6,38.8,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.42,-2.61,25.87,25.22,24.1,1.09,1.16,42.74,17.72,55.03,229.28,1503.25,1,54.82347819221738,-0.0,54.82347819221738,0.0,-9.07227166003861,39.38258745425043,9.07227166003861,0.5825874542504295
3993,2023-06-28 13:37:34.002,0,0,0,0,13.55,3.56,34.2,61.6,38.8,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.61,25.87,25.22,24.1,1.09,1.16,42.76,17.44,55.03,229.3,1496.45,1,54.8228492553902,0.0,54.8228492553902,0.0,-9.07227166003861,39.54216532220522,9.07227166003861,0.7421653222052242
3994,2023-06-28 13:37:34.401,0,0,0,0,13.55,3.55,34.2,61.7,38.7,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.6,25.87,25.24,24.1,1.09,1.16,42.77,17.42,55.02,229.31,1492.42,1,54.824665191178354,0.0,54.824665191178354,0.0,-9.15791855184932,39.54216532220522,9.15791855184932,0.8421653222052186
3995,2023-06-28 13:37:34.802,0,0,0,0,13.5,3.55,34.2,61.7,38.7,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.6,25.87,25.22,24.1,1.09,1.16,42.72,17.29,55.02,229.31,1492.3,1,54.82771565556529,0.0,54.82771565556529,0.0,-9.15791855184932,39.38258745425043,9.15791855184932,0.6825874542504238
3996,2023-06-28 13:37:35.202,0,0,0,0,13.45,3.55,34.2,61.7,38.7,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.63,25.87,25.23,24.1,1.09,1.16,42.66,17.83,55.03,229.29,1491.91,1,54.83082866486791,0.0,54.83082866486791,0.0,-9.15791855184932,39.222576592799726,9.15791855184932,0.522576592799723
3997,2023-06-28 13:37:35.602,0,0,0,0,13.48,3.53,34.2,61.7,38.7,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.61,25.88,25.23,24.1,1.09,1.16,42.73,17.82,55.03,229.26,1490.77,1,54.83417914654734,0.0,54.83417914654734,0.0,-9.329757295708475,39.318635224215484,9.329757295708475,0.6186352242154811
3998,2023-06-28 13:37:36.002,0,0,0,0,13.48,3.53,34.2,61.8,38.7,0.0,4000,0,22.5,40.0,43.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.63,25.87,25.23,24.1,1.09,1.16,42.76,18.02,55.03,229.21,1490.35,1,54.83791380320076,0.0,54.83791380320076,0.0,-9.329757295708475,39.318635224215484,9.329757295708475,0.6186352242154811
3999,2023-06-28 13:37:36.401,0,0,0,0,13.45,3.53,34.2,61.8,38.7,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.87,25.23,24.1,1.09,1.16,42.69,18.08,55.2,229.19,1490.2,1,54.84178094687942,0.0,54.84178094687942,0.0,-9.329757295708475,39.222576592799726,9.329757295708475,0.522576592799723
4000,2023-06-28 13:37:36.803,0,0,0,0,13.52,3.52,34.2,61.8,38.7,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.62,25.87,25.23,24.1,1.08,1.16,42.73,17.64,55.2,229.19,1494.59,1,54.84527705990556,0.0,54.84527705990556,-0.0,-9.415950980784373,39.44647040564479,9.415950980784373,0.7464704056447857
4001,2023-06-28 13:37:37.201,0,0,0,0,13.48,3.51,34.1,61.9,38.6,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.61,25.89,25.23,24.1,1.08,1.16,42.68,18.06,55.0,229.2,1503.76,1,54.84652505705836,-0.0,54.84652505705836,-0.0,-9.502328775446756,39.318635224215484,9.502328775446756,0.7186352242154825
4002,2023-06-28 13:37:37.601,0,0,0,0,13.48,3.52,34.1,61.9,38.6,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.62,25.87,25.23,24.1,1.08,1.16,42.72,18.27,55.0,229.16,1511.1,1,54.844287623992,-0.0,54.844287623992,-0.0,-9.415950980784373,39.318635224215484,9.415950980784373,0.7186352242154825
4003,2023-06-28 13:37:38.001,0,0,0,0,13.48,3.51,34.2,62.0,38.6,0.0,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.63,25.89,25.23,24.1,1.08,1.16,42.77,18.59,55.0,229.13,1509.98,1,54.839956251101526,-0.0,54.839956251101526,0.0,-9.502328775446756,39.318635224215484,9.502328775446756,0.7186352242154825
4004,2023-06-28 13:37:38.401,0,0,0,0,13.45,3.51,34.2,62.0,38.6,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.64,25.89,25.23,24.1,1.09,1.16,42.73,18.6,55.0,229.1,1509.84,1,54.83597948253158,-0.0,54.83597948253158,0.0,-9.502328775446756,39.222576592799726,9.502328775446756,0.6225765927997244
4005,2023-06-28 13:37:38.804,0,0,0,0,13.45,3.52,34.2,62.0,38.6,0.0,4000,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.64,25.88,25.23,24.1,1.08,1.16,42.71,18.12,55.03,229.09,1511.36,1,54.831868953261406,-0.0,54.831868953261406,-0.0,-9.415950980784373,39.222576592799726,9.415950980784373,0.6225765927997244
4006,2023-06-28 13:37:39.201,0,0,0,0,13.43,3.51,34.1,62.0,38.6,0.0,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.87,25.24,24.1,1.08,1.16,42.76,17.88,55.03,229.08,1512.44,1,54.827240605530775,-0.0,54.827240605530775,-0.0,-9.502328775446756,39.15845038713792,9.502328775446756,0.558450387137917
4007,2023-06-28 13:37:39.602,0,0,0,0,13.43,3.51,34.1,62.0,38.6,0.0,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.63,25.88,25.24,24.1,1.08,1.16,42.74,17.47,55.01,229.19,1502.6,1,54.82324501219276,-0.0,54.82324501219276,0.0,-9.502328775446756,39.15845038713792,9.502328775446756,0.558450387137917
4008,2023-06-28 13:37:40.001,0,0,0,0,13.45,3.51,34.1,62.1,38.5,0.0,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.87,25.24,24.1,1.09,1.16,42.71,17.44,55.01,229.28,1496.12,1,54.82283549514297,0.0,54.82283549514297,0.0,-9.502328775446756,39.222576592799726,9.502328775446756,0.7225765927997259
4009,2023-06-28 13:37:40.401,0,0,0,0,13.38,3.48,34.1,62.1,38.5,0.0,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.87,25.25,24.1,1.09,1.16,42.71,17.53,55.19,229.36,1491.5,1,54.82484844768527,0.0,54.82484844768527,0.0,-9.762576202784828,38.99782864934713,9.762576202784828,0.49782864934712734
4010,2023-06-28 13:37:40.802,0,0,0,0,13.4,3.46,34.1,62.1,38.5,0.0,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.88,25.24,24.1,1.09,1.16,42.71,17.58,55.19,229.38,1492.61,1,54.82814587121966,0.0,54.82814587121966,-0.0,-9.937012375188033,39.0621299527329,9.937012375188033,0.5621299527329029
4011,2023-06-28 13:37:41.201,0,0,0,0,13.43,3.49,34.1,62.1,38.5,0.0,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.66,25.88,25.23,24.1,1.09,1.16,42.68,17.98,55.02,229.37,1492.41,1,54.83111113249067,0.0,54.83111113249067,0.0,-9.67564044035771,39.15845038713792,9.67564044035771,0.6584503871379184
4012,2023-06-28 13:37:41.602,0,0,0,0,13.4,3.48,34.1,62.2,38.5,0.1,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.66,25.88,25.23,24.1,1.09,1.16,42.7,17.99,55.02,229.36,1492.53,1,54.83413993322137,0.0,54.83413993322137,-0.0,-9.762576202784828,39.0621299527329,9.862576202784828,0.5621299527329029
4013,2023-06-28 13:37:42.001,0,0,0,0,13.43,3.49,34.1,62.2,38.5,0.1,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.88,25.23,24.1,1.09,1.16,42.67,17.89,55.03,229.32,1492.12,1,54.837161805362726,0.0,54.837161805362726,0.0,-9.67564044035771,39.15845038713792,9.77564044035771,0.6584503871379184
4014,2023-06-28 13:37:42.402,0,0,0,0,13.4,3.48,34.1,62.2,38.5,0.1,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.88,25.23,24.1,1.09,1.16,42.76,17.29,55.03,229.26,1491.26,1,54.84040675861839,0.0,54.84040675861839,0.0,-9.762576202784828,39.0621299527329,9.862576202784828,0.5621299527329029
4015,2023-06-28 13:37:42.803,0,0,0,0,13.45,3.48,34.1,62.3,38.5,0.1,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.86,25.22,24.1,1.08,1.16,42.79,16.41,55.19,229.19,1494.93,1,54.84354078647616,0.0,54.84354078647616,-0.0,-9.762576202784828,39.222576592799726,9.862576202784828,0.7225765927997259
4016,2023-06-28 13:37:43.202,0,0,0,0,13.4,3.47,34.1,62.3,38.5,0.1,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.89,25.22,24.1,1.09,1.16,42.77,16.49,55.19,229.16,1502.25,1,54.844824530785104,-0.0,54.844824530785104,-0.0,-9.849699859319571,39.0621299527329,9.949699859319571,0.5621299527329029
4017,2023-06-28 13:37:43.601,0,0,0,0,13.38,3.45,34.1,62.3,38.5,0.2,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.87,25.23,24.1,1.09,1.16,42.7,16.22,55.02,229.13,1507.68,1,54.84339140894892,-0.0,54.84339140894892,-0.0,-10.024514723422499,38.99782864934713,10.224514723422498,0.49782864934712734
4018,2023-06-28 13:37:44.002,0,0,0,0,13.43,3.47,34.1,62.3,38.5,0.2,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.9,25.23,24.1,1.09,1.16,42.73,16.66,55.02,229.11,1509.68,1,54.84011151150706,-0.0,54.84011151150706,-0.0,-9.849699859319571,39.15845038713792,10.04969985931957,0.6584503871379184
4019,2023-06-28 13:37:44.402,0,0,0,0,13.4,3.47,34.1,62.3,38.5,0.2,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.9,25.23,24.1,1.08,1.16,42.76,16.74,55.19,229.12,1508.2,1,54.836388144845984,-0.0,54.836388144845984,0.0,-9.849699859319571,39.0621299527329,10.04969985931957,0.5621299527329029
4020,2023-06-28 13:37:44.802,0,0,0,0,13.4,3.46,34.1,62.5,38.4,0.3,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.88,25.23,24.1,1.09,1.15,42.77,17.28,55.19,229.14,1509.81,1,54.83294757573845,-0.0,54.83294757573845,-0.0,-9.937012375188033,39.0621299527329,10.237012375188034,0.6621299527329043
4021,2023-06-28 13:37:45.201,0,0,0,0,13.4,3.47,34.1,62.5,38.4,0.3,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.88,25.22,24.1,1.08,1.16,42.71,17.81,55.01,229.14,1511.34,1,54.828880629498975,-0.0,54.828880629498975,-0.0,-9.849699859319571,39.0621299527329,10.149699859319572,0.6621299527329043
4022,2023-06-28 13:37:45.603,0,0,0,0,13.4,3.48,34.1,62.5,38.4,0.3,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.66,25.89,25.22,24.1,1.08,1.16,42.74,17.89,55.01,229.19,1505.76,1,54.82488759635689,-0.0,54.82488759635689,0.0,-9.762576202784828,39.0621299527329,10.062576202784829,0.6621299527329043
4023,2023-06-28 13:37:46.001,0,0,0,0,13.4,3.47,34.1,62.5,38.3,0.4,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.88,25.22,24.1,1.09,1.16,42.76,17.84,55.11,229.26,1497.63,1,54.82339646100761,0.0,54.82339646100761,0.0,-9.849699859319571,39.0621299527329,10.249699859319572,0.7621299527329057
4024,2023-06-28 13:37:46.402,0,0,0,0,13.38,3.47,34.1,62.5,38.3,0.4,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.88,25.22,24.1,1.09,1.16,42.76,17.65,55.11,229.28,1492.26,1,54.82488168042661,0.0,54.82488168042661,0.0,-9.849699859319571,38.99782864934713,10.249699859319572,0.6978286493471302
4025,2023-06-28 13:37:46.802,0,0,0,0,13.38,3.47,34.1,62.5,38.3,0.4,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.87,25.22,24.1,1.08,1.16,42.76,17.26,55.17,229.28,1491.85,1,54.82802096221686,0.0,54.82802096221686,0.0,-9.849699859319571,38.99782864934713,10.249699859319572,0.6978286493471302
4026,2023-06-28 13:37:47.201,0,0,0,0,13.36,3.46,34.1,62.6,38.3,0.5,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.88,25.21,24.1,1.09,1.16,42.69,16.66,55.17,229.29,1491.14,1,54.83134832784177,0.0,54.83134832784177,0.0,-9.937012375188033,38.93345699008182,10.437012375188033,0.6334569900818252
4027,2023-06-28 13:37:47.602,0,0,0,0,13.36,3.47,34.1,62.6,38.3,0.5,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.88,25.22,24.1,1.08,1.16,42.67,16.59,55.05,229.29,1490.21,1,54.834986737947474,0.0,54.834986737947474,0.0,-9.849699859319571,38.93345699008182,10.349699859319571,0.6334569900818252
4028,2023-06-28 13:37:48.002,0,0,0,0,13.38,3.47,34.1,62.7,38.3,0.5,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.88,25.22,24.1,1.09,1.16,42.74,16.43,55.05,229.26,1489.09,1,54.83901784718276,0.0,54.83901784718276,0.0,-9.849699859319571,38.99782864934713,10.349699859319571,0.6978286493471302
4029,2023-06-28 13:37:48.402,0,0,0,0,13.4,3.47,34.1,62.7,38.3,0.5,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.88,25.22,24.1,1.09,1.16,42.79,16.51,55.2,229.18,1492.37,1,54.843055213201055,0.0,54.843055213201055,-0.0,-9.849699859319571,39.0621299527329,10.349699859319571,0.7621299527329057
4030,2023-06-28 13:37:48.802,0,0,0,0,13.38,3.48,34.1,62.7,38.3,0.5,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.88,25.21,24.1,1.09,1.16,42.76,16.93,55.2,229.12,1500.51,1,54.845305337877285,-0.0,54.845305337877285,-0.0,-9.762576202784828,38.99782864934713,10.262576202784828,0.6978286493471302
4031,2023-06-28 13:37:49.202,0,0,0,0,13.38,3.48,34.1,62.8,38.3,0.6,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.66,25.88,25.21,24.1,1.09,1.16,42.75,17.17,55.03,229.09,1506.94,1,54.84445935177089,-0.0,54.84445935177089,-0.0,-9.762576202784828,38.99782864934713,10.362576202784828,0.6978286493471302
4032,2023-06-28 13:37:49.602,0,0,0,0,13.38,3.47,34.1,62.8,38.3,0.6,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.89,25.22,24.1,1.08,1.16,42.72,17.38,55.03,229.07,1507.12,1,54.84166525759936,-0.0,54.84166525759936,-0.0,-9.849699859319571,38.99782864934713,10.449699859319571,0.6978286493471302
4033,2023-06-28 13:37:50.002,0,0,0,0,13.38,3.46,34.1,62.8,38.3,0.7,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.66,25.89,25.22,24.1,1.08,1.16,42.72,17.19,55.16,229.03,1507.33,1,54.83879845612765,-0.0,54.83879845612765,-0.0,-9.937012375188033,38.99782864934713,10.637012375188032,0.6978286493471302
4034,2023-06-28 13:37:50.402,0,0,0,0,13.36,3.46,34.1,62.8,38.3,0.7,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.89,25.21,24.1,1.09,1.16,42.72,16.83,55.16,229.01,1508.73,1,54.83572589652539,-0.0,54.83572589652539,-0.0,-9.937012375188033,38.93345699008182,10.637012375188032,0.6334569900818252
4035,2023-06-28 13:37:50.801,0,0,0,0,13.4,3.48,34.1,62.8,38.2,0.7,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.89,25.22,24.1,1.09,1.16,42.71,16.45,55.02,229.01,1509.92,1,54.83212216655971,-0.0,54.83212216655971,-0.0,-9.762576202784828,39.0621299527329,10.462576202784827,0.8621299527329
4036,2023-06-28 13:37:51.202,0,0,0,0,13.4,3.47,34.1,62.8,38.2,0.7,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.89,25.21,24.1,1.09,1.16,42.74,16.14,55.02,229.09,1509.15,1,54.82822126669408,-0.0,54.82822126669408,0.0,-9.849699859319571,39.0621299527329,10.54969985931957,0.8621299527329
4037,2023-06-28 13:37:51.601,0,0,0,0,13.38,3.47,34.0,63.0,38.2,0.8,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.64,25.88,25.23,24.1,1.08,1.16,42.74,16.23,55.01,228.92,1496.67,1,54.82580536047936,0.0,54.82580536047936,0.0,-9.849699859319571,38.99782864934713,10.649699859319572,0.7978286493471245
4038,2023-06-28 13:37:52.002,0,0,0,0,13.4,3.46,34.0,63.0,38.2,0.8,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.64,25.88,25.23,24.1,1.08,1.16,42.74,16.22,55.01,228.85,1485.04,1,54.828311710648535,0.0,54.828311710648535,0.0,-9.937012375188033,39.0621299527329,10.737012375188034,0.8621299527329
4039,2023-06-28 13:37:52.402,0,0,0,0,13.38,3.47,34.0,63.0,38.2,0.8,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.65,25.88,25.21,24.1,1.09,1.16,42.74,16.27,55.19,228.9,1481.17,1,54.8346834430194,0.0,54.8346834430194,0.0,-9.849699859319571,38.99782864934713,10.649699859319572,0.7978286493471245
4040,2023-06-28 13:37:52.801,0,0,0,0,13.4,3.47,34.0,63.0,38.1,0.8,4050,0,22.5,40.0,43.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.65,25.88,25.21,24.1,1.09,1.16,42.78,16.5,55.19,228.91,1481.31,1,54.84218364603997,0.0,54.84218364603997,-0.0,-9.849699859319571,39.0621299527329,10.649699859319572,0.9621299527329015
4041,2023-06-28 13:37:53.201,0,0,0,0,13.4,3.47,34.0,63.0,38.1,0.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.66,25.88,25.2,24.1,1.09,1.16,42.74,16.76,55.01,228.91,1481.37,1,54.84965423638344,0.0,54.84965423638344,-0.0,-9.849699859319571,39.0621299527329,10.649699859319572,0.9621299527329015
4042,2023-06-28 13:37:53.602,0,0,0,0,13.4,3.45,34.0,63.1,38.1,0.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.9,25.21,24.1,1.08,1.16,42.7,17.62,55.01,228.84,1485.19,1,54.8567302316761,0.0,54.8567302316761,-0.0,-10.024514723422499,39.0621299527329,10.924514723422499,0.9621299527329015
4043,2023-06-28 13:37:54.001,0,0,0,0,13.38,3.45,34.0,63.1,38.1,0.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.9,25.21,24.1,1.09,1.16,42.76,17.92,55.19,228.72,1492.86,1,54.86187535357953,0.0,54.86187535357953,-0.0,-10.024514723422499,38.99782864934713,10.924514723422499,0.8978286493471259
4044,2023-06-28 13:37:54.403,0,0,0,0,13.43,3.46,34.0,63.1,38.1,0.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.65,25.9,25.22,24.1,1.09,1.15,42.73,18.11,55.19,228.65,1497.06,1,54.864320857648856,0.0,54.864320857648856,-0.0,-9.937012375188033,39.15845038713792,10.837012375188033,1.058450387137917
4045,2023-06-28 13:37:54.801,0,0,0,0,13.43,3.45,34.0,63.1,38.1,1.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.65,25.89,25.21,24.1,1.09,1.16,42.71,18.16,55.01,228.61,1500.69,1,54.86513269334556,-0.0,54.86513269334556,-0.0,-10.024514723422499,39.15845038713792,11.024514723422499,1.058450387137917
4046,2023-06-28 13:37:55.201,0,0,0,0,13.43,3.47,34.0,63.2,38.1,1.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.66,25.88,25.22,24.1,1.09,1.16,42.73,17.99,55.01,228.55,1504.55,1,54.86447101026536,-0.0,54.86447101026536,-0.0,-9.849699859319571,39.15845038713792,10.849699859319571,1.058450387137917
4047,2023-06-28 13:37:55.602,0,0,0,0,13.43,3.46,34.0,63.2,38.1,1.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.65,25.87,25.22,24.1,1.08,1.16,42.78,17.99,55.0,228.48,1508.56,1,54.86224382596732,-0.0,54.86224382596732,-0.0,-9.937012375188033,39.15845038713792,10.937012375188033,1.058450387137917
4048,2023-06-28 13:37:56.003,0,0,0,0,13.4,3.47,34.0,63.3,38.1,1.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.65,25.9,25.22,24.1,1.09,1.16,42.72,17.72,55.0,228.43,1509.48,1,54.85871701500655,-0.0,54.85871701500655,-0.0,-9.849699859319571,39.0621299527329,10.949699859319571,0.9621299527329015
4049,2023-06-28 13:37:56.402,0,0,0,0,13.45,3.47,34.0,63.3,38.1,1.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.9,25.21,24.1,1.09,1.16,42.75,17.33,55.19,228.4,1509.56,1,54.85492450926543,-0.0,54.85492450926543,-0.0,-9.849699859319571,39.222576592799726,10.949699859319571,1.1225765927997244
4050,2023-06-28 13:37:56.802,0,0,0,0,13.4,3.46,34.0,63.3,38.1,1.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.89,25.22,24.1,1.09,1.16,42.76,17.14,55.19,228.42,1510.59,1,54.85099959583283,-0.0,54.85099959583283,-0.0,-9.937012375188033,39.0621299527329,11.037012375188032,0.9621299527329015
4051,2023-06-28 13:37:57.201,0,0,0,0,13.38,3.47,34.0,63.4,38.1,1.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.89,25.23,24.1,1.09,1.16,42.72,17.49,55.03,228.47,1507.51,1,54.84708042716027,-0.0,54.84708042716027,0.0,-9.849699859319571,38.99782864934713,10.949699859319571,0.8978286493471259
4052,2023-06-28 13:37:57.603,0,0,0,0,13.43,3.47,34.0,63.4,38.1,1.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.66,25.89,25.22,24.1,1.09,1.15,42.7,17.6,55.03,228.53,1502.97,1,54.844518836669934,-0.0,54.844518836669934,0.0,-9.849699859319571,39.15845038713792,10.949699859319571,1.058450387137917
4053,2023-06-28 13:37:58.001,0,0,0,0,13.4,3.45,34.0,63.5,38.0,1.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.66,25.88,25.22,24.1,1.09,1.16,42.78,17.29,55.21,228.58,1497.47,1,54.84388343703986,0.0,54.84388343703986,0.0,-10.024514723422499,39.0621299527329,11.224514723422498,1.062129952732903
4054,2023-06-28 13:37:58.401,0,0,0,0,13.4,3.46,34.0,63.5,38.0,1.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,25.88,25.21,24.1,1.08,1.16,42.74,17.1,55.21,228.58,1500.63,1,54.84457994127752,-0.0,54.84457994127752,-0.0,-9.937012375188033,39.0621299527329,11.137012375188032,1.062129952732903
4055,2023-06-28 13:37:58.804,0,0,0,0,13.43,3.47,34.0,63.5,38.0,1.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,25.9,25.21,24.1,1.08,1.16,42.77,16.88,55.03,228.58,1500.88,1,54.84430115441085,-0.0,54.84430115441085,-0.0,-9.849699859319571,39.15845038713792,11.04969985931957,1.1584503871379184
4056,2023-06-28 13:37:59.202,0,0,0,0,13.45,3.45,34.0,63.5,38.0,1.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.67,25.88,25.22,24.1,1.09,1.16,42.76,17.71,55.03,228.55,1502.09,1,54.84382746493341,-0.0,54.84382746493341,-0.0,-10.024514723422499,39.222576592799726,11.224514723422498,1.2225765927997259
4057,2023-06-28 13:37:59.602,0,0,0,0,13.45,3.47,34.0,63.6,38.0,1.3,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.65,25.9,25.22,24.1,1.09,1.16,42.72,17.97,55.01,228.54,1498.77,1,54.84332620292904,0.0,54.84332620292904,0.0,-9.849699859319571,39.222576592799726,11.149699859319572,1.2225765927997259
4058,2023-06-28 13:38:00.002,0,0,0,0,13.4,3.45,34.0,63.6,38.0,1.3,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.66,25.89,25.22,24.1,1.09,1.16,42.72,18.37,55.01,228.5,1498.06,1,54.84388953226807,0.0,54.84388953226807,0.0,-10.024514723422499,39.0621299527329,11.3245147234225,1.062129952732903
4059,2023-06-28 13:38:00.402,0,0,0,0,13.43,3.45,34.0,63.6,38.0,1.3,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.65,25.89,25.23,24.1,1.09,1.17,42.73,18.48,55.18,228.48,1496.54,1,54.844818250224606,0.0,54.844818250224606,0.0,-10.024514723422499,39.15845038713792,11.3245147234225,1.1584503871379184
4060,2023-06-28 13:38:00.802,0,0,0,0,13.4,3.45,34.0,63.7,38.0,1.3,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.65,25.89,25.23,24.1,1.09,1.16,42.71,18.0,55.18,228.5,1497.2,1,54.84613583343269,0.0,54.84613583343269,-0.0,-10.024514723422499,39.0621299527329,11.3245147234225,1.062129952732903
4061,2023-06-28 13:38:01.203,0,0,0,0,13.45,3.48,34.0,63.7,38.0,1.3,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.63,25.88,25.24,24.1,1.09,1.15,42.78,18.01,55.02,228.51,1499.58,1,54.847018539216535,0.0,54.847018539216535,-0.0,-9.762576202784828,39.222576592799726,11.062576202784829,1.2225765927997259
4062,2023-06-28 13:38:01.602,0,0,0,0,13.43,3.47,34.0,63.8,38.0,1.4,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.63,25.89,25.22,24.1,1.08,1.16,42.76,17.64,55.02,228.47,1502.22,1,54.84692361435178,-0.0,54.84692361435178,-0.0,-9.849699859319571,39.15845038713792,11.249699859319572,1.1584503871379184
4063,2023-06-28 13:38:01.902,0,0,0,0,13.4,3.47,34.0,63.8,38.0,1.4,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.89,25.22,24.1,1.08,1.16,42.74,17.6,55.19,228.47,1499.79,1,54.84650058168176,0.0,54.84650058168176,0.0,-9.849699859319571,39.0621299527329,11.249699859319572,1.062129952732903
4064,2023-06-28 13:38:02.302,0,0,0,0,13.43,3.47,34.0,63.8,38.0,1.4,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.89,25.23,24.1,1.09,1.16,42.74,17.6,55.19,228.48,1497.75,1,54.84678787801746,0.0,54.84678787801746,0.0,-9.849699859319571,39.15845038713792,11.249699859319572,1.1584503871379184
4065,2023-06-28 13:38:02.702,0,0,0,0,13.43,3.46,34.0,63.9,38.0,1.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.66,25.89,25.22,24.1,1.09,1.16,42.78,17.64,55.01,228.47,1497.89,1,54.84767529144053,0.0,54.84767529144053,-0.0,-9.937012375188033,39.15845038713792,11.437012375188033,1.1584503871379184
4066,2023-06-28 13:38:03.102,0,0,0,0,13.43,3.47,34.0,63.9,38.0,1.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.66,25.88,25.22,24.1,1.09,1.16,42.71,17.37,55.01,228.45,1500.43,1,54.8482679094911,-0.0,54.8482679094911,-0.0,-9.849699859319571,39.15845038713792,11.349699859319571,1.1584503871379184
4067,2023-06-28 13:38:03.503,0,0,0,0,13.45,3.47,34.0,63.9,38.0,1.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.88,25.23,24.1,1.08,1.16,42.7,17.03,55.04,228.46,1502.01,1,54.84793600033049,-0.0,54.84793600033049,-0.0,-9.849699859319571,39.222576592799726,11.349699859319571,1.2225765927997259
4068,2023-06-28 13:38:03.902,0,0,0,0,13.45,3.46,34.0,63.9,38.0,1.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.9,25.23,24.1,1.09,1.16,42.71,16.69,55.04,228.49,1501.52,1,54.84718264220719,-0.0,54.84718264220719,0.0,-9.937012375188033,39.222576592799726,11.437012375188033,1.2225765927997259
4069,2023-06-28 13:38:04.303,0,0,0,0,13.45,3.45,34.0,64.0,38.0,1.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.88,25.23,24.1,1.09,1.16,42.79,16.64,55.17,228.5,1499.47,1,54.84677900677447,0.0,54.84677900677447,0.0,-10.024514723422499,39.222576592799726,11.524514723422499,1.2225765927997259
4070,2023-06-28 13:38:04.702,0,0,0,0,13.4,3.44,34.0,64.0,38.0,1.5,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.66,25.89,25.23,24.1,1.08,1.16,42.77,16.94,55.17,228.46,1497.44,1,54.84719622157101,0.0,54.84719622157101,0.0,-10.112207884947736,39.0621299527329,11.612207884947736,1.062129952732903
4071,2023-06-28 13:38:05.102,0,0,0,0,13.43,3.43,34.0,64.1,38.0,1.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.88,25.23,24.1,1.09,1.16,42.71,17.29,55.03,228.4,1498.19,1,54.8481438840032,0.0,54.8481438840032,-0.0,-10.200092848668703,39.15845038713792,11.800092848668703,1.1584503871379184
4072,2023-06-28 13:38:05.503,0,0,0,0,13.45,3.45,34.0,64.1,38.0,1.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.88,25.23,24.1,1.08,1.16,42.78,17.11,55.03,228.36,1500.04,1,54.84868292175536,-0.0,54.84868292175536,-0.0,-10.024514723422499,39.222576592799726,11.624514723422498,1.2225765927997259
4073,2023-06-28 13:38:05.902,0,0,0,0,13.45,3.46,34.0,64.1,38.0,1.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.88,25.23,24.1,1.09,1.16,42.74,17.48,55.17,228.34,1500.27,1,54.84864404154067,-0.0,54.84864404154067,-0.0,-9.937012375188033,39.222576592799726,11.537012375188032,1.2225765927997259
4074,2023-06-28 13:38:06.303,0,0,0,0,13.43,3.46,33.9,64.2,37.9,1.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.89,25.24,24.1,1.09,1.16,42.69,17.54,55.17,228.33,1499.18,1,54.84864586107258,0.0,54.84864586107258,0.0,-9.937012375188033,39.15845038713792,11.537012375188032,1.2584503871379198
4075,2023-06-28 13:38:06.702,0,0,0,0,13.43,3.45,33.9,64.2,37.9,1.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.89,25.25,24.1,1.09,1.16,42.77,17.94,55.0,228.35,1500.9,1,54.84880095084671,-0.0,54.84880095084671,-0.0,-10.024514723422499,39.15845038713792,11.624514723422498,1.2584503871379198
4076,2023-06-28 13:38:07.102,0,0,0,0,13.43,3.45,33.9,64.3,37.9,1.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.89,25.25,24.1,1.09,1.16,42.74,17.74,55.0,228.38,1503.06,1,54.84822490165715,-0.0,54.84822490165715,-0.0,-10.024514723422499,39.15845038713792,11.624514723422498,1.2584503871379198
4077,2023-06-28 13:38:07.502,0,0,0,0,13.45,3.46,33.9,64.3,37.9,1.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.89,25.23,24.1,1.09,1.16,42.75,18.04,55.14,228.42,1504.65,1,54.8468450353599,-0.0,54.8468450353599,-0.0,-9.937012375188033,39.222576592799726,11.537012375188032,1.3225765927997273
4078,2023-06-28 13:38:07.902,0,0,0,0,13.43,3.46,33.9,64.3,37.9,1.6,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.89,25.24,24.1,1.09,1.16,42.7,18.04,55.14,228.41,1504.22,1,54.845025049862905,-0.0,54.845025049862905,0.0,-9.937012375188033,39.15845038713792,11.537012375188032,1.2584503871379198
4079,2023-06-28 13:38:08.302,0,0,0,0,13.48,3.46,33.9,64.3,37.9,1.7,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.9,25.25,24.1,1.08,1.16,42.71,18.52,55.0,228.29,1500.18,1,54.84374503961091,-0.0,54.84374503961091,0.0,-9.937012375188033,39.318635224215484,11.637012375188032,1.4186352242154854
4080,2023-06-28 13:38:08.703,0,0,0,0,13.45,3.44,33.9,64.4,37.9,1.7,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.63,25.87,25.23,24.1,1.09,1.16,42.74,18.26,55.0,228.27,1498.91,1,54.84380115667109,0.0,54.84380115667109,0.0,-10.112207884947736,39.222576592799726,11.812207884947735,1.3225765927997273
4081,2023-06-28 13:38:09.103,0,0,0,0,13.45,3.45,33.9,64.4,37.9,1.7,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.89,25.23,24.1,1.09,1.16,42.75,18.04,55.01,228.36,1500.71,1,54.84406075237279,-0.0,54.84406075237279,-0.0,-10.024514723422499,39.222576592799726,11.724514723422498,1.3225765927997273
4082,2023-06-28 13:38:09.503,0,0,0,0,13.43,3.44,33.9,64.4,37.9,1.7,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.89,25.24,24.1,1.09,1.16,42.77,17.37,55.01,228.34,1502.81,1,54.84356470976358,-0.0,54.84356470976358,-0.0,-10.112207884947736,39.15845038713792,11.812207884947735,1.2584503871379198
4083,2023-06-28 13:38:09.903,0,0,0,0,13.4,3.45,33.9,64.5,37.9,1.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.9,25.23,24.1,1.09,1.16,42.69,17.34,55.19,228.33,1503.65,1,54.84235594831711,-0.0,54.84235594831711,-0.0,-10.024514723422499,39.0621299527329,11.8245147234225,1.1621299527329043
4084,2023-06-28 13:38:10.303,0,0,0,0,13.45,3.46,33.9,64.5,37.9,1.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.89,25.24,24.1,1.09,1.16,42.74,17.77,55.19,228.36,1501.9,1,54.84107445011145,-0.0,54.84107445011145,0.0,-9.937012375188033,39.222576592799726,11.737012375188034,1.3225765927997273
4085,2023-06-28 13:38:10.702,0,0,0,0,13.45,3.46,33.9,64.6,37.8,1.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.89,25.25,24.1,1.08,1.16,42.69,18.12,55.02,228.39,1499.24,1,54.84058009507185,0.0,54.84058009507185,0.0,-9.937012375188033,39.222576592799726,11.737012375188034,1.4225765927997287
4086,2023-06-28 13:38:11.102,0,0,0,0,13.45,3.46,33.9,64.6,37.8,1.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.9,25.25,24.1,1.09,1.16,42.75,18.12,55.02,228.41,1498.97,1,54.84091094211583,0.0,54.84091094211583,0.0,-9.937012375188033,39.222576592799726,11.737012375188034,1.4225765927997287
4087,2023-06-28 13:38:11.502,0,0,0,0,13.48,3.44,33.9,64.6,37.8,1.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.9,25.24,24.1,1.09,1.16,42.76,17.99,55.2,228.41,1499.59,1,54.84126069920783,0.0,54.84126069920783,-0.0,-10.112207884947736,39.318635224215484,11.912207884947737,1.5186352242154868
4088,2023-06-28 13:38:11.903,0,0,0,0,13.43,3.45,33.9,64.7,37.8,1.8,4050,0,22.5,39.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.89,25.24,24.1,1.09,1.16,42.71,17.57,55.2,228.4,1501.81,1,54.8412018057323,-0.0,54.8412018057323,-0.0,-10.024514723422499,39.15845038713792,11.8245147234225,1.3584503871379212
4089,2023-06-28 13:38:12.302,0,0,0,0,13.48,3.45,33.9,64.7,37.8,1.8,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,25.91,25.23,24.1,1.09,1.16,42.71,17.32,55.1,228.45,1500.78,1,54.840582643938106,-0.0,54.840582643938106,0.0,-10.024514723422499,39.318635224215484,11.8245147234225,1.5186352242154868
4090,2023-06-28 13:38:12.703,0,0,0,0,13.43,3.43,33.9,64.7,37.8,1.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,25.9,25.24,24.1,1.08,1.16,42.69,17.28,55.1,228.48,1499.0,1,54.84045096872333,0.0,54.84045096872333,0.0,-10.200092848668703,39.15845038713792,12.100092848668703,1.3584503871379212
4091,2023-06-28 13:38:13.102,0,0,0,0,13.43,3.44,33.8,64.8,37.8,1.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,25.89,25.24,24.1,1.09,1.16,42.76,17.33,55.02,228.47,1497.84,1,54.84096786051754,0.0,54.84096786051754,0.0,-10.112207884947736,39.15845038713792,12.012207884947737,1.3584503871379212
4092,2023-06-28 13:38:13.502,0,0,0,0,13.4,3.43,33.8,64.8,37.8,1.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.89,25.25,24.1,1.08,1.16,42.74,17.57,55.02,228.46,1501.49,1,54.84146308650973,-0.0,54.84146308650973,-0.0,-10.200092848668703,39.0621299527329,12.100092848668703,1.2621299527329057
4093,2023-06-28 13:38:13.902,0,0,0,0,13.4,3.45,33.8,64.8,37.8,1.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.88,25.25,24.1,1.09,1.16,42.78,18.13,55.2,228.46,1502.53,1,54.84076306526904,-0.0,54.84076306526904,-0.0,-10.024514723422499,39.0621299527329,11.924514723422499,1.2621299527329057
4094,2023-06-28 13:38:14.304,0,0,0,0,13.43,3.43,33.9,64.8,37.8,1.9,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.88,25.25,24.1,1.09,1.16,42.82,18.03,55.2,228.48,1501.73,1,54.83982991635804,-0.0,54.83982991635804,0.0,-10.200092848668703,39.15845038713792,12.100092848668703,1.3584503871379212
4095,2023-06-28 13:38:14.702,0,0,0,0,13.45,3.44,33.9,64.8,37.8,1.9,4050,0,22.5,39.5,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.89,25.26,24.1,1.09,1.16,42.76,17.98,55.01,228.44,1502.45,1,54.83906688112025,-0.0,54.83906688112025,-0.0,-10.112207884947736,39.222576592799726,12.012207884947737,1.4225765927997287
4096,2023-06-28 13:38:15.101,0,0,0,0,13.4,3.44,33.9,65.0,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.9,25.26,24.1,1.09,1.16,42.75,17.32,55.01,228.42,1502.43,1,54.83809285799269,-0.0,54.83809285799269,0.0,-10.112207884947736,39.0621299527329,12.112207884947736,1.2621299527329057
4097,2023-06-28 13:38:15.502,0,0,0,0,13.45,3.44,33.9,65.0,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.9,25.25,24.1,1.09,1.16,42.72,16.78,55.19,228.4,1501.21,1,54.83724013566261,-0.0,54.83724013566261,0.0,-10.112207884947736,39.222576592799726,12.112207884947736,1.4225765927997287
4098,2023-06-28 13:38:15.901,0,0,0,0,13.48,3.45,33.9,65.0,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.88,25.24,24.1,1.09,1.16,42.81,17.06,55.19,228.4,1499.78,1,54.83689742919688,0.0,54.83689742919688,0.0,-10.024514723422499,39.318635224215484,12.024514723422499,1.5186352242154868
4099,2023-06-28 13:38:16.303,0,0,0,0,13.43,3.43,33.8,65.1,37.8,2.0,4050,0,22.5,39.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.89,25.26,24.1,1.09,1.16,42.78,17.24,54.98,228.36,1500.75,1,54.83688897327189,-0.0,54.83688897327189,-0.0,-10.200092848668703,39.15845038713792,12.200092848668703,1.3584503871379212
4100,2023-06-28 13:38:16.703,0,0,0,0,13.48,3.44,33.8,65.1,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.89,25.26,24.1,1.08,1.16,42.76,17.48,54.98,228.34,1497.44,1,54.83692453421359,0.0,54.83692453421359,0.0,-10.112207884947736,39.318635224215484,12.112207884947736,1.5186352242154868
4101,2023-06-28 13:38:17.103,0,0,0,0,13.4,3.44,33.8,65.1,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.89,25.26,24.1,1.09,1.16,42.72,17.12,55.02,228.32,1496.09,1,54.83808250504497,0.0,54.83808250504497,0.0,-10.112207884947736,39.0621299527329,12.112207884947736,1.2621299527329057
4102,2023-06-28 13:38:17.503,0,0,0,0,13.43,3.44,33.8,65.1,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.89,25.25,24.1,1.09,1.16,42.78,16.74,55.02,228.32,1496.55,1,54.83960111129288,0.0,54.83960111129288,-0.0,-10.112207884947736,39.15845038713792,12.112207884947736,1.3584503871379212
4103,2023-06-28 13:38:17.903,0,0,0,0,13.43,3.44,33.8,65.1,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.88,25.26,24.1,1.09,1.16,42.73,16.79,55.19,228.33,1499.79,1,54.8406498092914,0.0,54.8406498092914,-0.0,-10.112207884947736,39.15845038713792,12.112207884947736,1.3584503871379212
4104,2023-06-28 13:38:18.304,0,0,0,0,13.45,3.43,33.8,65.1,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.9,25.26,24.1,1.09,1.16,42.76,16.96,55.19,228.4,1499.7,1,54.84074309826617,0.0,54.84074309826617,0.0,-10.200092848668703,39.222576592799726,12.200092848668703,1.4225765927997287
4105,2023-06-28 13:38:18.702,0,0,0,0,13.43,3.43,33.8,65.3,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.9,25.24,24.1,1.09,1.16,42.69,17.33,55.02,228.44,1499.56,1,54.840876832020335,0.0,54.840876832020335,0.0,-10.200092848668703,39.15845038713792,12.200092848668703,1.3584503871379212
4106,2023-06-28 13:38:19.103,0,0,0,0,13.43,3.43,33.8,65.3,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.88,25.24,24.1,1.09,1.16,42.72,17.25,55.02,228.47,1500.86,1,54.84092375627284,-0.0,54.84092375627284,-0.0,-10.200092848668703,39.15845038713792,12.200092848668703,1.3584503871379212
4107,2023-06-28 13:38:19.501,0,0,0,0,13.43,3.43,33.8,65.3,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.63,25.88,25.26,24.1,1.09,1.16,42.81,17.07,55.19,228.5,1502.15,1,54.8404532737947,-0.0,54.8404532737947,-0.0,-10.200092848668703,39.15845038713792,12.200092848668703,1.3584503871379212
