,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
4108,2023-06-28 13:38:19.901,0,0,0,0,13.43,3.43,33.8,65.4,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.63,25.89,25.26,24.1,1.09,1.16,42.79,17.08,55.19,228.45,1502.94,1,54.83951564749723,-0.0,54.83951564749723,-0.0,-10.200092848668703,39.15845038713792,12.200092848668703,1.3584503871379212
4109,2023-06-28 13:38:20.303,0,0,0,0,13.45,3.45,33.8,65.4,37.8,2.0,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.63,25.91,25.26,24.1,1.09,1.16,42.75,17.34,55.0,228.38,1502.84,1,54.838345450449054,-0.0,54.838345450449054,0.0,-10.024514723422499,39.222576592799726,12.024514723422499,1.4225765927997287
4110,2023-06-28 13:38:20.701,0,0,0,0,13.45,3.43,33.8,65.5,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.88,25.28,24.1,1.09,1.16,42.71,18.12,55.0,228.39,1503.23,1,54.83717408229595,-0.0,54.83717408229595,-0.0,-10.200092848668703,39.222576592799726,12.300092848668703,1.4225765927997287
4111,2023-06-28 13:38:21.102,0,0,0,0,13.43,3.46,33.8,65.5,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.64,25.9,25.28,24.1,1.09,1.16,42.77,18.58,55.01,228.46,1501.12,1,54.83609063048368,-0.0,54.83609063048368,0.0,-9.937012375188033,39.15845038713792,12.037012375188032,1.3584503871379212
4112,2023-06-28 13:38:21.501,0,0,0,0,13.45,3.45,33.8,65.5,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.9,25.26,24.1,1.08,1.16,42.7,18.46,55.01,228.48,1498.79,1,54.83587182158952,0.0,54.83587182158952,0.0,-10.024514723422499,39.222576592799726,12.124514723422498,1.4225765927997287
4113,2023-06-28 13:38:21.902,0,0,0,0,13.45,3.46,33.8,65.6,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.89,25.26,24.1,1.09,1.16,42.71,17.96,55.19,228.44,1499.47,1,54.8362886925507,0.0,54.8362886925507,-0.0,-9.937012375188033,39.222576592799726,12.037012375188032,1.4225765927997287
4114,2023-06-28 13:38:22.303,0,0,0,0,13.43,3.44,33.8,65.6,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.63,25.89,25.26,24.1,1.09,1.16,42.72,17.75,55.19,228.4,1501.71,1,54.83627933117872,-0.0,54.83627933117872,-0.0,-10.112207884947736,39.15845038713792,12.212207884947736,1.3584503871379212
4115,2023-06-28 13:38:22.702,0,0,0,0,13.43,3.43,33.8,65.6,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.89,25.25,24.1,1.09,1.16,42.75,18.02,55.03,228.39,1499.73,1,54.83579496259695,0.0,54.83579496259695,0.0,-10.200092848668703,39.15845038713792,12.300092848668703,1.3584503871379212
4116,2023-06-28 13:38:23.101,0,0,0,0,13.45,3.45,33.8,65.6,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.63,25.89,25.25,24.1,1.09,1.16,42.78,18.19,55.03,228.37,1498.8,1,54.83599396231418,0.0,54.83599396231418,0.0,-10.024514723422499,39.222576592799726,12.124514723422498,1.4225765927997287
4117,2023-06-28 13:38:23.501,0,0,0,0,13.45,3.46,33.8,65.6,37.8,2.1,4050,0,22.5,40.0,44.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.89,25.27,24.1,1.09,1.16,42.78,18.06,55.2,228.34,1498.14,1,54.83653938555485,0.0,54.83653938555485,0.0,-9.937012375188033,39.222576592799726,12.037012375188032,1.4225765927997287
4118,2023-06-28 13:38:23.902,0,0,0,0,13.43,3.44,33.8,65.6,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.89,25.28,24.1,1.09,1.16,42.78,17.62,55.2,228.29,1500.76,1,54.837020586369086,-0.0,54.837020586369086,-0.0,-10.112207884947736,39.15845038713792,12.212207884947736,1.3584503871379212
4119,2023-06-28 13:38:24.302,0,0,0,0,13.43,3.43,33.8,65.8,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.89,25.27,24.1,1.08,1.16,42.73,17.44,55.02,228.3,1502.29,1,54.83656219734673,-0.0,54.83656219734673,-0.0,-10.200092848668703,39.15845038713792,12.300092848668703,1.3584503871379212
4120,2023-06-28 13:38:24.702,0,0,0,0,13.43,3.43,33.8,65.8,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,25.9,25.27,24.1,1.09,1.16,42.69,17.31,55.02,228.38,1503.8,1,54.8354948940969,-0.0,54.8354948940969,-0.0,-10.200092848668703,39.15845038713792,12.300092848668703,1.3584503871379212
4121,2023-06-28 13:38:25.217,0,0,0,0,13.43,3.43,33.8,65.8,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.9,25.27,24.1,1.09,1.16,42.72,17.21,55.0,228.47,1504.66,1,54.83326974245315,-0.0,54.83326974245315,0.0,-10.200092848668703,39.15845038713792,12.300092848668703,1.3584503871379212
4122,2023-06-28 13:38:25.503,0,0,0,0,13.45,3.43,33.8,65.8,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,25.89,25.28,24.1,1.08,1.16,42.76,17.63,55.0,228.48,1503.99,1,54.83200117557769,-0.0,54.83200117557769,0.0,-10.200092848668703,39.222576592799726,12.300092848668703,1.4225765927997287
4123,2023-06-28 13:38:25.901,0,0,0,0,13.43,3.43,33.8,65.8,37.8,2.1,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,25.89,25.28,24.1,1.09,1.16,42.78,17.51,55.16,228.48,1503.95,1,54.83041767233616,-0.0,54.83041767233616,0.0,-10.200092848668703,39.15845038713792,12.300092848668703,1.3584503871379212
4124,2023-06-28 13:38:26.303,0,0,0,0,13.48,3.43,33.8,66.0,37.7,2.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.63,25.9,25.27,24.1,1.09,1.16,42.72,17.54,55.16,228.5,1498.09,1,54.82942485425,0.0,54.82942485425,0.0,-10.200092848668703,39.318635224215484,12.400092848668702,1.6186352242154811
4125,2023-06-28 13:38:26.702,0,0,0,0,13.4,3.43,33.8,66.0,37.7,2.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.63,25.91,25.27,24.1,1.08,1.16,42.75,16.76,55.02,228.58,1490.31,1,54.83095634449486,0.0,54.83095634449486,0.0,-10.200092848668703,39.0621299527329,12.400092848668702,1.3621299527329
4126,2023-06-28 13:38:27.101,0,0,0,0,13.4,3.43,33.8,66.0,37.8,2.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.64,25.9,25.27,24.1,1.09,1.16,42.72,16.51,55.02,228.66,1483.15,1,54.83552985925202,0.0,54.83552985925202,0.0,-10.200092848668703,39.0621299527329,12.400092848668702,1.2621299527329057
4127,2023-06-28 13:38:27.502,0,0,0,0,13.45,3.44,33.8,66.0,37.8,2.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.62,25.9,25.28,24.1,1.09,1.16,42.64,16.72,55.03,228.68,1483.41,1,54.84226014698986,0.0,54.84226014698986,-0.0,-10.112207884947736,39.222576592799726,12.312207884947735,1.4225765927997287
4128,2023-06-28 13:38:27.902,0,0,0,0,13.45,3.43,33.8,66.1,37.8,2.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.62,25.9,25.28,24.1,1.08,1.16,42.72,17.33,55.03,228.64,1484.73,1,54.84875225282197,0.0,54.84875225282197,-0.0,-10.200092848668703,39.222576592799726,12.400092848668702,1.4225765927997287
4129,2023-06-28 13:38:28.302,0,0,0,0,13.45,3.44,33.8,66.1,37.8,2.2,4050,0,22.5,39.5,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.91,25.27,24.1,1.09,1.16,42.77,17.57,55.02,228.56,1488.26,1,54.85450685078149,0.0,54.85450685078149,-0.0,-10.112207884947736,39.222576592799726,12.312207884947735,1.4225765927997287
4130,2023-06-28 13:38:28.702,0,0,0,0,13.45,3.44,33.8,66.1,37.8,2.2,4050,0,22.5,40.0,44.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.63,25.91,25.27,24.1,1.09,1.15,42.79,17.78,55.02,228.47,1494.04,1,54.85862262269979,0.0,54.85862262269979,-0.0,-10.112207884947736,39.222576592799726,12.312207884947735,1.4225765927997287
4131,2023-06-28 13:38:29.102,0,0,0,0,13.4,3.44,33.8,66.1,37.8,2.2,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.89,25.27,24.1,1.09,1.16,42.79,17.78,55.14,228.43,1498.56,1,54.8605548484326,0.0,54.8605548484326,-0.0,-10.112207884947736,39.0621299527329,12.312207884947735,1.2621299527329057
4132,2023-06-28 13:38:29.503,0,0,0,0,13.45,3.44,33.8,66.1,37.8,2.2,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.63,25.89,25.26,24.1,1.09,1.16,42.81,18.02,55.14,228.43,1498.6,1,54.86112685395247,0.0,54.86112685395247,-0.0,-10.112207884947736,39.222576592799726,12.312207884947735,1.4225765927997287
4133,2023-06-28 13:38:29.902,0,0,0,0,13.43,3.43,33.8,66.3,37.7,2.3,4050,0,22.5,39.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.63,25.89,25.27,24.1,1.09,1.16,42.82,17.35,55.12,228.39,1500.77,1,54.8614698655749,-0.0,54.8614698655749,-0.0,-10.200092848668703,39.15845038713792,12.500092848668704,1.4584503871379155
4134,2023-06-28 13:38:30.303,0,0,0,0,13.43,3.43,33.8,66.3,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.91,25.28,24.1,1.09,1.16,42.79,16.62,55.12,228.35,1503.45,1,54.86089285807854,-0.0,54.86089285807854,-0.0,-10.200092848668703,39.15845038713792,12.500092848668704,1.4584503871379155
4135,2023-06-28 13:38:30.702,0,0,0,0,13.4,3.44,33.8,66.3,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.63,25.9,25.27,24.1,1.09,1.16,42.76,16.8,54.99,228.34,1507.46,1,54.85910956227785,-0.0,54.85910956227785,-0.0,-10.112207884947736,39.0621299527329,12.412207884947737,1.3621299527329
4136,2023-06-28 13:38:31.101,0,0,0,0,13.43,3.43,33.8,66.3,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.63,25.89,25.27,24.1,1.08,1.16,42.7,17.16,54.99,228.37,1507.98,1,54.8560832182551,-0.0,54.8560832182551,-0.0,-10.200092848668703,39.15845038713792,12.500092848668704,1.4584503871379155
4137,2023-06-28 13:38:31.501,0,0,0,0,13.48,3.46,33.8,66.3,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.65,25.89,25.29,24.1,1.09,1.16,42.7,17.85,55.19,228.39,1509.85,1,54.85270561544186,-0.0,54.85270561544186,-0.0,-9.937012375188033,39.318635224215484,12.237012375188034,1.6186352242154811
4138,2023-06-28 13:38:31.902,0,0,0,0,13.4,3.43,33.8,66.3,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.91,25.28,24.1,1.08,1.16,42.78,17.8,55.19,228.38,1509.06,1,54.84883442378765,-0.0,54.84883442378765,0.0,-10.200092848668703,39.0621299527329,12.500092848668704,1.3621299527329
4139,2023-06-28 13:38:32.301,0,0,0,0,13.4,3.41,33.8,66.5,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.89,25.28,24.1,1.08,1.16,42.81,17.55,55.03,228.38,1505.42,1,54.845583029067576,-0.0,54.845583029067576,0.0,-10.376442178748903,39.0621299527329,12.676442178748903,1.3621299527329
4140,2023-06-28 13:38:32.702,0,0,0,0,13.43,3.45,33.8,66.5,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,25.91,25.27,24.1,1.09,1.16,42.78,17.01,55.03,228.4,1502.8,1,54.84367397170311,-0.0,54.84367397170311,0.0,-10.024514723422499,39.15845038713792,12.3245147234225,1.4584503871379155
4141,2023-06-28 13:38:33.102,0,0,0,0,13.45,3.43,33.8,66.5,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.65,25.9,25.27,24.1,1.09,1.16,42.72,16.81,55.2,228.44,1500.41,1,54.84279288261657,-0.0,54.84279288261657,0.0,-10.200092848668703,39.222576592799726,12.500092848668704,1.522576592799723
4142,2023-06-28 13:38:33.502,0,0,0,0,13.43,3.44,33.8,66.5,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.64,25.9,25.28,24.1,1.09,1.16,42.73,16.71,55.2,228.44,1502.51,1,54.8424212249208,-0.0,54.8424212249208,-0.0,-10.112207884947736,39.15845038713792,12.412207884947737,1.4584503871379155
4143,2023-06-28 13:38:33.902,0,0,0,0,13.4,3.43,33.8,66.5,37.7,2.3,4050,0,22.5,39.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,25.9,25.28,24.1,1.09,1.16,42.76,17.25,55.05,228.46,1502.2,1,54.841447786400366,-0.0,54.841447786400366,0.0,-10.200092848668703,39.0621299527329,12.500092848668704,1.3621299527329
4144,2023-06-28 13:38:34.302,0,0,0,0,13.45,3.43,33.8,66.6,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.64,25.89,25.28,24.1,1.09,1.16,42.74,17.27,55.05,228.45,1502.8,1,54.84050510017638,-0.0,54.84050510017638,-0.0,-10.200092848668703,39.222576592799726,12.500092848668704,1.522576592799723
4145,2023-06-28 13:38:34.702,0,0,0,0,13.4,3.44,33.8,66.6,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.64,25.9,25.27,24.1,1.08,1.16,42.69,16.88,55.02,228.5,1501.01,1,54.83956500286346,-0.0,54.83956500286346,0.0,-10.112207884947736,39.0621299527329,12.412207884947737,1.3621299527329
4146,2023-06-28 13:38:35.103,0,0,0,0,13.45,3.43,33.8,66.8,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.64,25.91,25.27,24.1,1.09,1.16,42.78,16.58,55.02,228.47,1498.43,1,54.83941811711078,0.0,54.83941811711078,0.0,-10.200092848668703,39.222576592799726,12.500092848668704,1.522576592799723
4147,2023-06-28 13:38:35.502,0,0,0,0,13.43,3.42,33.8,66.8,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.91,25.26,24.1,1.09,1.16,42.74,16.32,55.17,228.27,1494.39,1,54.84044839781052,0.0,54.84044839781052,0.0,-10.288170611558655,39.15845038713792,12.588170611558656,1.4584503871379155
4148,2023-06-28 13:38:35.904,0,0,0,0,13.45,3.43,33.8,66.8,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.9,25.27,24.1,1.08,1.16,42.7,16.97,55.17,227.79,1483.66,1,54.84379839558607,0.0,54.84379839558607,0.0,-10.200092848668703,39.222576592799726,12.500092848668704,1.522576592799723
4149,2023-06-28 13:38:36.302,0,0,0,0,13.43,3.43,33.8,66.8,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.9,25.29,24.1,1.09,1.16,42.71,17.25,55.03,227.4,1476.85,1,54.85098682039505,0.0,54.85098682039505,0.0,-10.200092848668703,39.15845038713792,12.500092848668704,1.558450387137917
4150,2023-06-28 13:38:36.702,0,0,0,0,13.48,3.43,33.8,66.8,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.64,25.9,25.27,24.1,1.09,1.16,42.73,17.45,55.03,227.3,1472.88,1,54.86064122388845,0.0,54.86064122388845,0.0,-10.200092848668703,39.318635224215484,12.500092848668704,1.7186352242154825
4151,2023-06-28 13:38:37.103,0,0,0,0,13.4,3.43,33.8,66.8,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.63,25.91,25.27,24.1,1.09,1.16,42.74,17.17,55.2,227.41,1472.03,1,54.87160639267927,0.0,54.87160639267927,0.0,-10.200092848668703,39.0621299527329,12.500092848668704,1.4621299527329015
4152,2023-06-28 13:38:37.502,0,0,0,0,13.43,3.43,33.8,66.8,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.91,25.27,24.1,1.09,1.16,42.72,16.83,55.2,227.36,1474.57,1,54.88251062987333,0.0,54.88251062987333,-0.0,-10.200092848668703,39.15845038713792,12.500092848668704,1.558450387137917
4153,2023-06-28 13:38:37.902,0,0,0,0,13.45,3.43,33.8,67.0,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.89,25.25,24.1,1.09,1.16,42.69,16.83,55.0,227.23,1479.05,1,54.89223655232912,0.0,54.89223655232912,-0.0,-10.200092848668703,39.222576592799726,12.500092848668704,1.522576592799723
4154,2023-06-28 13:38:38.303,0,0,0,0,13.43,3.42,33.8,67.0,37.7,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.9,25.26,24.1,1.08,1.16,42.79,16.88,55.0,227.15,1480.46,1,54.90049234110361,0.0,54.90049234110361,-0.0,-10.288170611558655,39.15845038713792,12.588170611558656,1.4584503871379155
4155,2023-06-28 13:38:38.701,0,0,0,0,13.4,3.42,33.8,67.0,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.91,25.27,24.1,1.09,1.16,42.76,17.45,55.03,227.15,1479.39,1,54.9083781555081,0.0,54.9083781555081,0.0,-10.288170611558655,39.0621299527329,12.588170611558656,1.4621299527329015
4156,2023-06-28 13:38:39.102,0,0,0,0,13.4,3.43,33.8,67.0,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.65,25.9,25.27,24.1,1.09,1.16,42.75,17.59,55.03,227.32,1482.89,1,54.916289859838535,0.0,54.916289859838535,-0.0,-10.200092848668703,39.0621299527329,12.500092848668704,1.4621299527329015
4157,2023-06-28 13:38:39.502,0,0,0,0,13.43,3.43,33.8,67.0,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.9,25.27,24.1,1.09,1.16,42.7,17.68,55.0,227.58,1494.76,1,54.92194751374488,0.0,54.92194751374488,-0.0,-10.200092848668703,39.15845038713792,12.500092848668704,1.558450387137917
4158,2023-06-28 13:38:39.902,0,0,0,0,13.4,3.41,33.8,67.1,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.91,25.28,24.1,1.09,1.16,42.69,17.41,55.0,227.84,1499.85,1,54.92352946064477,0.0,54.92352946064477,-0.0,-10.376442178748903,39.0621299527329,12.676442178748903,1.4621299527329015
4159,2023-06-28 13:38:40.301,0,0,0,0,13.4,3.42,33.8,67.1,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.89,25.27,24.1,1.09,1.16,42.65,17.14,55.02,227.94,1501.43,1,54.92343376540666,-0.0,54.92343376540666,-0.0,-10.288170611558655,39.0621299527329,12.588170611558656,1.4621299527329015
4160,2023-06-28 13:38:40.702,0,0,0,0,13.4,3.42,33.8,67.1,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.89,25.27,24.1,1.09,1.16,42.79,16.84,55.02,227.97,1501.64,1,54.92283902850395,-0.0,54.92283902850395,-0.0,-10.288170611558655,39.0621299527329,12.588170611558656,1.4621299527329015
4161,2023-06-28 13:38:41.101,0,0,0,0,13.43,3.43,33.8,67.1,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.89,25.27,24.1,1.09,1.16,42.79,16.59,55.21,228.05,1504.17,1,54.92193148695236,-0.0,54.92193148695236,-0.0,-10.200092848668703,39.15845038713792,12.500092848668704,1.558450387137917
4162,2023-06-28 13:38:41.502,0,0,0,0,13.45,3.42,33.8,67.2,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.89,25.28,24.1,1.09,1.16,42.71,16.62,55.21,228.14,1507.58,1,54.91992589923626,-0.0,54.91992589923626,-0.0,-10.288170611558655,39.222576592799726,12.588170611558656,1.6225765927997244
4163,2023-06-28 13:38:41.902,0,0,0,0,13.43,3.43,33.8,67.2,37.6,2.3,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.9,25.28,24.1,1.09,1.16,42.71,17.2,55.03,228.16,1507.54,1,54.91689755557781,-0.0,54.91689755557781,0.0,-10.200092848668703,39.15845038713792,12.500092848668704,1.558450387137917
4164,2023-06-28 13:38:42.204,0,0,0,0,13.4,3.42,33.7,67.3,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.66,25.91,25.27,24.1,1.09,1.16,42.72,17.77,55.02,228.16,1507.71,1,54.91460231629616,-0.0,54.91460231629616,-0.0,-10.288170611558655,39.0621299527329,12.688170611558656,1.4621299527329015
4165,2023-06-28 13:38:42.603,0,0,0,0,13.43,3.42,33.7,67.3,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.9,25.28,24.1,1.09,1.16,42.72,17.83,55.02,228.17,1507.98,1,54.9114962402225,-0.0,54.9114962402225,-0.0,-10.288170611558655,39.15845038713792,12.688170611558656,1.558450387137917
4166,2023-06-28 13:38:43.002,0,0,0,0,13.4,3.42,33.7,67.3,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.9,25.28,24.1,1.09,1.16,42.69,17.37,55.02,228.18,1506.91,1,54.90842090396887,-0.0,54.90842090396887,0.0,-10.288170611558655,39.0621299527329,12.688170611558656,1.4621299527329015
4167,2023-06-28 13:38:43.402,0,0,0,0,13.4,3.42,33.8,67.4,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.9,25.27,24.1,1.09,1.16,42.68,17.09,55.03,228.17,1506.05,1,54.905742657785474,-0.0,54.905742657785474,0.0,-10.288170611558655,39.0621299527329,12.688170611558656,1.4621299527329015
4168,2023-06-28 13:38:43.802,0,0,0,0,13.43,3.43,33.8,67.4,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.64,25.91,25.27,24.1,1.08,1.16,42.7,16.96,55.03,228.14,1506.0,1,54.90332703204638,-0.0,54.90332703204638,0.0,-10.200092848668703,39.15845038713792,12.600092848668703,1.558450387137917
4169,2023-06-28 13:38:44.202,0,0,0,0,13.38,3.41,33.7,67.5,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.64,25.9,25.28,24.1,1.09,1.16,42.72,17.14,55.02,228.08,1505.49,1,54.90097707852608,-0.0,54.90097707852608,0.0,-10.376442178748903,38.99782864934713,12.776442178748903,1.397828649347126
4170,2023-06-28 13:38:44.602,0,0,0,0,13.4,3.4,33.7,67.5,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.65,25.9,25.28,24.1,1.09,1.16,42.63,16.99,55.02,228.05,1504.95,1,54.89883763218647,-0.0,54.89883763218647,0.0,-10.464908563620895,39.0621299527329,12.864908563620896,1.4621299527329015
4171,2023-06-28 13:38:45.001,0,0,0,0,13.4,3.41,33.7,67.5,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.65,25.91,25.28,24.1,1.09,1.16,42.74,17.18,55.19,228.08,1503.8,1,54.89697329165465,-0.0,54.89697329165465,0.0,-10.376442178748903,39.0621299527329,12.776442178748903,1.4621299527329015
4172,2023-06-28 13:38:45.402,0,0,0,0,13.43,3.41,33.7,67.5,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.63,25.91,25.27,24.1,1.09,1.16,42.74,17.11,55.19,228.11,1503.6,1,54.89546953207976,-0.0,54.89546953207976,0.0,-10.376442178748903,39.15845038713792,12.776442178748903,1.558450387137917
4173,2023-06-28 13:38:45.802,0,0,0,0,13.4,3.41,33.8,67.6,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.63,25.9,25.27,24.1,1.09,1.16,42.75,17.61,55.02,228.11,1502.44,1,54.89414662274367,-0.0,54.89414662274367,0.0,-10.376442178748903,39.0621299527329,12.776442178748903,1.4621299527329015
4174,2023-06-28 13:38:46.202,0,0,0,0,13.43,3.41,33.8,67.6,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.9,25.26,24.1,1.09,1.16,42.75,17.78,55.02,228.12,1503.99,1,54.89301376548535,-0.0,54.89301376548535,-0.0,-10.376442178748903,39.15845038713792,12.776442178748903,1.558450387137917
4175,2023-06-28 13:38:46.602,0,0,0,0,13.43,3.42,33.8,67.6,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.65,25.91,25.26,24.1,1.09,1.16,42.71,17.89,55.03,228.15,1505.76,1,54.89124422214037,-0.0,54.89124422214037,-0.0,-10.288170611558655,39.15845038713792,12.688170611558656,1.558450387137917
4176,2023-06-28 13:38:47.001,0,0,0,0,13.43,3.42,33.7,67.6,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.64,25.9,25.26,24.1,1.09,1.16,42.76,17.79,55.03,228.17,1505.42,1,54.88897662786967,-0.0,54.88897662786967,0.0,-10.288170611558655,39.15845038713792,12.688170611558656,1.558450387137917
4177,2023-06-28 13:38:47.401,0,0,0,0,13.43,3.42,33.7,67.6,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.66,25.9,25.27,24.1,1.09,1.16,42.67,17.37,55.15,228.16,1504.28,1,54.88692108417517,-0.0,54.88692108417517,0.0,-10.288170611558655,39.15845038713792,12.688170611558656,1.558450387137917
4178,2023-06-28 13:38:47.801,0,0,0,0,13.43,3.43,33.7,67.8,37.6,2.4,4050,0,22.5,39.5,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.66,25.9,25.26,24.1,1.09,1.16,42.66,17.2,55.03,228.14,1503.72,1,54.88526744021421,-0.0,54.88526744021421,0.0,-10.200092848668703,39.15845038713792,12.600092848668703,1.558450387137917
4179,2023-06-28 13:38:48.202,0,0,0,0,13.45,3.43,33.7,67.8,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.66,25.9,25.28,24.1,1.09,1.16,42.7,17.28,55.03,228.13,1503.88,1,54.8837564334107,-0.0,54.8837564334107,-0.0,-10.200092848668703,39.222576592799726,12.600092848668703,1.6225765927997244
4180,2023-06-28 13:38:48.602,0,0,0,0,13.43,3.41,33.7,67.8,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.67,25.9,25.27,24.1,1.08,1.16,42.68,17.39,55.2,228.13,1503.26,1,54.88226948091037,-0.0,54.88226948091037,0.0,-10.376442178748903,39.15845038713792,12.776442178748903,1.558450387137917
4181,2023-06-28 13:38:49.002,0,0,0,0,13.43,3.41,33.7,67.8,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.67,25.9,25.27,24.1,1.09,1.16,42.74,17.62,55.2,228.12,1502.3,1,54.881061809430186,-0.0,54.881061809430186,0.0,-10.376442178748903,39.15845038713792,12.776442178748903,1.558450387137917
4182,2023-06-28 13:38:49.401,0,0,0,0,13.4,3.42,33.7,67.8,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.67,25.9,25.27,24.1,1.09,1.16,42.74,17.69,55.03,228.1,1501.48,1,54.88022557630068,-0.0,54.88022557630068,0.0,-10.288170611558655,39.0621299527329,12.688170611558656,1.4621299527329015
4183,2023-06-28 13:38:49.803,0,0,0,0,13.4,3.41,33.7,67.8,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.67,25.9,25.28,24.1,1.09,1.16,42.71,18.28,55.03,228.07,1501.09,1,54.8796700382281,-0.0,54.8796700382281,0.0,-10.376442178748903,39.0621299527329,12.776442178748903,1.4621299527329015
4184,2023-06-28 13:38:50.203,0,0,0,0,13.43,3.42,33.8,68.0,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.66,25.91,25.27,24.1,1.09,1.15,42.78,18.39,55.16,228.08,1500.98,1,54.87924494358784,-0.0,54.87924494358784,0.0,-10.288170611558655,39.15845038713792,12.688170611558656,1.558450387137917
4185,2023-06-28 13:38:50.602,0,0,0,0,13.43,3.41,33.8,68.0,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.66,25.91,25.27,24.1,1.09,1.16,42.74,18.25,55.16,228.11,1502.53,1,54.878697767105166,-0.0,54.878697767105166,-0.0,-10.376442178748903,39.15845038713792,12.776442178748903,1.558450387137917
4186,2023-06-28 13:38:51.002,0,0,0,0,13.43,3.41,33.8,68.0,37.6,2.4,4100,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.43,-2.65,25.9,25.27,24.1,1.09,1.16,42.75,17.94,55.13,228.15,1502.87,1,54.877650966658656,-0.0,54.877650966658656,-0.0,-10.376442178748903,39.15845038713792,12.776442178748903,1.558450387137917
4187,2023-06-28 13:38:51.402,0,0,0,0,13.45,3.42,33.7,68.0,37.6,2.4,4050,0,22.5,39.5,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.65,25.9,25.27,24.1,1.09,1.16,42.73,17.71,55.13,228.18,1503.3,1,54.87646088466651,-0.0,54.87646088466651,-0.0,-10.288170611558655,39.222576592799726,12.688170611558656,1.6225765927997244
4188,2023-06-28 13:38:51.802,0,0,0,0,13.43,3.41,33.7,68.0,37.6,2.4,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.65,25.91,25.26,24.1,1.09,1.16,42.74,17.25,55.03,228.19,1502.83,1,54.87518689081675,-0.0,54.87518689081675,0.0,-10.376442178748903,39.15845038713792,12.776442178748903,1.558450387137917
4189,2023-06-28 13:38:52.201,0,0,0,0,13.4,3.4,33.7,68.1,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.65,25.9,25.27,24.1,1.08,1.16,42.68,16.89,55.03,228.21,1504.19,1,54.87392179586178,-0.0,54.87392179586178,-0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.4621299527329015
4190,2023-06-28 13:38:52.603,0,0,0,0,13.36,3.4,33.7,68.1,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.66,25.91,25.27,24.1,1.09,1.16,42.72,16.69,55.11,228.27,1505.82,1,54.8720719840408,-0.0,54.8720719840408,-0.0,-10.464908563620895,38.93345699008182,12.964908563620895,1.333456990081821
4191,2023-06-28 13:38:53.001,0,0,0,0,13.45,3.42,33.7,68.1,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.66,25.9,25.27,24.1,1.08,1.16,42.72,16.95,55.11,228.3,1505.94,1,54.86974499462848,-0.0,54.86974499462848,-0.0,-10.288170611558655,39.222576592799726,12.788170611558655,1.6225765927997244
4192,2023-06-28 13:38:53.402,0,0,0,0,13.43,3.43,33.7,68.2,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.66,25.9,25.27,24.1,1.09,1.16,42.71,17.09,55.01,228.29,1506.31,1,54.86732315287834,-0.0,54.86732315287834,-0.0,-10.200092848668703,39.15845038713792,12.700092848668703,1.558450387137917
4193,2023-06-28 13:38:53.803,0,0,0,0,13.4,3.4,33.7,68.2,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.66,25.91,25.28,24.1,1.09,1.16,42.71,17.17,55.01,228.27,1505.8,1,54.86484939746624,-0.0,54.86484939746624,0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.4621299527329015
4194,2023-06-28 13:38:54.201,0,0,0,0,13.43,3.43,33.7,68.3,37.6,2.5,4050,0,22.5,40.0,45.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.67,25.91,25.28,24.1,1.09,1.16,42.71,17.43,55.18,228.25,1505.71,1,54.8625444175077,-0.0,54.8625444175077,0.0,-10.200092848668703,39.15845038713792,12.700092848668703,1.558450387137917
4195,2023-06-28 13:38:54.602,0,0,0,0,13.43,3.4,33.7,68.3,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.67,25.91,25.28,24.1,1.09,1.16,42.7,17.6,55.18,228.21,1504.71,1,54.86035904279476,-0.0,54.86035904279476,0.0,-10.464908563620895,39.15845038713792,12.964908563620895,1.558450387137917
4196,2023-06-28 13:38:55.001,0,0,0,0,13.43,3.42,33.7,68.3,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.66,25.91,25.28,24.1,1.09,1.16,42.69,17.84,55.0,228.2,1504.45,1,54.85850147854333,-0.0,54.85850147854333,0.0,-10.288170611558655,39.15845038713792,12.788170611558655,1.558450387137917
4197,2023-06-28 13:38:55.402,0,0,0,0,13.43,3.43,33.7,68.3,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.67,25.91,25.27,24.1,1.09,1.16,42.72,17.59,55.0,228.22,1505.05,1,54.85666127637869,-0.0,54.85666127637869,-0.0,-10.200092848668703,39.15845038713792,12.700092848668703,1.558450387137917
4198,2023-06-28 13:38:55.802,0,0,0,0,13.48,3.41,33.7,68.3,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.67,25.9,25.28,24.1,1.08,1.16,42.72,17.8,55.03,228.22,1505.64,1,54.85457990105873,-0.0,54.85457990105873,-0.0,-10.376442178748903,39.318635224215484,12.876442178748903,1.7186352242154825
4199,2023-06-28 13:38:56.201,0,0,0,0,13.43,3.42,33.7,68.3,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.66,25.9,25.26,24.1,1.08,1.16,42.65,17.84,55.03,228.25,1502.74,1,54.85261723807579,-0.0,54.85261723807579,0.0,-10.288170611558655,39.15845038713792,12.788170611558655,1.558450387137917
4200,2023-06-28 13:38:56.603,0,0,0,0,13.43,3.41,33.7,68.3,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.67,25.9,25.27,24.1,1.09,1.16,42.71,17.99,55.2,228.29,1500.37,1,54.85175441066509,-0.0,54.85175441066509,0.0,-10.376442178748903,39.15845038713792,12.876442178748903,1.558450387137917
4201,2023-06-28 13:38:57.001,0,0,0,0,13.43,3.41,33.7,68.5,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.67,25.89,25.27,24.1,1.09,1.16,42.77,17.85,55.2,228.33,1496.75,1,54.851964805560165,0.0,54.851964805560165,0.0,-10.376442178748903,39.15845038713792,12.876442178748903,1.558450387137917
4202,2023-06-28 13:38:57.402,0,0,0,0,13.4,3.41,33.7,68.5,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,25.89,25.28,24.1,1.09,1.16,42.69,17.54,55.02,228.48,1499.59,1,54.85298572504288,0.0,54.85298572504288,-0.0,-10.376442178748903,39.0621299527329,12.876442178748903,1.4621299527329015
4203,2023-06-28 13:38:57.801,0,0,0,0,13.43,3.41,33.7,68.5,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,25.89,25.27,24.1,1.09,1.16,42.64,17.54,55.02,228.64,1503.43,1,54.85277807230717,-0.0,54.85277807230717,-0.0,-10.376442178748903,39.15845038713792,12.876442178748903,1.558450387137917
4204,2023-06-28 13:38:58.201,0,0,0,0,13.43,3.42,33.7,68.5,37.6,2.5,4050,0,22.5,40.0,45.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.68,25.9,25.27,24.1,1.09,1.16,42.71,17.31,55.2,228.79,1503.88,1,54.85136037764079,-0.0,54.85136037764079,-0.0,-10.288170611558655,39.15845038713792,12.788170611558655,1.558450387137917
4205,2023-06-28 13:38:58.602,0,0,0,0,13.43,3.41,33.7,68.5,37.6,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.68,25.89,25.28,24.1,1.09,1.16,42.71,16.95,55.2,228.8,1503.05,1,54.84988736794477,-0.0,54.84988736794477,0.0,-10.376442178748903,39.15845038713792,12.876442178748903,1.558450387137917
4206,2023-06-28 13:38:59.001,0,0,0,0,13.45,3.4,33.7,68.6,37.6,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.68,25.9,25.28,24.1,1.09,1.16,42.72,16.56,55.03,228.77,1503.12,1,54.84866381030088,-0.0,54.84866381030088,-0.0,-10.464908563620895,39.222576592799726,12.964908563620895,1.6225765927997244
4207,2023-06-28 13:38:59.401,0,0,0,0,13.43,3.4,33.7,68.6,37.6,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.69,25.9,25.26,24.1,1.08,1.16,42.72,16.68,55.03,228.73,1504.78,1,54.84724963111882,-0.0,54.84724963111882,-0.0,-10.464908563620895,39.15845038713792,12.964908563620895,1.558450387137917
4208,2023-06-28 13:38:59.801,0,0,0,0,13.48,3.4,33.7,68.6,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.69,25.9,25.28,24.1,1.09,1.16,42.69,16.76,55.03,228.66,1507.12,1,54.84511040504461,-0.0,54.84511040504461,-0.0,-10.464908563620895,39.318635224215484,12.964908563620895,1.818635224215484
4209,2023-06-28 13:39:00.201,0,0,0,0,13.4,3.4,33.7,68.7,37.5,2.5,4050,0,22.5,39.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.68,25.91,25.26,24.1,1.09,1.16,42.69,17.33,55.03,228.67,1507.73,1,54.842202214975416,-0.0,54.842202214975416,-0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.562129952732903
4210,2023-06-28 13:39:00.601,0,0,0,0,13.43,3.39,33.7,68.7,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.68,25.9,25.28,24.1,1.09,1.16,42.7,17.51,55.21,228.7,1504.61,1,54.839417776219896,-0.0,54.839417776219896,0.0,-10.553570787897286,39.15845038713792,13.053570787897286,1.6584503871379184
4211,2023-06-28 13:39:01.001,0,0,0,0,13.45,3.4,33.7,68.7,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.69,25.9,25.28,24.1,1.08,1.16,42.74,17.51,55.21,228.77,1501.48,1,54.83788525697475,-0.0,54.83788525697475,0.0,-10.464908563620895,39.222576592799726,12.964908563620895,1.7225765927997259
4212,2023-06-28 13:39:01.401,0,0,0,0,13.4,3.4,33.7,68.8,37.6,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.67,25.9,25.27,24.1,1.09,1.16,42.74,17.74,55.03,228.81,1502.35,1,54.83720611397272,-0.0,54.83720611397272,-0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.4621299527329015
4213,2023-06-28 13:39:01.802,0,0,0,0,13.43,3.41,33.7,68.8,37.6,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.67,25.91,25.28,24.1,1.09,1.16,42.69,17.12,55.03,228.79,1504.03,1,54.83609789433008,-0.0,54.83609789433008,-0.0,-10.376442178748903,39.15845038713792,12.876442178748903,1.558450387137917
4214,2023-06-28 13:39:02.202,0,0,0,0,13.4,3.41,33.7,68.9,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.68,25.9,25.26,24.1,1.09,1.16,42.7,17.56,55.21,228.77,1504.8,1,54.834408591568526,-0.0,54.834408591568526,-0.0,-10.376442178748903,39.0621299527329,12.876442178748903,1.562129952732903
4215,2023-06-28 13:39:02.602,0,0,0,0,13.43,3.41,33.7,68.9,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.68,25.9,25.27,24.1,1.09,1.16,42.64,16.9,55.21,228.77,1503.94,1,54.832573659360456,-0.0,54.832573659360456,0.0,-10.376442178748903,39.15845038713792,12.876442178748903,1.6584503871379184
4216,2023-06-28 13:39:03.001,0,0,0,0,13.45,3.41,33.7,68.9,37.5,2.5,4050,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.68,25.91,25.27,24.1,1.09,1.16,42.66,16.73,55.03,228.77,1504.21,1,54.830975136573365,-0.0,54.830975136573365,-0.0,-10.376442178748903,39.222576592799726,12.876442178748903,1.7225765927997259
4217,2023-06-28 13:39:03.402,0,0,0,0,13.43,3.4,33.7,68.9,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.69,25.91,25.26,24.1,1.09,1.16,42.7,16.89,55.03,228.81,1499.95,1,54.82971009815221,0.0,54.82971009815221,0.0,-10.464908563620895,39.15845038713792,12.964908563620895,1.6584503871379184
4218,2023-06-28 13:39:03.802,0,0,0,0,13.4,3.39,33.7,69.0,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.69,25.9,25.27,24.1,1.09,1.16,42.72,16.94,55.04,228.82,1494.93,1,54.8302312210012,0.0,54.8302312210012,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4219,2023-06-28 13:39:04.202,0,0,0,0,13.4,3.4,33.7,69.0,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.69,25.9,25.26,24.1,1.09,1.16,42.72,17.57,55.04,228.84,1489.43,1,54.83280564969306,0.0,54.83280564969306,0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.562129952732903
4220,2023-06-28 13:39:04.601,0,0,0,0,13.38,3.4,33.7,69.0,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.68,25.92,25.25,24.1,1.09,1.16,42.72,17.59,55.19,228.85,1489.44,1,54.83702644526963,0.0,54.83702644526963,-0.0,-10.464908563620895,38.99782864934713,12.964908563620895,1.4978286493471273
4221,2023-06-28 13:39:05.002,0,0,0,0,13.45,3.4,33.6,69.0,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.68,25.92,25.25,24.1,1.09,1.16,42.71,17.32,55.19,228.73,1490.08,1,54.84119854083541,0.0,54.84119854083541,-0.0,-10.464908563620895,39.222576592799726,12.964908563620895,1.7225765927997259
4222,2023-06-28 13:39:05.401,0,0,0,0,13.43,3.39,33.6,69.0,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.69,25.92,25.28,24.1,1.09,1.15,42.68,17.21,55.02,228.75,1492.81,1,54.84489511104112,0.0,54.84489511104112,-0.0,-10.553570787897286,39.15845038713792,13.053570787897286,1.6584503871379184
4223,2023-06-28 13:39:05.801,0,0,0,0,13.4,3.39,33.7,69.1,37.5,2.5,4100,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.69,25.9,25.28,24.1,1.09,1.16,42.68,17.12,55.02,228.77,1497.82,1,54.84728357223516,0.0,54.84728357223516,-0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4224,2023-06-28 13:39:06.201,0,0,0,0,13.38,3.39,33.7,69.1,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.44,-2.7,25.9,25.26,24.1,1.09,1.16,42.71,17.44,55.2,228.83,1504.49,1,54.84748964617973,-0.0,54.84748964617973,-0.0,-10.553570787897286,38.99782864934713,13.053570787897286,1.4978286493471273
4225,2023-06-28 13:39:06.602,0,0,0,0,13.38,3.4,33.7,69.1,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.69,25.92,25.28,24.1,1.09,1.16,42.67,17.68,55.2,228.83,1504.38,1,54.845703510377454,-0.0,54.845703510377454,0.0,-10.464908563620895,38.99782864934713,12.964908563620895,1.4978286493471273
4226,2023-06-28 13:39:07.001,0,0,0,0,13.45,3.41,33.7,69.2,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.69,25.92,25.28,24.1,1.09,1.16,42.71,17.62,55.01,228.82,1504.0,1,54.84398948356872,-0.0,54.84398948356872,0.0,-10.376442178748903,39.222576592799726,12.876442178748903,1.7225765927997259
4227,2023-06-28 13:39:07.402,0,0,0,0,13.43,3.4,33.7,69.2,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.69,25.92,25.27,24.1,1.08,1.16,42.69,17.31,55.01,228.79,1504.75,1,54.84231022367244,-0.0,54.84231022367244,-0.0,-10.464908563620895,39.15845038713792,12.964908563620895,1.6584503871379184
4228,2023-06-28 13:39:07.801,0,0,0,0,13.4,3.4,33.6,69.2,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.69,25.93,25.27,24.1,1.09,1.16,42.67,16.75,55.02,228.8,1503.86,1,54.84050335269933,-0.0,54.84050335269933,0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.562129952732903
4229,2023-06-28 13:39:08.202,0,0,0,0,13.43,3.41,33.6,69.2,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.67,25.9,25.27,24.1,1.09,1.15,42.69,17.02,55.02,228.87,1502.69,1,54.83907557981258,-0.0,54.83907557981258,0.0,-10.376442178748903,39.15845038713792,12.876442178748903,1.6584503871379184
4230,2023-06-28 13:39:08.602,0,0,0,0,13.4,3.4,33.6,69.3,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.68,25.91,25.27,24.1,1.09,1.16,42.64,17.53,55.14,228.87,1505.11,1,54.83775807505613,-0.0,54.83775807505613,-0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.562129952732903
4231,2023-06-28 13:39:09.002,0,0,0,0,13.4,3.39,33.6,69.3,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.69,25.91,25.27,24.1,1.09,1.16,42.68,17.57,55.14,228.77,1505.1,1,54.83571483847147,-0.0,54.83571483847147,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4232,2023-06-28 13:39:09.402,0,0,0,0,13.4,3.39,33.7,69.4,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.69,25.91,25.26,24.1,1.09,1.16,42.77,17.34,55.03,228.71,1502.59,1,54.833923895237504,-0.0,54.833923895237504,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
