,TimeStamp,error_0,error_1,error_2,error_3,high_pressure,low_pressure,cond_air,cond_in,cond_out,phe_out,cmp_speed,cmp_status,cmp_input_voltage,cmp_input_current,cmp_inv_temp,cmp_phase_curr,cmp_hv_under_voltage,cmp_hv_over_voltage,cmp_lv_under_voltage,cmp_lv_over_voltage,cmp_over_heat,cmp_over_load,cmp_communication_error,cmp_temp_sensor,cmp_voltage_sensor,cmp_in_power,cmp_over_current,cmp_over_current_sensor,cmp_wire_unbalance,cmp_stall,cmp_temp_sensor_1_status,cmp_temp_sensor_2_status,cmp_voltage_sensor_1_status,cmp_voltage_sensor_2_status,cmp_current_sensor_status,cmp_inpower_sensor_status,t_glyc_in,t_glyc_out,t_amb_1,t_amb_2,u_dut,p_glyc_in,p_glyc_out,i_dut,v_glyc,rh_amb,l3_voltage,l3_power,fb_k1,phase_set_point,proportional_term,integral_term,derivative_term,t0,tc,superheat,sub_cooling
4233,2023-06-28 13:39:09.802,0,0,0,0,13.4,3.39,33.7,69.4,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.69,25.91,25.28,24.1,1.09,1.16,42.74,17.19,55.03,228.77,1501.31,1,54.83301573525435,-0.0,54.83301573525435,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4234,2023-06-28 13:39:10.202,0,0,0,0,13.43,3.41,33.7,69.4,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.45,-2.7,25.92,25.27,24.1,1.09,1.16,42.69,17.44,55.2,228.73,1503.71,1,54.83225450377471,-0.0,54.83225450377471,-0.0,-10.376442178748903,39.15845038713792,12.876442178748903,1.6584503871379184
4235,2023-06-28 13:39:10.602,0,0,0,0,13.38,3.39,33.6,69.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.69,25.91,25.27,24.1,1.09,1.16,42.69,17.71,55.2,228.74,1498.88,1,54.83125097626692,0.0,54.83125097626692,0.0,-10.553570787897286,38.99782864934713,13.053570787897286,1.4978286493471273
4236,2023-06-28 13:39:11.001,0,0,0,0,13.4,3.39,33.6,69.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.69,25.91,25.27,24.1,1.09,1.16,42.69,17.59,55.02,228.76,1491.38,1,54.8324339012528,0.0,54.8324339012528,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4237,2023-06-28 13:39:11.401,0,0,0,0,13.43,3.39,33.6,69.5,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.69,25.91,25.27,24.1,1.09,1.16,42.74,17.84,55.02,228.83,1484.98,1,54.836518344044734,0.0,54.836518344044734,0.0,-10.553570787897286,39.15845038713792,13.053570787897286,1.6584503871379184
4238,2023-06-28 13:39:11.801,0,0,0,0,13.43,3.39,33.6,69.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.69,25.91,25.27,24.1,1.09,1.16,42.67,17.84,55.18,228.87,1483.45,1,54.84267099425082,0.0,54.84267099425082,0.0,-10.553570787897286,39.15845038713792,13.053570787897286,1.6584503871379184
4239,2023-06-28 13:39:12.202,0,0,0,0,13.4,3.39,33.6,69.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.69,25.9,25.27,24.1,1.09,1.16,42.69,17.69,55.18,228.84,1487.32,1,54.84891972302919,0.0,54.84891972302919,-0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4240,2023-06-28 13:39:12.602,0,0,0,0,13.4,3.39,33.6,69.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.7,25.92,25.27,24.1,1.09,1.16,42.69,17.42,55.02,228.8,1495.98,1,54.85313547638422,0.0,54.85313547638422,-0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4241,2023-06-28 13:39:13.002,0,0,0,0,13.4,3.4,33.6,69.6,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.69,25.92,25.27,24.1,1.09,1.16,42.7,16.98,55.02,228.82,1499.39,1,54.85440038450485,0.0,54.85440038450485,-0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.562129952732903
4242,2023-06-28 13:39:13.402,0,0,0,0,13.4,3.39,33.6,69.6,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.7,25.92,25.27,24.1,1.09,1.16,42.71,17.52,55.02,228.84,1498.94,1,54.85468972438103,0.0,54.85468972438103,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4243,2023-06-28 13:39:13.801,0,0,0,0,13.38,3.39,33.6,69.7,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.7,25.9,25.26,24.1,1.09,1.16,42.71,17.46,55.02,228.83,1496.37,1,54.85536411354309,0.0,54.85536411354309,0.0,-10.553570787897286,38.99782864934713,13.053570787897286,1.4978286493471273
4244,2023-06-28 13:39:14.202,0,0,0,0,13.4,3.41,33.6,69.7,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.56,-2.68,25.9,25.26,24.1,1.09,1.16,42.67,17.59,55.19,228.77,1496.9,1,54.856765513284266,0.0,54.856765513284266,-0.0,-10.376442178748903,39.0621299527329,12.876442178748903,1.562129952732903
4245,2023-06-28 13:39:14.601,0,0,0,0,13.43,3.39,33.6,69.7,37.5,2.5,4100,0,22.5,40.0,46.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.7,25.91,25.27,24.1,1.09,1.16,42.67,17.23,55.19,228.76,1498.09,1,54.857885041363296,0.0,54.857885041363296,-0.0,-10.553570787897286,39.15845038713792,13.053570787897286,1.6584503871379184
4246,2023-06-28 13:39:15.002,0,0,0,0,13.43,3.4,33.6,69.8,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.69,25.9,25.27,24.1,1.09,1.16,42.71,16.93,55.01,228.72,1502.17,1,54.85824488740928,-0.0,54.85824488740928,-0.0,-10.464908563620895,39.15845038713792,12.964908563620895,1.6584503871379184
4247,2023-06-28 13:39:15.402,0,0,0,0,13.4,3.4,33.6,69.8,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.69,25.9,25.27,24.1,1.09,1.16,42.67,16.74,55.01,228.78,1500.48,1,54.85754488791471,-0.0,54.85754488791471,0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.562129952732903
4248,2023-06-28 13:39:15.801,0,0,0,0,13.4,3.4,33.6,69.8,37.5,2.5,4050,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.69,25.92,25.27,24.1,1.09,1.16,42.66,16.76,55.21,228.76,1502.57,1,54.85714764776236,-0.0,54.85714764776236,-0.0,-10.464908563620895,39.0621299527329,12.964908563620895,1.562129952732903
4249,2023-06-28 13:39:16.202,0,0,0,0,13.38,3.39,33.6,69.8,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.68,25.92,25.28,24.1,1.09,1.16,42.69,16.83,55.21,228.76,1502.8,1,54.856095636696885,-0.0,54.856095636696885,-0.0,-10.553570787897286,38.99782864934713,13.053570787897286,1.4978286493471273
4250,2023-06-28 13:39:16.602,0,0,0,0,13.45,3.41,33.6,69.8,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.69,25.91,25.28,24.1,1.08,1.16,42.67,17.07,55.02,228.78,1499.41,1,54.85531620767839,0.0,54.85531620767839,0.0,-10.376442178748903,39.222576592799726,12.876442178748903,1.7225765927997259
4251,2023-06-28 13:39:17.001,0,0,0,0,13.43,3.39,33.6,70.0,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.69,25.91,25.28,24.1,1.09,1.16,42.71,17.21,55.02,228.78,1498.82,1,54.85561059901244,0.0,54.85561059901244,0.0,-10.553570787897286,39.15845038713792,13.053570787897286,1.6584503871379184
4252,2023-06-28 13:39:17.402,0,0,0,0,13.4,3.39,33.6,70.0,37.5,2.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.68,25.91,25.27,24.1,1.09,1.16,42.67,17.52,55.03,228.74,1499.99,1,54.85596660011536,0.0,54.85596660011536,-0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4253,2023-06-28 13:39:17.802,0,0,0,0,13.4,3.39,33.6,70.0,37.5,2.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.68,25.9,25.3,24.1,1.09,1.16,42.7,17.46,55.03,228.73,1500.28,1,54.855941597576205,-0.0,54.855941597576205,-0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4254,2023-06-28 13:39:18.202,0,0,0,0,13.4,3.39,33.6,70.0,37.5,2.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.71,25.91,25.28,24.1,1.09,1.16,42.72,17.44,55.2,228.75,1500.2,1,54.85583766490943,-0.0,54.85583766490943,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4255,2023-06-28 13:39:18.602,0,0,0,0,13.38,3.4,33.6,70.0,37.5,2.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.7,25.91,25.27,24.1,1.09,1.16,42.72,17.16,55.2,228.77,1498.34,1,54.85594435159213,0.0,54.85594435159213,0.0,-10.464908563620895,38.99782864934713,12.964908563620895,1.4978286493471273
4256,2023-06-28 13:39:19.002,0,0,0,0,13.38,3.39,33.6,70.0,37.5,2.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.71,25.91,25.27,24.1,1.09,1.16,42.67,17.19,55.03,228.74,1500.81,1,54.85636437602527,-0.0,54.85636437602527,-0.0,-10.553570787897286,38.99782864934713,13.053570787897286,1.4978286493471273
4257,2023-06-28 13:39:19.402,0,0,0,0,13.38,3.39,33.6,70.1,37.5,2.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.72,25.91,25.28,24.1,1.09,1.16,42.69,16.96,55.03,228.72,1501.88,1,54.85593186899907,-0.0,54.85593186899907,-0.0,-10.553570787897286,38.99782864934713,13.053570787897286,1.4978286493471273
4258,2023-06-28 13:39:19.803,0,0,0,0,13.4,3.39,33.6,70.1,37.5,2.5,4100,0,22.5,40.0,46.0,49.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.72,25.91,25.27,24.1,1.09,1.16,42.69,17.38,55.2,228.73,1500.76,1,54.85529132719761,-0.0,54.85529132719761,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4259,2023-06-28 13:39:20.202,0,0,0,0,13.36,3.4,33.6,70.1,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.7,25.91,25.27,24.1,1.09,1.16,42.7,17.44,55.2,228.75,1502.14,1,54.85484983336693,-0.0,54.85484983336693,-0.0,-10.464908563620895,38.93345699008182,12.964908563620895,1.4334569900818224
4260,2023-06-28 13:39:20.603,0,0,0,0,13.4,3.38,33.6,70.1,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.71,25.9,25.27,24.1,1.08,1.16,42.72,17.28,55.03,228.78,1501.21,1,54.85408617480761,-0.0,54.85408617480761,0.0,-10.642429881736348,39.0621299527329,13.142429881736348,1.562129952732903
4261,2023-06-28 13:39:21.002,0,0,0,0,13.38,3.38,33.6,70.1,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.91,25.27,24.1,1.09,1.16,42.7,16.55,55.03,228.8,1498.69,1,54.853855457553934,0.0,54.853855457553934,0.0,-10.642429881736348,38.99782864934713,13.142429881736348,1.4978286493471273
4262,2023-06-28 13:39:21.403,0,0,0,0,13.43,3.39,33.6,70.2,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.71,25.91,25.28,24.1,1.09,1.16,42.69,16.17,55.03,228.81,1499.49,1,54.854300014069146,0.0,54.854300014069146,-0.0,-10.553570787897286,39.15845038713792,13.053570787897286,1.6584503871379184
4263,2023-06-28 13:39:21.803,0,0,0,0,13.36,3.38,33.6,70.2,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.71,25.92,25.28,24.1,1.09,1.16,42.69,16.37,55.03,228.82,1499.41,1,54.854511625442576,0.0,54.854511625442576,0.0,-10.642429881736348,38.93345699008182,13.142429881736348,1.4334569900818224
4264,2023-06-28 13:39:22.204,0,0,0,0,13.4,3.39,33.6,70.2,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.71,25.91,25.27,24.1,1.09,1.16,42.68,17.3,55.03,228.83,1497.69,1,54.85492208924062,0.0,54.85492208924062,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4265,2023-06-28 13:39:22.602,0,0,0,0,13.36,3.37,33.6,70.2,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.71,25.91,25.29,24.1,1.09,1.16,42.74,18.01,55.03,228.8,1496.19,1,54.855992628982136,0.0,54.855992628982136,0.0,-10.731486883826904,38.93345699008182,13.231486883826904,1.4334569900818224
4266,2023-06-28 13:39:23.002,0,0,0,0,13.38,3.39,33.6,70.3,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.7,25.93,25.29,24.1,1.09,1.16,42.7,18.0,55.03,228.76,1498.52,1,54.85728278686769,0.0,54.85728278686769,-0.0,-10.553570787897286,38.99782864934713,13.053570787897286,1.4978286493471273
4267,2023-06-28 13:39:23.403,0,0,0,0,13.4,3.37,33.6,70.3,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.71,25.93,25.27,24.1,1.09,1.16,42.69,17.75,55.03,228.73,1500.23,1,54.857703493075455,-0.0,54.857703493075455,-0.0,-10.731486883826904,39.0621299527329,13.231486883826904,1.562129952732903
4268,2023-06-28 13:39:23.802,0,0,0,0,13.4,3.38,33.6,70.4,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.71,25.9,25.27,24.1,1.08,1.17,42.68,17.64,55.2,228.75,1500.31,1,54.85760349155673,-0.0,54.85760349155673,-0.0,-10.642429881736348,39.0621299527329,13.142429881736348,1.562129952732903
4269,2023-06-28 13:39:24.202,0,0,0,0,13.4,3.38,33.6,70.4,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.71,25.91,25.28,24.1,1.09,1.16,42.67,17.4,55.2,228.81,1501.47,1,54.85736237914095,-0.0,54.85736237914095,-0.0,-10.642429881736348,39.0621299527329,13.142429881736348,1.562129952732903
4270,2023-06-28 13:39:24.603,0,0,0,0,13.4,3.39,33.6,70.4,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.91,25.28,24.1,1.09,1.16,42.71,17.45,55.01,228.87,1504.62,1,54.85645876471767,-0.0,54.85645876471767,-0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.562129952732903
4271,2023-06-28 13:39:25.003,0,0,0,0,13.4,3.37,33.6,70.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.71,25.92,25.28,24.1,1.09,1.16,42.68,17.27,55.01,228.92,1505.21,1,54.8545511440278,-0.0,54.8545511440278,-0.0,-10.731486883826904,39.0621299527329,13.231486883826904,1.562129952732903
4272,2023-06-28 13:39:25.402,0,0,0,0,13.4,3.37,33.6,70.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.71,25.92,25.26,24.1,1.09,1.16,42.68,17.9,55.02,228.96,1506.16,1,54.85237393340835,-0.0,54.85237393340835,-0.0,-10.731486883826904,39.0621299527329,13.231486883826904,1.562129952732903
4273,2023-06-28 13:39:25.802,0,0,0,0,13.38,3.38,33.6,70.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.71,25.93,25.28,24.1,1.09,1.16,42.64,17.82,55.02,228.93,1505.3,1,54.84999453534851,-0.0,54.84999453534851,0.0,-10.642429881736348,38.99782864934713,13.142429881736348,1.4978286493471273
4274,2023-06-28 13:39:26.331,0,0,0,0,13.38,3.35,33.6,70.5,37.5,2.5,4100,0,22.5,39.5,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.71,25.91,25.27,24.1,1.09,1.16,42.66,17.8,55.19,228.91,1503.55,1,54.84759385149251,-0.0,54.84759385149251,0.0,-10.910198810750046,38.99782864934713,13.410198810750046,1.4978286493471273
4275,2023-06-28 13:39:26.602,0,0,0,0,13.36,3.38,33.6,70.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.57,-2.72,25.92,25.29,24.1,1.09,1.16,42.72,17.63,55.19,228.85,1505.14,1,54.8464740352584,-0.0,54.8464740352584,-0.0,-10.642429881736348,38.93345699008182,13.142429881736348,1.4334569900818224
4276,2023-06-28 13:39:27.002,0,0,0,0,13.38,3.38,33.6,70.5,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.56,-2.71,25.9,25.29,24.1,1.09,1.16,42.63,17.33,55.03,228.85,1503.31,1,54.84460017623674,-0.0,54.84460017623674,0.0,-10.642429881736348,38.99782864934713,13.142429881736348,1.4978286493471273
4277,2023-06-28 13:39:27.402,0,0,0,0,13.38,3.37,33.6,70.6,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.55,-2.71,25.9,25.29,24.1,1.09,1.16,42.65,17.2,55.03,228.85,1500.69,1,54.84353749331485,-0.0,54.84353749331485,0.0,-10.731486883826904,38.99782864934713,13.231486883826904,1.4978286493471273
4278,2023-06-28 13:39:27.803,0,0,0,0,13.4,3.37,33.6,70.6,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.55,-2.73,25.92,25.27,24.1,1.09,1.16,42.71,16.84,55.2,228.82,1504.12,1,54.8429118851329,-0.0,54.8429118851329,-0.0,-10.731486883826904,39.0621299527329,13.231486883826904,1.562129952732903
4279,2023-06-28 13:39:28.202,0,0,0,0,13.36,3.38,33.6,70.6,37.5,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.71,25.92,25.27,24.1,1.09,1.16,42.71,17.2,55.2,228.81,1502.66,1,54.8414147353221,-0.0,54.8414147353221,0.0,-10.642429881736348,38.93345699008182,13.142429881736348,1.4334569900818224
4280,2023-06-28 13:39:28.602,0,0,0,0,13.38,3.39,33.6,70.7,37.4,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.93,25.28,24.1,1.09,1.16,42.72,17.3,55.03,228.8,1501.08,1,54.84050647008907,-0.0,54.84050647008907,0.0,-10.553570787897286,38.99782864934713,13.053570787897286,1.5978286493471288
4281,2023-06-28 13:39:29.003,0,0,0,0,13.4,3.39,33.6,70.7,37.4,2.5,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.71,25.91,25.28,24.1,1.09,1.16,42.72,17.55,55.03,228.79,1500.52,1,54.84012995657932,-0.0,54.84012995657932,0.0,-10.553570787897286,39.0621299527329,13.053570787897286,1.6621299527329043
4282,2023-06-28 13:39:29.403,0,0,0,0,13.38,3.37,33.6,70.8,37.5,2.6,4100,0,22.5,40.0,46.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.72,25.91,25.28,24.1,1.09,1.16,42.66,17.56,55.06,228.8,1500.13,1,54.83996137212765,-0.0,54.83996137212765,0.0,-10.731486883826904,38.99782864934713,13.331486883826903,1.4978286493471273
4283,2023-06-28 13:39:29.802,0,0,0,0,13.4,3.38,33.6,70.8,37.5,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.72,25.92,25.28,24.1,1.09,1.16,42.68,17.43,55.06,228.81,1501.5,1,54.83977157466423,-0.0,54.83977157466423,-0.0,-10.642429881736348,39.0621299527329,13.242429881736347,1.562129952732903
4284,2023-06-28 13:39:30.202,0,0,0,0,13.4,3.38,33.6,70.8,37.5,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.72,25.92,25.28,24.1,1.09,1.16,42.67,17.01,55.02,228.83,1503.19,1,54.83900326914083,-0.0,54.83900326914083,-0.0,-10.642429881736348,39.0621299527329,13.242429881736347,1.562129952732903
4285,2023-06-28 13:39:30.602,0,0,0,0,13.38,3.37,33.6,70.8,37.4,2.5,4100,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.74,25.92,25.26,24.1,1.09,1.16,42.72,16.92,55.02,228.87,1505.8,1,54.83747156434785,-0.0,54.83747156434785,-0.0,-10.731486883826904,38.99782864934713,13.231486883826904,1.5978286493471288
4286,2023-06-28 13:39:31.002,0,0,0,0,13.38,3.38,33.6,70.8,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.73,25.92,25.26,24.1,1.09,1.16,42.7,16.46,55.02,228.93,1505.4,1,54.83518680783043,-0.0,54.83518680783043,0.0,-10.642429881736348,38.99782864934713,13.142429881736348,1.5978286493471288
4287,2023-06-28 13:39:31.402,0,0,0,0,13.38,3.38,33.6,70.9,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.73,25.92,25.29,24.1,1.09,1.16,42.66,16.26,55.02,228.95,1505.6,1,54.83301063705216,-0.0,54.83301063705216,-0.0,-10.642429881736348,38.99782864934713,13.242429881736347,1.5978286493471288
4288,2023-06-28 13:39:31.803,0,0,0,0,13.38,3.37,33.6,70.9,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.73,25.92,25.28,24.1,1.09,1.16,42.7,16.0,55.19,228.94,1503.96,1,54.83093055003891,-0.0,54.83093055003891,0.0,-10.731486883826904,38.99782864934713,13.331486883826903,1.5978286493471288
4289,2023-06-28 13:39:32.202,0,0,0,0,13.38,3.35,33.6,70.9,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.73,25.91,25.27,24.1,1.09,1.16,42.71,16.38,55.19,228.96,1498.84,1,54.82985786742936,0.0,54.82985786742936,0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.5978286493471288
4290,2023-06-28 13:39:32.602,0,0,0,0,13.36,3.35,33.6,70.9,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.91,25.27,24.1,1.09,1.16,42.72,17.26,55.03,229.0,1493.65,1,54.83084558914671,0.0,54.83084558914671,0.0,-10.910198810750046,38.93345699008182,13.410198810750046,1.5334569900818238
4291,2023-06-28 13:39:33.003,0,0,0,0,13.43,3.37,33.6,71.0,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.72,25.92,25.27,24.1,1.09,1.16,42.69,17.64,55.03,229.03,1488.58,1,54.83390773369083,0.0,54.83390773369083,0.0,-10.731486883826904,39.15845038713792,13.231486883826904,1.7584503871379198
4292,2023-06-28 13:39:33.402,0,0,0,0,13.36,3.38,33.6,71.0,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.72,25.92,25.28,24.1,1.09,1.16,42.66,17.95,55.19,229.02,1488.3,1,54.838492410404776,0.0,54.838492410404776,0.0,-10.642429881736348,38.93345699008182,13.142429881736348,1.5334569900818238
4293,2023-06-28 13:39:33.803,0,0,0,0,13.4,3.37,33.6,71.0,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.73,25.9,25.28,24.1,1.09,1.16,42.69,17.68,55.19,229.03,1488.85,1,54.84311830442676,0.0,54.84311830442676,-0.0,-10.731486883826904,39.0621299527329,13.231486883826904,1.6621299527329043
4294,2023-06-28 13:39:34.203,0,0,0,0,13.38,3.37,33.6,71.0,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.92,25.27,24.1,1.09,1.16,42.7,17.5,55.04,229.02,1494.94,1,54.84696738588581,0.0,54.84696738588581,-0.0,-10.731486883826904,38.99782864934713,13.231486883826904,1.5978286493471288
4295,2023-06-28 13:39:34.603,0,0,0,0,13.4,3.38,33.6,71.0,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.73,25.92,25.28,24.1,1.09,1.16,42.71,17.45,55.04,228.98,1501.68,1,54.84831455023536,-0.0,54.84831455023536,-0.0,-10.642429881736348,39.0621299527329,13.142429881736348,1.6621299527329043
4296,2023-06-28 13:39:35.003,0,0,0,0,13.38,3.38,33.6,71.1,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.91,25.28,24.1,1.09,1.16,42.67,17.54,55.05,228.95,1504.72,1,54.84733903637657,-0.0,54.84733903637657,-0.0,-10.642429881736348,38.99782864934713,13.142429881736348,1.5978286493471288
4297,2023-06-28 13:39:35.402,0,0,0,0,13.38,3.35,33.6,71.1,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.72,25.91,25.27,24.1,1.09,1.16,42.65,17.52,55.05,228.96,1504.57,1,54.84546986419209,-0.0,54.84546986419209,0.0,-10.910198810750046,38.99782864934713,13.410198810750046,1.5978286493471288
4298,2023-06-28 13:39:35.803,0,0,0,0,13.4,3.37,33.6,71.1,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.72,25.92,25.28,24.1,1.09,1.16,42.69,17.39,55.2,228.97,1504.35,1,54.84365917531975,-0.0,54.84365917531975,0.0,-10.731486883826904,39.0621299527329,13.231486883826904,1.6621299527329043
4299,2023-06-28 13:39:36.203,0,0,0,0,13.4,3.38,33.6,71.1,37.4,2.5,4100,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.55,-2.72,25.93,25.27,24.1,1.09,1.16,42.68,17.56,55.02,228.97,1503.62,1,54.84199274885424,-0.0,54.84199274885424,0.0,-10.642429881736348,39.0621299527329,13.142429881736348,1.6621299527329043
4300,2023-06-28 13:39:36.601,0,0,0,0,13.38,3.37,33.6,71.1,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.7,25.92,25.28,24.1,1.09,1.16,42.69,18.11,55.02,228.97,1502.58,1,54.84065402867086,-0.0,54.84065402867086,0.0,-10.731486883826904,38.99782864934713,13.231486883826904,1.5978286493471288
4301,2023-06-28 13:39:37.003,0,0,0,0,13.36,3.35,33.6,71.1,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.72,25.92,25.28,24.1,1.09,1.16,42.72,18.26,55.21,228.95,1504.38,1,54.839437959978646,-0.0,54.839437959978646,-0.0,-10.910198810750046,38.93345699008182,13.510198810750046,1.5334569900818238
4302,2023-06-28 13:39:37.403,0,0,0,0,13.36,3.38,33.6,71.3,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.92,25.27,24.1,1.09,1.16,42.68,17.94,55.21,228.93,1505.09,1,54.83761306866892,-0.0,54.83761306866892,-0.0,-10.642429881736348,38.93345699008182,13.242429881736347,1.5334569900818238
4303,2023-06-28 13:39:37.801,0,0,0,0,13.38,3.38,33.6,71.3,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.93,25.27,24.1,1.09,1.16,42.64,17.65,55.04,228.92,1503.49,1,54.83574623217351,-0.0,54.83574623217351,0.0,-10.642429881736348,38.99782864934713,13.242429881736347,1.5978286493471288
4304,2023-06-28 13:39:38.201,0,0,0,0,13.38,3.37,33.6,71.3,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.91,25.28,24.1,1.09,1.16,42.66,17.68,55.04,228.94,1500.41,1,54.83465259952553,-0.0,54.83465259952553,0.0,-10.731486883826904,38.99782864934713,13.331486883826903,1.5978286493471288
4305,2023-06-28 13:39:38.603,0,0,0,0,13.43,3.37,33.6,71.3,37.4,2.5,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.91,25.27,24.1,1.09,1.16,42.69,17.8,55.01,228.96,1501.47,1,54.83438074552544,-0.0,54.83438074552544,-0.0,-10.731486883826904,39.15845038713792,13.231486883826904,1.7584503871379198
4306,2023-06-28 13:39:39.001,0,0,0,0,13.4,3.37,33.6,71.3,37.4,2.5,4100,0,22.5,40.0,47.0,48.5,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.91,25.27,24.1,1.09,1.16,42.74,17.38,55.01,228.97,1504.86,1,54.83345968271741,-0.0,54.83345968271741,-0.0,-10.731486883826904,39.0621299527329,13.231486883826904,1.6621299527329043
4307,2023-06-28 13:39:39.401,0,0,0,0,13.4,3.38,33.6,71.4,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.72,25.91,25.26,24.1,1.09,1.16,42.7,17.06,55.15,228.97,1505.8,1,54.83142252408037,-0.0,54.83142252408037,-0.0,-10.642429881736348,39.0621299527329,13.242429881736347,1.6621299527329043
4308,2023-06-28 13:39:39.802,0,0,0,0,13.38,3.37,33.6,71.4,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.71,25.93,25.28,24.1,1.09,1.16,42.65,16.81,55.15,229.02,1500.25,1,54.82965061396131,-0.0,54.82965061396131,0.0,-10.731486883826904,38.99782864934713,13.331486883826903,1.5978286493471288
4309,2023-06-28 13:39:40.203,0,0,0,0,13.4,3.35,33.6,71.4,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.74,25.92,25.27,24.1,1.09,1.16,42.67,17.05,55.02,229.07,1492.29,1,54.83034735790739,0.0,54.83034735790739,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.6621299527329043
4310,2023-06-28 13:39:40.601,0,0,0,0,13.38,3.38,33.6,71.5,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.71,25.93,25.26,24.1,1.08,1.16,42.7,17.07,55.02,229.08,1487.23,1,54.833917616033645,0.0,54.833917616033645,0.0,-10.642429881736348,38.99782864934713,13.242429881736347,1.5978286493471288
4311,2023-06-28 13:39:41.003,0,0,0,0,13.4,3.38,33.6,71.5,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.71,25.92,25.26,24.1,1.09,1.16,42.75,17.69,55.21,229.06,1486.99,1,54.83906321695098,0.0,54.83906321695098,0.0,-10.642429881736348,39.0621299527329,13.242429881736347,1.6621299527329043
4312,2023-06-28 13:39:41.402,0,0,0,0,13.38,3.35,33.6,71.5,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.71,25.92,25.29,24.1,1.09,1.16,42.7,17.6,55.21,229.06,1487.26,1,54.84422799002179,0.0,54.84422799002179,-0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.5978286493471288
4313,2023-06-28 13:39:41.801,0,0,0,0,13.38,3.35,33.6,71.5,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.71,25.92,25.27,24.1,1.09,1.16,42.65,17.46,55.03,229.01,1490.44,1,54.8489962077237,0.0,54.8489962077237,-0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.5978286493471288
4314,2023-06-28 13:39:42.201,0,0,0,0,13.36,3.35,33.6,71.5,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.73,25.92,25.26,24.1,1.09,1.16,42.67,17.07,55.03,228.9,1497.35,1,54.85213804533251,0.0,54.85213804533251,-0.0,-10.910198810750046,38.93345699008182,13.510198810750046,1.5334569900818238
4315,2023-06-28 13:39:42.601,0,0,0,0,13.36,3.35,33.6,71.5,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.71,25.91,25.27,24.1,1.09,1.16,42.71,17.07,55.03,228.84,1501.81,1,54.85275283556469,-0.0,54.85275283556469,-0.0,-10.910198810750046,38.93345699008182,13.510198810750046,1.5334569900818238
4316,2023-06-28 13:39:43.001,0,0,0,0,13.38,3.35,33.6,71.6,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.92,25.27,24.1,1.09,1.16,42.62,17.6,55.03,228.87,1501.37,1,54.85207260869272,-0.0,54.85207260869272,0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.6978286493471302
4317,2023-06-28 13:39:43.401,0,0,0,0,13.38,3.35,33.6,71.6,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.92,25.3,24.1,1.09,1.16,42.69,18.0,55.2,228.93,1500.83,1,54.85157784675366,-0.0,54.85157784675366,0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.6978286493471302
4318,2023-06-28 13:39:43.802,0,0,0,0,13.4,3.35,33.6,71.6,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.73,25.92,25.28,24.1,1.09,1.16,42.68,17.97,55.2,228.93,1502.75,1,54.85105603282936,-0.0,54.85105603282936,-0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4319,2023-06-28 13:39:44.202,0,0,0,0,13.36,3.35,33.6,71.6,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.72,25.91,25.28,24.1,1.09,1.16,42.69,17.79,55.02,228.86,1501.1,1,54.85011723973044,-0.0,54.85011723973044,0.0,-10.910198810750046,38.93345699008182,13.510198810750046,1.6334569900818252
4320,2023-06-28 13:39:44.602,0,0,0,0,13.4,3.35,33.6,71.6,37.3,2.6,4100,0,22.5,39.5,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.74,25.93,25.28,24.1,1.09,1.16,42.73,17.64,55.02,228.77,1500.64,1,54.8497241032625,-0.0,54.8497241032625,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4321,2023-06-28 13:39:45.001,0,0,0,0,13.38,3.37,33.6,71.6,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.73,25.91,25.28,24.1,1.09,1.16,42.66,17.8,55.2,228.75,1501.56,1,54.84937821649798,-0.0,54.84937821649798,-0.0,-10.731486883826904,38.99782864934713,13.331486883826903,1.6978286493471302
4322,2023-06-28 13:39:45.401,0,0,0,0,13.4,3.35,33.6,71.7,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.73,25.91,25.27,24.1,1.09,1.16,42.63,18.07,55.2,228.74,1499.49,1,54.848961591746885,0.0,54.848961591746885,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4323,2023-06-28 13:39:45.801,0,0,0,0,13.43,3.35,33.6,71.7,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.73,25.92,25.27,24.1,1.09,1.16,42.69,17.94,55.02,228.72,1499.29,1,54.849185278267946,0.0,54.849185278267946,0.0,-10.910198810750046,39.15845038713792,13.510198810750046,1.8584503871379212
4324,2023-06-28 13:39:46.201,0,0,0,0,13.36,3.37,33.6,71.7,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.74,25.92,25.28,24.1,1.09,1.16,42.71,17.91,55.02,228.72,1498.36,1,54.849561972758856,0.0,54.849561972758856,0.0,-10.731486883826904,38.93345699008182,13.331486883826903,1.6334569900818252
4325,2023-06-28 13:39:46.601,0,0,0,0,13.38,3.35,33.6,71.8,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.73,25.92,25.28,24.1,1.09,1.16,42.71,17.61,55.03,228.72,1496.7,1,54.85038324073084,0.0,54.85038324073084,0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.5978286493471288
4326,2023-06-28 13:39:47.002,0,0,0,0,13.4,3.39,33.6,71.8,37.4,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.71,25.91,25.28,24.1,1.09,1.16,42.65,17.56,55.03,228.72,1498.12,1,54.85156186274299,0.0,54.85156186274299,-0.0,-10.553570787897286,39.0621299527329,13.153570787897285,1.6621299527329043
4327,2023-06-28 13:39:47.403,0,0,0,0,13.36,3.38,33.6,71.9,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.72,25.91,25.28,24.1,1.09,1.16,42.67,17.56,55.01,228.75,1498.41,1,54.852286245222174,0.0,54.852286245222174,-0.0,-10.642429881736348,38.93345699008182,13.242429881736347,1.6334569900818252
4328,2023-06-28 13:39:47.803,0,0,0,0,13.4,3.38,33.6,71.9,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.72,25.93,25.27,24.1,1.09,1.16,42.67,17.5,55.01,228.73,1500.08,1,54.85275525576838,-0.0,54.85275525576838,-0.0,-10.642429881736348,39.0621299527329,13.242429881736347,1.7621299527329057
4329,2023-06-28 13:39:48.202,0,0,0,0,13.4,3.35,33.6,71.9,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.74,25.92,25.29,24.1,1.09,1.16,42.62,17.55,55.03,228.42,1495.52,1,54.85317824691065,0.0,54.85317824691065,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4330,2023-06-28 13:39:48.603,0,0,0,0,13.38,3.37,33.6,72.0,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.73,25.93,25.28,24.1,1.08,1.16,42.68,17.65,55.03,228.26,1493.95,1,54.85513498508698,0.0,54.85513498508698,0.0,-10.731486883826904,38.99782864934713,13.331486883826903,1.6978286493471302
4331,2023-06-28 13:39:49.001,0,0,0,0,13.36,3.35,33.6,72.0,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.72,25.94,25.28,24.1,1.09,1.16,42.69,17.91,55.2,228.34,1491.7,1,54.85776733067996,0.0,54.85776733067996,0.0,-10.910198810750046,38.93345699008182,13.510198810750046,1.6334569900818252
4332,2023-06-28 13:39:49.401,0,0,0,0,13.4,3.38,33.6,72.0,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.94,25.27,24.1,1.09,1.16,42.66,18.01,55.2,228.36,1492.22,1,54.861036067915016,0.0,54.861036067915016,-0.0,-10.642429881736348,39.0621299527329,13.242429881736347,1.7621299527329057
4333,2023-06-28 13:39:49.802,0,0,0,0,13.43,3.35,33.6,72.0,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.91,25.28,24.1,1.09,1.16,42.69,18.39,55.01,228.35,1494.69,1,54.8639093217898,0.0,54.8639093217898,-0.0,-10.910198810750046,39.15845038713792,13.510198810750046,1.8584503871379212
4334,2023-06-28 13:39:50.203,0,0,0,0,13.4,3.38,33.6,72.0,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.93,25.27,24.1,1.09,1.16,42.66,18.07,55.01,228.32,1497.29,1,54.8657791875053,0.0,54.8657791875053,-0.0,-10.642429881736348,39.0621299527329,13.242429881736347,1.7621299527329057
4335,2023-06-28 13:39:50.601,0,0,0,0,13.4,3.35,33.6,72.0,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.73,25.91,25.29,24.1,1.09,1.16,42.62,17.95,55.08,228.28,1498.15,1,54.86677261212832,0.0,54.86677261212832,-0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4336,2023-06-28 13:39:51.001,0,0,0,0,13.38,3.35,33.6,72.1,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.92,25.29,24.1,1.09,1.16,42.68,17.54,55.08,228.23,1501.01,1,54.8672253195191,-0.0,54.8672253195191,-0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.6978286493471302
4337,2023-06-28 13:39:51.401,0,0,0,0,13.45,3.37,33.6,72.1,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.73,25.92,25.27,24.1,1.09,1.16,42.69,17.39,55.16,228.23,1500.66,1,54.8668555790854,-0.0,54.8668555790854,0.0,-10.731486883826904,39.222576592799726,13.331486883826903,1.9225765927997287
4338,2023-06-28 13:39:51.802,0,0,0,0,13.43,3.35,33.6,72.1,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.73,25.93,25.28,24.1,1.09,1.16,42.63,17.46,55.16,228.23,1500.16,1,54.866640846686416,-0.0,54.866640846686416,0.0,-10.910198810750046,39.15845038713792,13.510198810750046,1.8584503871379212
4339,2023-06-28 13:39:52.202,0,0,0,0,13.4,3.34,33.6,72.1,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.91,25.28,24.1,1.09,1.16,42.63,17.55,55.01,228.23,1500.48,1,54.86654492215639,-0.0,54.86654492215639,-0.0,-10.999855856487443,39.0621299527329,13.599855856487443,1.7621299527329057
4340,2023-06-28 13:39:52.601,0,0,0,0,13.38,3.37,33.6,72.1,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.73,25.92,25.29,24.1,1.09,1.16,42.68,17.53,55.01,228.23,1500.79,1,54.86632247523314,-0.0,54.86632247523314,-0.0,-10.731486883826904,38.99782864934713,13.331486883826903,1.6978286493471302
4341,2023-06-28 13:39:53.002,0,0,0,0,13.38,3.35,33.6,72.2,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.72,25.92,25.29,24.1,1.09,1.16,42.64,17.82,55.13,228.22,1501.46,1,54.86593870454079,-0.0,54.86593870454079,-0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.6978286493471302
4342,2023-06-28 13:39:53.402,0,0,0,0,13.4,3.35,33.6,72.2,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.92,25.29,24.1,1.09,1.16,42.64,17.81,55.13,228.22,1501.34,1,54.865367971336894,-0.0,54.865367971336894,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4343,2023-06-28 13:39:53.801,0,0,0,0,13.43,3.37,33.6,72.2,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.72,25.91,25.28,24.1,1.09,1.16,42.67,18.19,55.03,228.19,1500.28,1,54.8649384435535,-0.0,54.8649384435535,0.0,-10.731486883826904,39.15845038713792,13.331486883826903,1.8584503871379212
4344,2023-06-28 13:39:54.203,0,0,0,0,13.4,3.37,33.6,72.3,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.73,25.92,25.29,24.1,1.09,1.16,42.7,17.98,55.03,228.19,1498.62,1,54.86499186887985,0.0,54.86499186887985,0.0,-10.731486883826904,39.0621299527329,13.331486883826903,1.7621299527329057
4345,2023-06-28 13:39:54.602,0,0,0,0,13.43,3.37,33.6,72.3,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.73,25.92,25.29,24.1,1.09,1.16,42.67,18.1,55.2,228.23,1499.49,1,54.86545584391123,0.0,54.86545584391123,-0.0,-10.731486883826904,39.15845038713792,13.331486883826903,1.8584503871379212
4346,2023-06-28 13:39:55.002,0,0,0,0,13.43,3.35,33.6,72.3,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.73,25.92,25.29,24.1,1.09,1.16,42.64,18.22,55.2,228.25,1500.9,1,54.86551963551765,-0.0,54.86551963551765,-0.0,-10.910198810750046,39.15845038713792,13.510198810750046,1.8584503871379212
4347,2023-06-28 13:39:55.403,0,0,0,0,13.43,3.34,33.6,72.3,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.73,25.92,25.28,24.1,1.09,1.16,42.67,18.44,55.07,228.21,1502.02,1,54.86504627918488,-0.0,54.86504627918488,-0.0,-10.999855856487443,39.15845038713792,13.599855856487443,1.8584503871379212
4348,2023-06-28 13:39:55.802,0,0,0,0,13.4,3.35,33.6,72.3,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.73,25.92,25.29,24.1,1.09,1.16,42.7,18.44,55.07,228.16,1501.17,1,54.86432420423037,-0.0,54.86432420423037,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4349,2023-06-28 13:39:56.203,0,0,0,0,13.4,3.35,33.6,72.3,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.47,-2.73,25.92,25.29,24.1,1.09,1.16,42.71,18.07,55.03,228.15,1500.63,1,54.86390902196414,-0.0,54.86390902196414,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4350,2023-06-28 13:39:56.602,0,0,0,0,13.4,3.35,33.6,72.4,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.74,25.91,25.29,24.1,1.09,1.16,42.64,18.13,55.03,228.14,1500.6,1,54.86366068893438,-0.0,54.86366068893438,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4351,2023-06-28 13:39:57.001,0,0,0,0,13.4,3.37,33.6,72.4,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.46,-2.76,25.93,25.29,24.1,1.09,1.16,42.65,17.89,55.19,228.15,1500.18,1,54.86346284230238,-0.0,54.86346284230238,0.0,-10.731486883826904,39.0621299527329,13.331486883826903,1.7621299527329057
4352,2023-06-28 13:39:57.402,0,0,0,0,13.4,3.34,33.6,72.5,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.74,25.93,25.28,24.1,1.09,1.16,42.6,18.15,55.19,228.18,1500.89,1,54.86331935523992,-0.0,54.86331935523992,-0.0,-10.999855856487443,39.0621299527329,13.599855856487443,1.7621299527329057
4353,2023-06-28 13:39:57.802,0,0,0,0,13.4,3.35,33.6,72.5,37.3,2.6,4100,0,22.5,40.0,47.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.74,25.92,25.29,24.1,1.09,1.16,42.66,17.98,55.02,228.23,1501.58,1,54.86289450983292,-0.0,54.86289450983292,-0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4354,2023-06-28 13:39:58.202,0,0,0,0,13.4,3.35,33.6,72.5,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.48,-2.74,25.91,25.28,24.1,1.09,1.16,42.66,17.77,55.02,228.2,1500.34,1,54.86238731541879,-0.0,54.86238731541879,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4355,2023-06-28 13:39:58.601,0,0,0,0,13.38,3.34,33.6,72.5,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.73,25.92,25.29,24.1,1.09,1.16,42.67,17.37,55.19,228.14,1500.58,1,54.86222762007958,-0.0,54.86222762007958,-0.0,-10.999855856487443,38.99782864934713,13.599855856487443,1.6978286493471302
4356,2023-06-28 13:39:59.001,0,0,0,0,13.38,3.37,33.6,72.5,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.49,-2.74,25.92,25.29,24.1,1.09,1.16,42.64,17.38,55.19,228.14,1500.7,1,54.8619837504316,-0.0,54.8619837504316,-0.0,-10.731486883826904,38.99782864934713,13.331486883826903,1.6978286493471302
4357,2023-06-28 13:39:59.402,0,0,0,0,13.43,3.35,33.6,72.5,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.72,25.92,25.3,24.1,1.09,1.16,42.64,17.6,55.03,228.14,1501.19,1,54.86165453126436,-0.0,54.86165453126436,-0.0,-10.910198810750046,39.15845038713792,13.510198810750046,1.8584503871379212
4358,2023-06-28 13:39:59.802,0,0,0,0,13.4,3.35,33.6,72.5,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.5,-2.72,25.93,25.29,24.1,1.09,1.16,42.67,17.58,55.03,228.13,1499.94,1,54.8613039473415,0.0,54.8613039473415,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4359,2023-06-28 13:40:00.202,0,0,0,0,13.4,3.37,33.6,72.6,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.74,25.92,25.3,24.1,1.09,1.16,42.66,17.59,55.01,228.11,1499.47,1,54.86137501236444,0.0,54.86137501236444,0.0,-10.731486883826904,39.0621299527329,13.331486883826903,1.7621299527329057
4360,2023-06-28 13:40:00.603,0,0,0,0,13.4,3.35,33.6,72.6,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.73,25.92,25.3,24.1,1.09,1.16,42.69,18.02,55.01,228.11,1500.78,1,54.86145545145756,-0.0,54.86145545145756,-0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4361,2023-06-28 13:40:01.002,0,0,0,0,13.38,3.35,33.6,72.6,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.74,25.93,25.3,24.1,1.09,1.16,42.71,18.38,55.2,228.12,1500.29,1,54.86119307932621,-0.0,54.86119307932621,0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.6978286493471302
4362,2023-06-28 13:40:01.402,0,0,0,0,13.4,3.35,33.6,72.6,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.73,25.93,25.29,24.1,1.09,1.16,42.67,18.67,55.2,228.13,1500.16,1,54.8610900346256,-0.0,54.8610900346256,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4363,2023-06-28 13:40:01.802,0,0,0,0,13.4,3.35,33.6,72.6,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.54,-2.73,25.92,25.29,24.1,1.09,1.16,42.72,18.55,55.02,228.1,1499.19,1,54.861122281661096,0.0,54.861122281661096,0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4364,2023-06-28 13:40:02.202,0,0,0,0,13.4,3.34,33.6,72.7,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.72,25.92,25.3,24.1,1.09,1.16,42.68,18.25,55.02,228.07,1499.47,1,54.86141833109624,0.0,54.86141833109624,-0.0,-10.999855856487443,39.0621299527329,13.599855856487443,1.7621299527329057
4365,2023-06-28 13:40:02.602,0,0,0,0,13.38,3.35,33.6,72.7,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.53,-2.74,25.93,25.29,24.1,1.09,1.16,42.63,17.8,55.19,228.06,1499.41,1,54.86163631273276,0.0,54.86163631273276,0.0,-10.910198810750046,38.99782864934713,13.510198810750046,1.6978286493471302
4366,2023-06-28 13:40:03.003,0,0,0,0,13.4,3.35,33.6,72.8,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.51,-2.73,25.94,25.29,24.1,1.09,1.16,42.67,17.3,55.19,228.1,1500.33,1,54.86178125383623,-0.0,54.86178125383623,-0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4367,2023-06-28 13:40:03.401,0,0,0,0,13.4,3.35,33.6,72.8,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.73,25.94,25.29,24.1,1.09,1.16,42.68,17.3,55.02,228.14,1500.93,1,54.8615905150152,-0.0,54.8615905150152,-0.0,-10.910198810750046,39.0621299527329,13.510198810750046,1.7621299527329057
4368,2023-06-28 13:40:03.801,0,0,0,0,13.33,3.35,33.6,72.8,37.3,2.6,4100,0,22.5,40.0,48.0,49.0,False,False,False,False,False,False,False,False,False,False,False,False,False,False,0,0,0,0,0,0,-1.52,-2.73,25.93,25.29,24.1,1.09,1.16,42.68,17.03,55.02,228.15,1501.31,1,54.86118069063672,-0.0,54.86118069063672,-0.0,-10.910198810750046,38.83676718525129,13.510198810750046,1.5367671852512927
